  3,                                      !- Outlet Port
  {bd8a337c-5824-4a9e-a562-01f252a0efe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caffe8b2-b09a-4eab-90c5-d625d95db7c9}, !- Handle
  {bd8a337c-5824-4a9e-a562-01f252a0efe7}, !- Source Object
  3,                                      !- Outlet Port
  {06585b81-9ba6-4697-9bba-3a6e297f5791}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cb3bd7b9-65b2-433a-8aeb-a63d659b5c39}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  489.045791972081,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {e6d50d89-a9bd-4e39-b96c-378db792dde0}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0212045498355993,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {64e86c04-d5f1-494a-bce9-2a2ccca193fd}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0212045498355993,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0212045498355993,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {b1b8faa6-78e6-4acb-96b6-a475427bb9cd}, !- Supply Air Inlet Node Name
  {f5741bb5-946f-4825-8d81-bcc3e5897041}, !- Secondary Air Inlet Node Name
  {46076541-aa34-4364-a036-718721806fe9}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e6d50d89-a9bd-4e39-b96c-378db792dde0}, !- Fan Name
  {cb3bd7b9-65b2-433a-8aeb-a63d659b5c39}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e0fc5808-4299-4429-9551-4182958ba62d}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PFP Term Outlet Air Node, !- Name
  {46076541-aa34-4364-a036-718721806fe9}, !- Inlet Port
  {37599054-c79a-46c9-8630-21e238f18984}; !- Outlet Port

OS:Node,
  {66050e6c-6680-4d67-9c54-540d94572b4a}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Return Air Node, !- Name
  {15366aeb-2156-4789-8425-c73e5977a850}, !- Inlet Port
  {7ccbdf92-b737-4a8f-b9f3-854f5710a181}; !- Outlet Port

OS:Connection,
  {37599054-c79a-46c9-8630-21e238f18984}, !- Handle
  {e0fc5808-4299-4429-9551-4182958ba62d}, !- Source Object
  3,                                      !- Outlet Port
  {8f1a7d0b-1dbd-4307-9601-c7a4d2326350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15366aeb-2156-4789-8425-c73e5977a850}, !- Handle
  {0e73c157-f600-4a13-8111-4b247c2d0bc8}, !- Source Object
  2,                                      !- Outlet Port
  {66050e6c-6680-4d67-9c54-540d94572b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ccbdf92-b737-4a8f-b9f3-854f5710a181}, !- Handle
  {66050e6c-6680-4d67-9c54-540d94572b4a}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  95;                                     !- Inlet Port

OS:Node,
  {4455008a-bd91-4b04-a384-36bd65bcbc45}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PFP Term Inlet Air Node, !- Name
  {554f661a-4313-4012-bad0-b6d595d12609}, !- Inlet Port
  {b1b8faa6-78e6-4acb-96b6-a475427bb9cd}; !- Outlet Port

OS:Connection,
  {554f661a-4313-4012-bad0-b6d595d12609}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  95,                                     !- Outlet Port
  {4455008a-bd91-4b04-a384-36bd65bcbc45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1b8faa6-78e6-4acb-96b6-a475427bb9cd}, !- Handle
  {4455008a-bd91-4b04-a384-36bd65bcbc45}, !- Source Object
  3,                                      !- Outlet Port
  {64e86c04-d5f1-494a-bce9-2a2ccca193fd}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {46076541-aa34-4364-a036-718721806fe9}, !- Handle
  {64e86c04-d5f1-494a-bce9-2a2ccca193fd}, !- Source Object
  9,                                      !- Outlet Port
  {e0fc5808-4299-4429-9551-4182958ba62d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a20beaf-1236-46fe-b707-d70c08430b7d}, !- Handle
  Node 553,                               !- Name
  {b2f72077-6bc2-4866-87ca-77b5031a6ee1}, !- Inlet Port
  {f5741bb5-946f-4825-8d81-bcc3e5897041}; !- Outlet Port

OS:Connection,
  {b2f72077-6bc2-4866-87ca-77b5031a6ee1}, !- Handle
  {b07027b9-d9af-40b0-965f-73682fe8339c}, !- Source Object
  3,                                      !- Outlet Port
  {9a20beaf-1236-46fe-b707-d70c08430b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5741bb5-946f-4825-8d81-bcc3e5897041}, !- Handle
  {9a20beaf-1236-46fe-b707-d70c08430b7d}, !- Source Object
  3,                                      !- Outlet Port
  {64e86c04-d5f1-494a-bce9-2a2ccca193fd}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0d04a340-04a2-4884-a189-8a78e4f8108e}, !- Handle
  Zone Outpatient Xray A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2055.77274010869,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {0f34a857-df27-41d1-a2f4-a4a3a4905146}, !- Handle
  Zone Outpatient Xray A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0761477078918156,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {7c82b147-f5b1-463d-ba10-fb7aab775213}, !- Handle
  Zone Outpatient Xray A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0761477078918156,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0761477078918156,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.114447718619406,                      !- Minimum Primary Air Flow Fraction
  0.114447718619406,                      !- Fan On Flow Fraction
  {a29aa550-c737-45a6-b502-f83391621004}, !- Supply Air Inlet Node Name
  {409870de-336b-41eb-821c-fd7deb665111}, !- Secondary Air Inlet Node Name
  {696deac2-ad49-479f-a182-8be20abd33c8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {0f34a857-df27-41d1-a2f4-a4a3a4905146}, !- Fan Name
  {0d04a340-04a2-4884-a189-8a78e4f8108e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {54f2174f-2f78-4beb-99bd-12190a037290}, !- Handle
  Zone Outpatient Xray A  - Story Ground PFP Term Outlet Air Node, !- Name
  {696deac2-ad49-479f-a182-8be20abd33c8}, !- Inlet Port
  {4b0941b4-44c6-4efe-9480-71d8ce7c50d3}; !- Outlet Port

OS:Node,
  {519df258-cc01-4218-bfec-c9bb486f8f51}, !- Handle
  Zone Outpatient Xray A  - Story Ground Return Air Node, !- Name
  {454325c4-87a2-42d6-89be-d04984858484}, !- Inlet Port
  {90aa21c7-7a1e-4cc8-96cd-a2364d02eb95}; !- Outlet Port

OS:Connection,
  {4b0941b4-44c6-4efe-9480-71d8ce7c50d3}, !- Handle
  {54f2174f-2f78-4beb-99bd-12190a037290}, !- Source Object
  3,                                      !- Outlet Port
  {a9b9b6b3-7a0d-43da-a843-503eb4167728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {454325c4-87a2-42d6-89be-d04984858484}, !- Handle
  {3384256b-19e8-4edd-abc9-fb899682500b}, !- Source Object
  2,                                      !- Outlet Port
  {519df258-cc01-4218-bfec-c9bb486f8f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90aa21c7-7a1e-4cc8-96cd-a2364d02eb95}, !- Handle
  {519df258-cc01-4218-bfec-c9bb486f8f51}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  96;                                     !- Inlet Port

OS:Node,
  {5f0f0a12-a402-41e6-b671-40ac28d98449}, !- Handle
  Zone Outpatient Xray A  - Story Ground PFP Term Inlet Air Node, !- Name
  {01d100fa-f43d-471d-9aa4-934264c5d986}, !- Inlet Port
  {a29aa550-c737-45a6-b502-f83391621004}; !- Outlet Port

OS:Connection,
  {01d100fa-f43d-471d-9aa4-934264c5d986}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  96,                                     !- Outlet Port
  {5f0f0a12-a402-41e6-b671-40ac28d98449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a29aa550-c737-45a6-b502-f83391621004}, !- Handle
  {5f0f0a12-a402-41e6-b671-40ac28d98449}, !- Source Object
  3,                                      !- Outlet Port
  {7c82b147-f5b1-463d-ba10-fb7aab775213}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {696deac2-ad49-479f-a182-8be20abd33c8}, !- Handle
  {7c82b147-f5b1-463d-ba10-fb7aab775213}, !- Source Object
  9,                                      !- Outlet Port
  {54f2174f-2f78-4beb-99bd-12190a037290}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c30b5f42-33cb-4c67-906c-03b0b583ee3c}, !- Handle
  Node 557,                               !- Name
  {61f25c96-6c90-455a-8659-44a7b0314373}, !- Inlet Port
  {409870de-336b-41eb-821c-fd7deb665111}; !- Outlet Port

OS:Connection,
  {61f25c96-6c90-455a-8659-44a7b0314373}, !- Handle
  {98f661d3-0054-4f9c-97e9-dc1dc21e41c8}, !- Source Object
  2,                                      !- Outlet Port
  {c30b5f42-33cb-4c67-906c-03b0b583ee3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {409870de-336b-41eb-821c-fd7deb665111}, !- Handle
  {c30b5f42-33cb-4c67-906c-03b0b583ee3c}, !- Source Object
  3,                                      !- Outlet Port
  {7c82b147-f5b1-463d-ba10-fb7aab775213}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c0133159-def4-4beb-a5dd-b6ff90551efe}, !- Handle
  Zone Outpatient Xray B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1911.32752586784,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {35c28e50-cde1-4721-a8c9-f615fff3d615}, !- Handle
  Zone Outpatient Xray B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0708634944741588,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {90e66a04-761f-4419-b2eb-6f7cd8f1714d}, !- Handle
  Zone Outpatient Xray B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0708634944741588,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0708634944741588,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.113738866653718,                      !- Minimum Primary Air Flow Fraction
  0.113738866653718,                      !- Fan On Flow Fraction
  {f18805aa-a913-49f5-9032-5dece82833dc}, !- Supply Air Inlet Node Name
  {da73f04f-6783-4a1c-8757-8f7f082a1a18}, !- Secondary Air Inlet Node Name
  {48c645ec-3355-49a5-94a7-adeb374abeea}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {35c28e50-cde1-4721-a8c9-f615fff3d615}, !- Fan Name
  {c0133159-def4-4beb-a5dd-b6ff90551efe}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {1fe8290b-c8d6-4165-87a5-edaa3b4a5d1d}, !- Handle
  Zone Outpatient Xray B  - Story Ground PFP Term Outlet Air Node, !- Name
  {48c645ec-3355-49a5-94a7-adeb374abeea}, !- Inlet Port
  {a9444a5c-3530-4fe6-affb-225c71b82883}; !- Outlet Port

OS:Node,
  {2f4fb1f0-f237-4178-8b52-e728324f804b}, !- Handle
  Zone Outpatient Xray B  - Story Ground Return Air Node, !- Name
  {7987ebff-3bd9-4d39-8f81-286c7d90c0e1}, !- Inlet Port
  {ce11c117-45ac-40cd-b072-fe2c74486b41}; !- Outlet Port

OS:Connection,
  {a9444a5c-3530-4fe6-affb-225c71b82883}, !- Handle
  {1fe8290b-c8d6-4165-87a5-edaa3b4a5d1d}, !- Source Object
  3,                                      !- Outlet Port
  {04ed26a4-ad24-4201-8b2c-4ef2ec34eab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7987ebff-3bd9-4d39-8f81-286c7d90c0e1}, !- Handle
  {31bed326-d39c-497b-8e94-10ed1c35b694}, !- Source Object
  2,                                      !- Outlet Port
  {2f4fb1f0-f237-4178-8b52-e728324f804b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce11c117-45ac-40cd-b072-fe2c74486b41}, !- Handle
  {2f4fb1f0-f237-4178-8b52-e728324f804b}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  97;                                     !- Inlet Port

OS:Node,
  {972385f5-7bfe-407d-b574-76609c0ff810}, !- Handle
  Zone Outpatient Xray B  - Story Ground PFP Term Inlet Air Node, !- Name
  {76872264-55de-48e9-a869-0cb300a0f9da}, !- Inlet Port
  {f18805aa-a913-49f5-9032-5dece82833dc}; !- Outlet Port

OS:Connection,
  {76872264-55de-48e9-a869-0cb300a0f9da}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  97,                                     !- Outlet Port
  {972385f5-7bfe-407d-b574-76609c0ff810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f18805aa-a913-49f5-9032-5dece82833dc}, !- Handle
  {972385f5-7bfe-407d-b574-76609c0ff810}, !- Source Object
  3,                                      !- Outlet Port
  {90e66a04-761f-4419-b2eb-6f7cd8f1714d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {48c645ec-3355-49a5-94a7-adeb374abeea}, !- Handle
  {90e66a04-761f-4419-b2eb-6f7cd8f1714d}, !- Source Object
  9,                                      !- Outlet Port
  {1fe8290b-c8d6-4165-87a5-edaa3b4a5d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65cfad98-c84c-4fb3-88b5-b33193d51f25}, !- Handle
  Node 561,                               !- Name
  {cf855dfc-8b8b-4a97-ba95-ac2cc75c7967}, !- Inlet Port
  {da73f04f-6783-4a1c-8757-8f7f082a1a18}; !- Outlet Port

OS:Connection,
  {cf855dfc-8b8b-4a97-ba95-ac2cc75c7967}, !- Handle
  {5c66287b-9e29-4fa8-a5d0-eab19f8ea3d2}, !- Source Object
  2,                                      !- Outlet Port
  {65cfad98-c84c-4fb3-88b5-b33193d51f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da73f04f-6783-4a1c-8757-8f7f082a1a18}, !- Handle
  {65cfad98-c84c-4fb3-88b5-b33193d51f25}, !- Source Object
  3,                                      !- Outlet Port
  {90e66a04-761f-4419-b2eb-6f7cd8f1714d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6be1d126-2e12-415f-8a7b-cd63fdb20cdb}, !- Handle
  Zone Outpatient Xray C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2055.77274010875,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {28c8780a-63dc-4a2c-8aa4-f41a61bbf4d0}, !- Handle
  Zone Outpatient Xray C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.076147707891818,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b9b72f28-ce70-4235-b21a-9e8d56b4e615}, !- Handle
  Zone Outpatient Xray C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.076147707891818,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.076147707891818,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.114447718619402,                      !- Minimum Primary Air Flow Fraction
  0.114447718619402,                      !- Fan On Flow Fraction
  {2f62c9e9-3bcd-47a8-b6ef-7480034f1c20}, !- Supply Air Inlet Node Name
  {4ad3f340-318f-4e63-a8f4-9eada200c39c}, !- Secondary Air Inlet Node Name
  {baceff14-5e31-4aa4-bd41-6fea00e7d9ea}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {28c8780a-63dc-4a2c-8aa4-f41a61bbf4d0}, !- Fan Name
  {6be1d126-2e12-415f-8a7b-cd63fdb20cdb}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {5802fa0b-e008-4c2c-a21e-3e06bf4834de}, !- Handle
  Zone Outpatient Xray C  - Story Ground PFP Term Outlet Air Node, !- Name
  {baceff14-5e31-4aa4-bd41-6fea00e7d9ea}, !- Inlet Port
  {1df08dcd-1428-4b77-b12e-5f1852e71118}; !- Outlet Port

OS:Node,
  {29a04e3a-6b5e-48a6-b80e-486b84730946}, !- Handle
  Zone Outpatient Xray C  - Story Ground Return Air Node, !- Name
  {65b2a830-ab1a-41ce-83a3-8c21c2a22cd7}, !- Inlet Port
  {1c186fbd-3e37-42c9-8da7-63fffd292746}; !- Outlet Port

OS:Connection,
  {1df08dcd-1428-4b77-b12e-5f1852e71118}, !- Handle
  {5802fa0b-e008-4c2c-a21e-3e06bf4834de}, !- Source Object
  3,                                      !- Outlet Port
  {c55c16ac-df81-4033-a51f-adf90505fbac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b2a830-ab1a-41ce-83a3-8c21c2a22cd7}, !- Handle
  {dce6ac5a-d630-45de-9657-4948725db900}, !- Source Object
  2,                                      !- Outlet Port
  {29a04e3a-6b5e-48a6-b80e-486b84730946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c186fbd-3e37-42c9-8da7-63fffd292746}, !- Handle
  {29a04e3a-6b5e-48a6-b80e-486b84730946}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  98;                                     !- Inlet Port

OS:Node,
  {f61b1957-3c90-45a2-9c0a-5263925cf32e}, !- Handle
  Zone Outpatient Xray C  - Story Ground PFP Term Inlet Air Node, !- Name
  {1fea2686-dd84-48ba-ac0b-d38b56def336}, !- Inlet Port
  {2f62c9e9-3bcd-47a8-b6ef-7480034f1c20}; !- Outlet Port

OS:Connection,
  {1fea2686-dd84-48ba-ac0b-d38b56def336}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  98,                                     !- Outlet Port
  {f61b1957-3c90-45a2-9c0a-5263925cf32e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f62c9e9-3bcd-47a8-b6ef-7480034f1c20}, !- Handle
  {f61b1957-3c90-45a2-9c0a-5263925cf32e}, !- Source Object
  3,                                      !- Outlet Port
  {b9b72f28-ce70-4235-b21a-9e8d56b4e615}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {baceff14-5e31-4aa4-bd41-6fea00e7d9ea}, !- Handle
  {b9b72f28-ce70-4235-b21a-9e8d56b4e615}, !- Source Object
  9,                                      !- Outlet Port
  {5802fa0b-e008-4c2c-a21e-3e06bf4834de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b22acaf6-ecec-421b-82f7-de0086081944}, !- Handle
  Node 565,                               !- Name
  {4588d76e-98fd-4138-8e1e-bbd6ba2a18d0}, !- Inlet Port
  {4ad3f340-318f-4e63-a8f4-9eada200c39c}; !- Outlet Port

OS:Connection,
  {4588d76e-98fd-4138-8e1e-bbd6ba2a18d0}, !- Handle
  {743c2dd8-7bcf-4d8a-ba49-fe642acf89ce}, !- Source Object
  2,                                      !- Outlet Port
  {b22acaf6-ecec-421b-82f7-de0086081944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ad3f340-318f-4e63-a8f4-9eada200c39c}, !- Handle
  {b22acaf6-ecec-421b-82f7-de0086081944}, !- Source Object
  3,                                      !- Outlet Port
  {b9b72f28-ce70-4235-b21a-9e8d56b4e615}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {42180b8d-587f-4a16-bfea-d21cbde815f2}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  {ce3a1b40-c5de-4443-b270-9fe68483f9e3}, !- Default Day Schedule Name
  {d0bc9168-c615-4ffb-b009-5eaf263d279f}, !- Summer Design Day Schedule Name
  {36113f4b-47b9-4a87-bd75-83d3c021397e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ce3a1b40-c5de-4443-b270-9fe68483f9e3}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e7061691-714e-468c-b8f8-18b49f6d4d54}, !- Handle
  {42180b8d-587f-4a16-bfea-d21cbde815f2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  79.785433715221785,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  96,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:36:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:36:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {36113f4b-47b9-4a87-bd75-83d3c021397e}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0bc9168-c615-4ffb-b009-5eaf263d279f}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {75af89d2-2562-477c-a0c1-23cb31c17542}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {42180b8d-587f-4a16-bfea-d21cbde815f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b3e70b66-3e8a-455d-9ebf-743e976aa662}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3e70b66-3e8a-455d-9ebf-743e976aa662}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a6b40b79-b01b-4eb7-bd54-988f171c85c2}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {42180b8d-587f-4a16-bfea-d21cbde815f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bdb39064-61ec-423b-8a45-ef7db7085e94}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdb39064-61ec-423b-8a45-ef7db7085e94}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {1b73ae6e-04e9-4f5a-a226-a7e906c54440}, !- Handle
  Building Default Schedule Set,          !- Name
  {42180b8d-587f-4a16-bfea-d21cbde815f2}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {8a92b726-fba2-4916-ae76-da0cccc39838}, !- Handle
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {7b8c5e6a-df68-4c87-9c7e-b5e30d297f16}, !- Handle
  {5861690c-adbc-4921-94f1-e6f7c69275e9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.1 | hoo_end ~ 0.1 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c4b8448f-dabe-4e85-b533-0224cde4cb1b}, !- Handle
  {48c24705-388a-45e5-bb43-8cfe65f126ee}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.3 | hoo_start + 3.0 ~ 0.4 | mid - 0.5 ~ 0.4 | hoo_end - 3.0 ~ 0.3 | hoo_end - 2.0 ~ 0.3 | hoo_end + 2.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {38ee18c5-5d11-4cff-8de3-b047d824cc41}, !- Handle
  {a5c9b929-9dc6-46c6-bea4-0fddca5bac7b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.1 | hoo_start - 1.0 ~ 0.3 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.9 | hoo_end - 3.0 ~ 0.9 | hoo_end - 1.0 ~ 0.6 | hoo_end + 1.0 ~ 0.3 | hoo_end + 3.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {259ed931-64d5-4daf-ac01-51e011270b09}, !- Handle
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.29999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {b5667ecb-9508-410a-80cd-1a6f71ff456d}, !- Handle
  {6b0a67e9-4345-4b15-a390-5ec882b7b305}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.5 | hoo_end ~ 0.5 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2fd5da74-a194-4711-8426-d7a9c7633b0f}, !- Handle
  {f6c301dc-065e-4c4e-8b4c-63553bc39dd2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.3 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.8 | mid - 0.5 ~ 0.8 | hoo_end - 3.0 ~ 0.5 | hoo_end - 2.0 ~ 0.5 | hoo_end + 2.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c53cac81-6cf9-481e-b52f-74815895cd70}, !- Handle
  {b972acdd-1b0c-49db-8fb7-ec57e5b2d52a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.3 | hoo_start - 1.0 ~ 0.5 | hoo_start + 1.0 ~ 1.0 | hoo_end - 3.0 ~ 1.0 | hoo_end - 1.0 ~ 0.5 | hoo_end + 1.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {53f29de3-e845-40a2-8454-81d5e377a6e2}, !- Handle
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {ec93453a-4572-43bb-8d3b-430d14dcbbbb}, !- Handle
  {04f90a58-b155-49c0-8624-93d4d15e09a4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.05 | hoo_end ~ 0.05 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3218f0e5-05e8-406c-b48e-8e5823b0bcb8}, !- Handle
  {50aa3412-1f04-4250-bed1-eb16cef813c8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.05 | hoo_start + 1.0 ~ 0.2 | hoo_start + 3.0 ~ 0.3 | mid - 0.5 ~ 0.3 | hoo_end - 3.0 ~ 0.2 | hoo_end - 2.0 ~ 0.2 | hoo_end + 2.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {98e4eeb1-9460-4f88-b995-914a774d18a6}, !- Handle
  {c6b5f61e-24ae-412a-8ccc-d86625ee0a7c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.2 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.9 | hoo_end - 3.0 ~ 0.9 | hoo_end - 1.0 ~ 0.5 | hoo_end + 1.0 ~ 0.2 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c517d1c1-1daa-42f9-932e-58eab10a4b81}, !- Handle
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {c767e84d-df08-4aba-83c8-ef8b86a8274d}, !- Handle
  {3dc40d31-508e-4e84-8ef1-ea2224e5e91f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b322eb29-5678-464f-ae3e-06715c955854}, !- Handle
  {f0b0dd60-712a-4c72-a31d-5307c8d799be}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.01,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.95999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {125ad1eb-4367-4f12-8482-6dc5aead0f5a}, !- Handle
  {5b511134-89fa-49ed-a37b-c90ff0900799}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 7.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6eb88962-a573-49b6-83b1-79587f5d481e}, !- Handle
  {6ed01ea2-43ab-4c19-a285-063297d26ed0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b75aeab0-6e7f-4416-b944-57edc2c66808}, !- Handle
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {d6c83b7d-28f0-4bed-bf54-de5c5a5c6b00}, !- Handle
  {535f5a95-37c6-4c9b-a1e5-fa8498af3d95}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0434a3fa-5dda-4d99-b4ed-9bda94153a31}, !- Handle
  {47677027-0446-439f-acc7-addb2cc2b73f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ca9bc5a0-d1c2-4e5d-9223-0c01679ecfbc}, !- Handle
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  22.199999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  25;                                     !- Feature Value 3

OS:AdditionalProperties,
  {10f96237-e084-4212-9887-f610a9c435d3}, !- Handle
  {3870fc54-8309-43e4-8bb4-f2d40d0c042e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_clg ~ val_clg,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c0f5a176-32f1-4895-b064-d91300689195}, !- Handle
  {c833a9b9-2dd2-40cc-8f17-24aa5f8bcbf7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e2e02079-63eb-479f-ba92-35993be026bf}, !- Handle
  {8f3a26e1-1b47-46b2-9c66-5aa314b3f169}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  18.300000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {ddb69058-c6d8-4fff-a41a-76b1ac88fc32}, !- Handle
  {ef1d6537-d0ac-42af-8aa5-b5ff921f160d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bc2ac406-5d39-420b-a262-429637c2ffa6}, !- Handle
  {5c0c7ae2-7305-4771-822c-fcf7ecb2d740}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  22.199999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {70464df0-c477-4791-b81a-3e53774b6c62}, !- Handle
  {97ffcd27-d24e-4193-bc38-3530c05fd5ef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 17.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1f0b4f58-85d4-47e6-ae4d-d9758b5cf21d}, !- Handle
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {d0de1798-6fd8-4509-9d4c-9c60d993547b}, !- Handle
  {952fdadf-f708-4d01-acdb-61cb954cb3c3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {84787b43-5297-4e4f-97e4-afdb08264e5a}, !- Handle
  {65a104a6-5ff1-43d9-b091-d29ad85f6b4a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {781beb41-edd9-487d-babb-d2c84f694f8d}, !- Handle
  {11667186-a720-4d63-9d72-edaa89f8d0be}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a85d1c87-9586-45dd-b9c7-79d90c72ad98}, !- Handle
  {13bc449e-bb12-4635-b1c5-b6f704c78639}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.81999999999999995;                    !- Feature Value 3

OS:AdditionalProperties,
  {d6d7472c-dafd-475a-a9b5-18e8c5cce93f}, !- Handle
  {915c01b9-6eb8-4d87-9f25-8e76c734d15e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.01 | hoo_start + 1.5 ~ 0.17 | hoo_start + 2.5 ~ 0.58 | hoo_start + 3.5 ~ 0.66 | mid - 2.5 ~ 0.78 | mid - 1.5 ~ 0.82 | mid - 0.5 ~ 0.71 | mid + 0.5 ~ 0.82 | mid + 1.5 ~ 0.78 | mid + 2.5 ~ 0.74 | mid + 3.5 ~ 0.63 | hoo_end - 2.5 ~ 0.41 | hoo_end - 1.5 ~ 0.18 | hoo_end + 0.5 ~ 0.18 | hoo_end + 1.5 ~ 0.1 | hoo_end + 2.5 ~ 0.01, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4bd9d016-50f5-420b-a6b1-a52d621037dc}, !- Handle
  {f95fe600-a284-4a02-999a-5ab4808f943f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.01 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.28 | mid - 3.0 ~ 0.3 | mid - 2.5 ~ 0.3 | mid - 0.5 ~ 0.24 | mid + 1.5 ~ 0.23 | mid + 3.0 ~ 0.23 | hoo_end - 2.5 ~ 0.1 | hoo_end - 1.5 ~ 0.01, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9ba2ee0a-0814-480c-86f3-8b5c9e1963c5}, !- Handle
  {677d9fd2-43b4-4604-9521-28fa89a12bfe}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.01 | hoo_end ~ 0.01 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {1f6a9994-f453-4e16-8321-cfaa83e78192}, !- Handle
  autogen Outpatient Activity 0,          !- Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {22adb1d3-6539-45f8-9157-021f455e8a5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {22adb1d3-6539-45f8-9157-021f455e8a5d}, !- Handle
  autogen Outpatient Activity 0_day_sch,  !- Name
  {4e690208-7692-4b2b-8d0b-08c55541b606}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {1d6c5897-59d9-434f-87a7-93ec7fd9b3f5}, !- Handle
  {22adb1d3-6539-45f8-9157-021f455e8a5d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e14fd8d5-ffd7-4b16-8c4e-af00518e6394}, !- Handle
  autogen Outpatient Activity 1,          !- Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {392c088f-2f10-402f-aa58-f3658bdb0dd6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {392c088f-2f10-402f-aa58-f3658bdb0dd6}, !- Handle
  autogen Outpatient Activity 1_day_sch,  !- Name
  {4e690208-7692-4b2b-8d0b-08c55541b606}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {66a4ba02-dd6e-46a7-9e71-055d166fc394}, !- Handle
  {392c088f-2f10-402f-aa58-f3658bdb0dd6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {dcf34632-c8ed-4dd8-b2f1-5192cf657b86}, !- Handle
  autogen Schedule Rule 12 1,             !- Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b61571dc-7f86-458d-81d1-76e29430c612}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {b61571dc-7f86-458d-81d1-76e29430c612}, !- Handle
  autogen Schedule Rule 12 1_day_sch,     !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {3f9010b2-0d01-4b2f-b234-d14e1d31e16f}, !- Handle
  {b61571dc-7f86-458d-81d1-76e29430c612}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_clg ~ val_clg,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a31d1bb8-8b03-40ab-8790-a3abb0d8814d}, !- Handle
  autogen Schedule Rule 11 1,             !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d92817da-86ff-4bbd-a1ca-dee5e353f9bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {d92817da-86ff-4bbd-a1ca-dee5e353f9bf}, !- Handle
  autogen Schedule Rule 11 1_day_sch,     !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {24e8a7cc-f9d6-495d-af4a-c2ae8a82a078}, !- Handle
  {d92817da-86ff-4bbd-a1ca-dee5e353f9bf}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9e5d0839-17bd-45cc-8ee5-70f95d8f0c0f}, !- Handle
  autogen Outpatient OR ClgSetp 0,        !- Name
  {5c0c7ae2-7305-4771-822c-fcf7ecb2d740}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4100c068-cb11-4f7b-8674-39d3914ae2f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {4100c068-cb11-4f7b-8674-39d3914ae2f5}, !- Handle
  autogen Outpatient OR ClgSetp 0_day_sch, !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {056a3f99-b83b-4a5c-98d6-f7cbeb774bc4}, !- Handle
  {4100c068-cb11-4f7b-8674-39d3914ae2f5}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 17.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {79542901-2ab1-40fa-a665-5b929d380ed8}, !- Handle
  autogen Outpatient OR ClgSetp 1,        !- Name
  {5c0c7ae2-7305-4771-822c-fcf7ecb2d740}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b0828609-2ca3-48ba-8108-1787051e2bec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {b0828609-2ca3-48ba-8108-1787051e2bec}, !- Handle
  autogen Outpatient OR ClgSetp 1_day_sch, !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {d58b8673-bc89-4304-92f8-d8592fca1f9b}, !- Handle
  {b0828609-2ca3-48ba-8108-1787051e2bec}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 17.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {615b29a4-83c1-4313-b1b8-7e26ed824e8a}, !- Handle
  autogen Outpatient OR HtgSetp 0,        !- Name
  {8f3a26e1-1b47-46b2-9c66-5aa314b3f169}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06eafd54-8222-47e8-b2d0-ba9de58618e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {06eafd54-8222-47e8-b2d0-ba9de58618e2}, !- Handle
  autogen Outpatient OR HtgSetp 0_day_sch, !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {51600ed0-0b05-4bc9-bf32-3dd175b154e4}, !- Handle
  {06eafd54-8222-47e8-b2d0-ba9de58618e2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2c0bfeea-991e-4bc4-8b8e-5efdfdc2e678}, !- Handle
  autogen Outpatient OR HtgSetp 1,        !- Name
  {8f3a26e1-1b47-46b2-9c66-5aa314b3f169}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {09c01b58-a199-4db7-9fd9-7df2d29a6043}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {09c01b58-a199-4db7-9fd9-7df2d29a6043}, !- Handle
  autogen Outpatient OR HtgSetp 1_day_sch, !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {14e8ded5-de13-4f11-b871-154f8426e2b8}, !- Handle
  {09c01b58-a199-4db7-9fd9-7df2d29a6043}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c692cc08-89cd-4f56-a257-b72c3a4e6dcc}, !- Handle
  autogen Outpatient Radiology Equip 1,   !- Name
  {f0b0dd60-712a-4c72-a31d-5307c8d799be}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2bb5c423-3c64-4339-8fe9-de06bff2efea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {2bb5c423-3c64-4339-8fe9-de06bff2efea}, !- Handle
  autogen Outpatient Radiology Equip 1_day_sch, !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {c0b600b9-0f2d-43cc-92bd-215782024bf6}, !- Handle
  {2bb5c423-3c64-4339-8fe9-de06bff2efea}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4e90e239-5271-4887-a5f4-316f4db05556}, !- Handle
  autogen OutPatientHealthCare Hours_of_operation 0, !- Name
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a075061d-3605-4ba4-b764-771e67555a56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {a075061d-3605-4ba4-b764-771e67555a56}, !- Handle
  autogen OutPatientHealthCare Hours_of_operation 0_day_sch, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d28baaf3-2491-4c7b-afe1-c1d871aee5ee}, !- Handle
  {a075061d-3605-4ba4-b764-771e67555a56}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {eebbc064-3e3b-44ac-a284-d0db831ff680}, !- Handle
  autogen OutPatientHealthCare Hours_of_operation 1, !- Name
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0747994a-6c8e-47e3-a036-a0348d6d9e71}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {0747994a-6c8e-47e3-a036-a0348d6d9e71}, !- Handle
  autogen OutPatientHealthCare Hours_of_operation 1_day_sch, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9bebfd64-ce89-4765-ac5a-5cf93955ad8f}, !- Handle
  {0747994a-6c8e-47e3-a036-a0348d6d9e71}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e4b33d31-5bf5-4068-b625-e01642cb9da9}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {65a104a6-5ff1-43d9-b091-d29ad85f6b4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66799749-357a-418a-b888-62ba9905aa79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {66799749-357a-418a-b888-62ba9905aa79}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {a8c5de48-804f-466c-9689-a60d17dcb16c}, !- Handle
  {66799749-357a-418a-b888-62ba9905aa79}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7b97d7c6-a0ba-42dc-b7df-6bb1d9b58271}, !- Handle
  autogen Supply Air Temp - 55.0F 1,      !- Name
  {65a104a6-5ff1-43d9-b091-d29ad85f6b4a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ab474cf-f3fa-4c8b-a1a8-707677bb1ce2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {1ab474cf-f3fa-4c8b-a1a8-707677bb1ce2}, !- Handle
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {02dc1502-683f-41b3-b8bb-13cb329ddb34}, !- Handle
  {1ab474cf-f3fa-4c8b-a1a8-707677bb1ce2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  {b914796b-36c3-41f1-8d14-86379283c670}, !- Default Day Schedule Name
  {53f5c7bb-62b5-437a-a3ea-5177be0490e3}, !- Summer Design Day Schedule Name
  {97db23bf-e08f-4fa3-baad-38eeafbdd83d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b914796b-36c3-41f1-8d14-86379283c670}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9952783c-b594-4847-9657-f0d2fc5586ac}, !- Handle
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  79.785433715221785,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  96,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:37:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:37:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {97db23bf-e08f-4fa3-baad-38eeafbdd83d}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Winter Design Day, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53f5c7bb-62b5-437a-a3ea-5177be0490e3}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Summer Design Day, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18f760ff-d321-476e-8fad-5e2295bc0211}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Saturday Rule, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5179c8aa-4f81-48bb-9990-42751538965c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5179c8aa-4f81-48bb-9990-42751538965c}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Saturday, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cb8dac64-30f4-4cf5-b5f0-c34c8c712ca9}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Sunday Rule, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6af0b748-262f-4f18-a588-cfef5592cf9e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6af0b748-262f-4f18-a588-cfef5592cf9e}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Sunday, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Material,
  {40db1ee4-8041-46dc-94f9-f9efdfc0f965}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {37f11e74-84a5-4706-add4-90aaeb4ee80b}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {40db1ee4-8041-46dc-94f9-f9efdfc0f965}; !- Layer 1

OS:InternalMass:Definition,
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Handle
  Internal Mass Definition 2,             !- Name
  {37f11e74-84a5-4706-add4-90aaeb4ee80b}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {167ba615-bb23-421e-830b-d989b1bc5f60}, !- Handle
  Outpatient OR C end_b - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {97ebecb5-696c-49a4-9580-d22824a8a1ad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {56050578-897d-47fb-9278-4b9f40c05238}, !- Handle
  Outpatient OR B end_b - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {df8782ad-669c-4eb0-833c-99b0e79b1e24}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ea72aaf8-4387-48f3-b9ee-fd2359d67547}, !- Handle
  Outpatient Lounge B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {2fc6d65b-1a83-4d8b-92dc-7927d925ae4d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a29f0c7e-e229-4018-aa00-95bf4ca31603}, !- Handle
  Outpatient Lounge A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {50877d7a-5cbf-475c-ba29-b0322d6454d1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {965b6fa7-f3dc-4bf9-808e-be17d162a619}, !- Handle
  Outpatient PACU C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {6f2a189a-4e0d-49ae-a84f-e15d60d7db65}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d4b505bb-5474-41be-bd3d-850adf642384}, !- Handle
  Outpatient Xray C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {a6a30d06-2892-41fa-b0fa-e4b9b3dc20b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b85aef57-793b-4e9a-bc45-15cb1c74cbad}, !- Handle
  Outpatient Xray A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {3c888c7b-dec9-4577-9c50-d88a23074a45}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {de35c836-7233-40cc-80e2-09361ab8c0b7}, !- Handle
  Outpatient Toilet A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {10e478cb-01b2-4f64-9edb-1785cfb3ae61}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ee807879-f830-4893-9b01-0c770e80881f}, !- Handle
  Outpatient LockerRoom C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {268cc8ce-bebd-4d64-a2d6-59c6304b775e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8b32daa0-7294-4cd4-bd03-30e300a148e1}, !- Handle
  Outpatient Toilet B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {7f11b56c-8d69-4929-b175-5e24f3a1f554}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9fc535d4-8fcf-46f8-84dc-fb6aef6713ac}, !- Handle
  Outpatient LockerRoom B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {97346f72-7f4e-4943-911a-5011240a83f0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3f1b66b2-eee8-497b-8d27-edf3a4501803}, !- Handle
  Outpatient LockerRoom A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {2586197d-63d8-4f03-9043-355c6f60da87}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {96ff7c29-a509-4575-9377-207be185050c}, !- Handle
  Outpatient NurseStation C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {f7dca720-bf07-412c-9cc9-2e908c95849a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a7d46e34-129b-4cb0-96bb-745ff06ae5f1}, !- Handle
  Outpatient NurseStation B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {82e47214-acb1-49db-b336-d8133073b6cd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {62dde31f-405a-4087-a076-7a5ca34a2b3e}, !- Handle
  Outpatient NurseStation A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {afe841ce-2702-4dc3-a084-929b857aa8ad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {35cf187b-ab38-4b12-8e4d-626e16849885}, !- Handle
  Outpatient Lobby C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {02d75018-9101-407e-8a19-73795bc759cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {05cdc8f0-689f-447f-ad5d-8d1e01f9dd2d}, !- Handle
  Outpatient OR A end_b - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {05f3f515-db4d-44e1-9666-caa94dc2e00b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {34a17267-c05a-4665-8c8f-7225e1d5de5e}, !- Handle
  Outpatient Lobby A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {10338b7b-2d8b-458f-a8ed-3a60b91f8b8d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7a454fcc-5106-4a95-8941-b3072aee6b2e}, !- Handle
  Outpatient PreOp C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {b97dd42a-39e8-4c5d-b75d-5d23c92a2443}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7a79d75c-4a07-43cd-961d-3314ede3a2f6}, !- Handle
  Outpatient PreOp B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {61d30523-db09-4a69-98e1-8246f144ba73}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1b2d8b55-e20b-4fb4-a870-96bb76a08d43}, !- Handle
  Outpatient PreOp A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {4f92d96d-5ffb-40d0-a558-825ea3bad5d0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ea81f29e-2ad7-4be4-9438-2611b50a62b6}, !- Handle
  Outpatient Elec/MechRoom C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {bcc944ae-d7a0-4cf2-bde8-f086a3d1445a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c85843f6-ae57-40c7-a31f-0cc41a7d2163}, !- Handle
  Outpatient Elec/MechRoom B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {41f8e97e-7e2f-467d-9442-011fcc7a0ce9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ce8af0d0-1ab2-4772-acf9-44f6bff77ea8}, !- Handle
  Outpatient Elec/MechRoom A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {a740baf0-c426-45d3-998e-18ea5850be22}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eafbc3ee-5bcf-4d8e-b5a0-a5de37509ad0}, !- Handle
  Outpatient MRI C  - Story Ground Mass,  !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {885077aa-b9fe-4df6-9fe5-80d9bd456081}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {093d2d3d-3fe2-40cf-93ab-c7c54bc073cc}, !- Handle
  Outpatient Lobby B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {d3d319d7-9fb2-464a-aca5-5ed30914991c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b43f170d-ef92-4c41-8f99-9e354750f3ee}, !- Handle
  Outpatient MRI B  - Story Ground Mass,  !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {24fb4c0d-32f6-4892-a27b-78c82c24979c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {838a3d4f-69b0-4337-88eb-0e7617e7172c}, !- Handle
  Outpatient MedGas B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {62cdaad0-18b6-457f-a0b5-0095b05faf4d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {81538d37-7fc2-4b1a-8de6-1cac8630bd4d}, !- Handle
  Outpatient MedGas A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {9fba79b9-8655-4812-a77d-d6b081b0b74e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c1ff7eaa-1364-441a-a45f-55c690f813b2}, !- Handle
  Outpatient Toilet C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {5568a8ef-6fe0-4b51-8852-9fcc97a6f545}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {69a834b0-06d8-4000-bfcb-c64316e3cf74}, !- Handle
  Outpatient DressingRoom C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {55617390-2cf0-4890-9aab-7183e6f39fc2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d9746254-a0c9-413e-ab0d-3040556ab1c2}, !- Handle
  Outpatient PACU A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {27814f5a-f4b5-4aa7-b443-b2209b667438}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3daeb5b5-e40d-4914-bc19-da1177505010}, !- Handle
  Outpatient Office B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {08d1be8b-0acf-42e2-bfc6-6ed1edcfe6d5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {21bbd7de-8a77-44da-bf2f-014530f6dc36}, !- Handle
  Outpatient Office A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {51e8696b-8444-4aeb-98cf-dcd068da8f8b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {75cd0382-1d3a-4050-a977-fad578f5d30b}, !- Handle
  Outpatient PACU B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {d84c400e-0e0b-453b-83f4-4fabfd70bd10}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9d21c453-fa15-4225-a144-374efab5ade2}, !- Handle
  Outpatient Office C end_b - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {6d1a5079-5436-4f69-ace4-d681928e3311}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c0851501-701f-483e-9721-6f38e3730eef}, !- Handle
  Outpatient Anesthesia A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {b7d708fb-c2b3-4592-ae6e-74ce724cf841}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {92f71d61-2883-4065-a6f4-9551397b2103}, !- Handle
  Outpatient PhysicalTherapy C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {5ae149cd-8254-411e-8884-c149dd41e0a8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ad6453c7-864f-4972-a467-69bc63818c81}, !- Handle
  Outpatient Janitor C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {d87c97c1-db3c-41ba-92ef-c5b898c93956}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8655b8ee-513f-4b3c-a0c4-80e7162544b8}, !- Handle
  Outpatient Office B end_b - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {4b9e43f9-be13-4123-8759-074eaa311920}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b901ed52-a07e-4016-aaeb-78e92fb10448}, !- Handle
  Outpatient PhysicalTherapy B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {818a661b-b191-4aff-9aae-9fdf79818f91}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fdcd81dc-e7cb-4358-aca1-e2151b08de1b}, !- Handle
  Outpatient Stair C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {02068acd-21fe-4929-915c-cfe8f3f44310}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {39fa8681-c28e-4aee-80b3-b1f3b7739710}, !- Handle
  Outpatient Janitor A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {c6469117-c3cd-44da-90e3-360fe33abae6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e0971d66-3837-4553-b7f1-c4e3abfff050}, !- Handle
  Outpatient Hall B end_a - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {f4a1c0a5-0988-43ff-b447-803d3207348d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b7e365d5-3cf1-45d0-9a38-866708005a22}, !- Handle
  Outpatient Janitor B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {94473f17-ce60-4f30-ac6e-71163460f8e3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {830d7cd8-134c-4706-b1ac-a9d821bf17a2}, !- Handle
  Outpatient Exam A end_a - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {930b4802-85ba-421c-b053-5f3eb1e98aef}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {75292d81-7a3f-4243-84e3-29a3d58fd00e}, !- Handle
  Outpatient Stair A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {505eab4b-00f8-456f-9f76-fe1fa4c2d254}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ea01654b-3a45-429d-92d9-fe0ae1fd67f1}, !- Handle
  Outpatient PhysicalTherapy A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {5f92d98e-47e7-47eb-815a-76fcb5228a4f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ae2ddca6-2375-411f-b30b-e8ba42bff873}, !- Handle
  Outpatient IT_Room B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {4f10f798-7695-4329-95ff-c5b74d7f5070}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3dc2aafa-e5f2-4756-b07e-40e3b3e3f2de}, !- Handle
  Outpatient Reception A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {0ef1bc80-69eb-4ed8-bcac-c827c98993e8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bd71a7d8-15a6-4205-a927-791ac4f38545}, !- Handle
  Outpatient MRI_Control B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {0bc9fea3-5527-4638-a9df-a03c292748e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9fb2f910-79db-46df-b61a-1a8ac1c5ceed}, !- Handle
  Outpatient Exam A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {7477398f-d9b5-4292-b961-62a26a8dacdf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9b74b3b4-8809-48b3-b8b4-c8494d677ffc}, !- Handle
  Outpatient Stair B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {ec8be175-e2a2-4cf6-9195-242391974033}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7505de3b-73e6-45b5-b7cb-8e29996141bb}, !- Handle
  Outpatient Exam C end_a - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {8e7f5321-99f6-4b7c-915d-20b9a18f5b14}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {54e39e14-5cd0-4da8-a570-04bfafdacf9b}, !- Handle
  Outpatient Exam C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {9dd2f19e-03fb-4edf-b098-70183c171342}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {98157a85-ed54-4c56-845e-53e66725ab9d}, !- Handle
  Outpatient Conference B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {be4f8d91-7314-4da1-8caa-14f598d84e72}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0d0b48dc-024d-487d-8980-b538931c92ae}, !- Handle
  Outpatient Lounge C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {dd03bc62-3528-4e0b-9274-73209b5d46cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2a7e0f7b-f61e-4fd7-9741-1332e95b7f23}, !- Handle
  Outpatient OR A  - Story Ground Mass,   !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {742e21db-eeca-4fcf-91b9-0bf5a6620c1f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4239c04a-0851-4938-85b7-8c0da7f0353e}, !- Handle
  Outpatient OR C  - Story Ground Mass,   !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {901e8a4d-3d59-4747-b64e-8e9833244186}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bf888a35-240b-4181-a9d3-1df5bb5770c0}, !- Handle
  Outpatient IT_Room C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {29cc78ce-6cca-464c-9b9e-7eb691f11f6f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f0c99c95-e21f-4a82-90de-c794cb933c35}, !- Handle
  Outpatient Office C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {ee4326be-2110-47e9-851e-4a9fbd13e0f0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {226b7643-dece-4eef-bf76-4ac6f9e2cba0}, !- Handle
  Outpatient Reception C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {65886aba-141b-473c-a617-3d6557b3975d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fa56f67c-1a19-4745-a2c7-73f51f0a4de4}, !- Handle
  Outpatient Xray B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {373d524b-e00e-49d1-80b0-52bbed814b0f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {699b0d0b-ef81-4f99-9b08-377cf342abcd}, !- Handle
  Outpatient Soil Work A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {b39f92d0-6ba9-4417-a3d2-f428109e0df6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {07caf77a-e728-4bc9-9642-59088fa92841}, !- Handle
  Outpatient OR B  - Story Ground Mass,   !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {54cb9c96-1a7b-47d3-8c93-62f42d0c87b2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {36b7dec7-6d8c-4340-a77a-e02152ee8fd7}, !- Handle
  Outpatient Reception B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {b94dbc6e-1670-4926-bc2a-7110c185d164}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3e2a5ae9-c19b-478e-bfbb-3fb04ff85619}, !- Handle
  Outpatient MedGas C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {6bf11c73-390e-4cb5-af54-62af716725dd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1c0c6a40-03b4-418f-941b-40d1392fc855}, !- Handle
  Outpatient DressingRoom A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {5e214704-32d3-456f-a153-045c523cc4e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dd8ceccb-b94f-41ed-847c-7ef5c7737f8b}, !- Handle
  Outpatient DressingRoom B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {20736a40-075a-4be7-8e28-4fa77fc2adb1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b864fece-4b7e-4da2-afcd-d690ece9b8d8}, !- Handle
  Outpatient MRI_Control C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {61947c60-7cd7-4118-9502-593781225d4d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f0779c4d-7490-4e66-af58-50715a0264a8}, !- Handle
  Outpatient CleanWork A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {1e7e4ebe-0ebd-42e3-93d8-d1f7bdfefadb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {786baed9-a061-4653-b0fb-3693f4d0c326}, !- Handle
  Outpatient CleanWork C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {a9991ff7-f08b-44f4-82b9-071c162d7e69}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {47120625-5db0-42fa-9381-1f6751327e1e}, !- Handle
  Outpatient Cafe C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {a6290a4b-506d-44f4-b619-2c22a40490f0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c42be2a7-ce6d-43b3-af73-40bc4415d22e}, !- Handle
  Outpatient ElevatorPumpRoom A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {224416bf-fe91-4d0b-812a-a80dab816ada}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {440dc87c-8640-43e0-943c-0175027012cb}, !- Handle
  Outpatient Cafe B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {adb1546f-8252-4231-9dce-54d609302854}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a293e12e-f95a-420a-b0a7-f3c869bc8511}, !- Handle
  Outpatient ElevatorPumpRoom B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {39329c3e-de26-4312-96fd-b6a28ecbe2eb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {19791e4d-7fe0-4c2f-a66c-b101e010d9aa}, !- Handle
  Outpatient ElevatorPumpRoom C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {fc15852c-91a3-4465-95c0-567bee6b5c24}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {27f92219-61e0-449d-802b-db45261c737b}, !- Handle
  Outpatient Anesthesia B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {84875e19-9a0c-46bf-97bd-84212f581489}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7b60d9fb-9af9-4112-9fa7-3778dbfafc43}, !- Handle
  Outpatient BioHazard A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {ddde2135-5aa3-48cc-b4f6-aa3e815f91a5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {37b8ff99-a04b-44f0-84b0-f493bb106327}, !- Handle
  Outpatient ProcedureRoom A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {5df488fc-d1da-47e8-bc9d-61227be00e83}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {55dfa8c3-cf4a-43ed-bf6d-28d2ae44f87a}, !- Handle
  Outpatient Anesthesia C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {404b2b84-651c-46dc-96c9-13fdb915755f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {960d6e37-10a5-46d5-9411-dd021b7c3304}, !- Handle
  Outpatient Cafe A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {184fa18f-b806-433c-ba94-03d9b46f9814}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {98f71e4b-6e26-461e-9a3b-bb1c4f9e0c55}, !- Handle
  Outpatient MRI A  - Story Ground Mass,  !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {aac430b0-024c-433f-9a0d-e478c3ee7306}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {23cad788-3a28-4bc5-bc34-cfc6787bc503}, !- Handle
  Outpatient MRI_Control A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {807d1162-3b8a-4d1a-85e8-b488c6cf719f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {473439c4-a559-4da2-9734-06348cde8157}, !- Handle
  Outpatient Office A end_b - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {0c66e6d2-8901-4b7d-900f-b55f33ed0da4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8a4f845b-230e-4771-8221-98e7cc91fb26}, !- Handle
  Outpatient ProcedureRoom B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {9ea7d445-a8d6-4470-8c10-d7d1dfde0d90}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7872c52c-188d-427f-85d6-ff92c72e3c5d}, !- Handle
  Outpatient Conference C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {e977c34f-ea00-47dc-a390-422abbf60484}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {45e2961a-d423-4c93-99dd-870b8154123f}, !- Handle
  Outpatient BioHazard B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {4ce096c8-34c1-4a9e-9fc5-0f380874e0a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {210313b7-612f-4a89-895d-2183bf7d9a30}, !- Handle
  Outpatient ProcedureRoom C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {96037e07-3702-4077-8f8f-8e9330aad837}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {18bed5de-d907-4a12-8d10-3e916c40ef8a}, !- Handle
  Outpatient CleanWork B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {64acdbf2-778a-4708-8c6a-a3d64e342993}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {abe49072-a077-4583-9418-c6ac5a2a912a}, !- Handle
  Outpatient Soil Work B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {a7cac183-3821-45b0-bb3f-85c9ce89d0f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0e3e34b8-259a-46e5-95d0-9308316630f4}, !- Handle
  Outpatient Hall B  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {f18e079c-e34e-4937-841d-dbeb54b71bc4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b855682c-7114-4567-9167-8af0dc908fd2}, !- Handle
  Outpatient IT_Room A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {461a207c-7dd6-4f96-b10a-62a08b4c2280}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c28b715-46ef-451a-8652-4f4ae2ba7a0a}, !- Handle
  Outpatient Conference A  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {4de9e0cc-f305-448c-87a1-3580dea9000d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c75f750b-ca56-47bd-b7a7-d8ce1e796a8d}, !- Handle
  Outpatient BioHazard C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {0eb87bdb-80cc-4735-937f-9e6ebee56d90}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {db14422e-6c38-4510-b7e4-930bec6065ed}, !- Handle
  Outpatient Soil Work C  - Story Ground Mass, !- Name
  {a7773b30-de27-48c2-acf7-94a46637b8cc}, !- Internal Mass Definition Name
  {8d323afe-fb90-4b18-af0d-4aa7668f2d43}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {38bb7cb1-0524-40a0-af4a-5823edc075f9}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ElectricEquipment:Definition,
  {663792a5-155a-4ff3-838f-4ceaf7da61f8}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  57.0487252085615,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment,
  {5a661259-d06d-4a29-b756-0ab348dfd141}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 Elec Equip, !- Name
  {663792a5-155a-4ff3-838f-4ceaf7da61f8}, !- Electric Equipment Definition Name
  {f8d2e91a-8f36-47d0-a15b-36eafabf177b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a4fbe273-55ef-44d6-81e8-6e3e70e2d710}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {f0fba186-2521-4012-9d21-4a403e0e1f27}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Elec Equip, !- Name
  {a4fbe273-55ef-44d6-81e8-6e3e70e2d710}, !- Electric Equipment Definition Name
  {ee43ce43-7b53-4392-97c2-e00fd4ea3edb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ffe7423d-6824-4a95-8230-89713f855c84}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {27d14aab-ee94-4abb-a83f-abb19eaf3a1c}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004 Elec Equip, !- Name
  {ffe7423d-6824-4a95-8230-89713f855c84}, !- Electric Equipment Definition Name
  {020aefbb-ab2b-420b-9327-5a300f3cffc6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {80ef3bcc-0abd-4618-89f6-82470158879b}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {565535ea-fa58-439e-9eec-b48cc4a7bf68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {565535ea-fa58-439e-9eec-b48cc4a7bf68}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {50b3f47d-7a10-439d-a9f7-1f0ebc30aea4}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {14cb9130-3dfc-4d9d-9d40-e48fb4f7dee8}, !- Handle
  SYS96ZonePVAVwithPFPBoxesandReheatHtgSch0, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {fc787903-a56c-441f-b6d9-5b765454f8a1}, !- Handle
  SYS96ZonePVAVwithPFPBoxesandReheatClgSch0, !- Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {a61fbc9b-5c67-4035-b834-7003a894f437}, !- Handle
  SYS96ZonePVAVwithPFPBoxesandReheatOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {50b3f47d-7a10-439d-a9f7-1f0ebc30aea4}<23.9 && {50b3f47d-7a10-439d-a9f7-1f0ebc30aea4}>1.7, !- Program Line 1
  SET {fc787903-a56c-441f-b6d9-5b765454f8a1} = 29.4, !- Program Line 2
  SET {14cb9130-3dfc-4d9d-9d40-e48fb4f7dee8} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {50b3f47d-7a10-439d-a9f7-1f0ebc30aea4}<23.9 && {50b3f47d-7a10-439d-a9f7-1f0ebc30aea4}>1.7, !- Program Line 4
  SET {fc787903-a56c-441f-b6d9-5b765454f8a1} = 29.4, !- Program Line 5
  SET {14cb9130-3dfc-4d9d-9d40-e48fb4f7dee8} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {50b3f47d-7a10-439d-a9f7-1f0ebc30aea4}<23.9 && {50b3f47d-7a10-439d-a9f7-1f0ebc30aea4}>1.7, !- Program Line 7
  SET {fc787903-a56c-441f-b6d9-5b765454f8a1} = 29.4, !- Program Line 8
  SET {14cb9130-3dfc-4d9d-9d40-e48fb4f7dee8} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {50b3f47d-7a10-439d-a9f7-1f0ebc30aea4}<23.9 && {50b3f47d-7a10-439d-a9f7-1f0ebc30aea4}>1.7, !- Program Line 10
  SET {fc787903-a56c-441f-b6d9-5b765454f8a1} = 29.4, !- Program Line 11
  SET {14cb9130-3dfc-4d9d-9d40-e48fb4f7dee8} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {fc787903-a56c-441f-b6d9-5b765454f8a1} = NULL, !- Program Line 14
  SET {14cb9130-3dfc-4d9d-9d40-e48fb4f7dee8} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {94f6eb47-2801-49d2-b0b5-6d4127d6d5f3}, !- Handle
  SYS96ZonePVAVwithPFPBoxesandReheatOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {a61fbc9b-5c67-4035-b834-7003a894f437}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {f0dd7142-21a6-4c63-a447-356317e62996}, !- Handle
  SYS96ZonePVAVwithPFPBoxesandReheatHtgSch1, !- Name
  {8f3a26e1-1b47-46b2-9c66-5aa314b3f169}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {c6c1d8a9-9a1e-4c42-9a7c-8c7bbd0866d5}, !- Handle
  SYS96ZonePVAVwithPFPBoxesandReheatClgSch1, !- Name
  {5c0c7ae2-7305-4771-822c-fcf7ecb2d740}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {a4e4e7ed-3f61-4b2c-a348-c86e9e26cf97}, !- Handle
  SYS96ZonePVAVwithPFPBoxesandReheatOptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {50b3f47d-7a10-439d-a9f7-1f0ebc30aea4}<23.9 && {50b3f47d-7a10-439d-a9f7-1f0ebc30aea4}>1.7, !- Program Line 1
  SET {c6c1d8a9-9a1e-4c42-9a7c-8c7bbd0866d5} = 29.4, !- Program Line 2
  SET {f0dd7142-21a6-4c63-a447-356317e62996} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {50b3f47d-7a10-439d-a9f7-1f0ebc30aea4}<23.9 && {50b3f47d-7a10-439d-a9f7-1f0ebc30aea4}>1.7, !- Program Line 4
  SET {c6c1d8a9-9a1e-4c42-9a7c-8c7bbd0866d5} = 29.4, !- Program Line 5
  SET {f0dd7142-21a6-4c63-a447-356317e62996} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {50b3f47d-7a10-439d-a9f7-1f0ebc30aea4}<23.9 && {50b3f47d-7a10-439d-a9f7-1f0ebc30aea4}>1.7, !- Program Line 7
  SET {c6c1d8a9-9a1e-4c42-9a7c-8c7bbd0866d5} = 29.4, !- Program Line 8
  SET {f0dd7142-21a6-4c63-a447-356317e62996} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {50b3f47d-7a10-439d-a9f7-1f0ebc30aea4}<23.9 && {50b3f47d-7a10-439d-a9f7-1f0ebc30aea4}>1.7, !- Program Line 10
  SET {c6c1d8a9-9a1e-4c42-9a7c-8c7bbd0866d5} = 29.4, !- Program Line 11
  SET {f0dd7142-21a6-4c63-a447-356317e62996} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {c6c1d8a9-9a1e-4c42-9a7c-8c7bbd0866d5} = NULL, !- Program Line 14
  SET {f0dd7142-21a6-4c63-a447-356317e62996} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {555c8c1b-6fc7-497c-aacc-893b39b9b0a1}, !- Handle
  SYS96ZonePVAVwithPFPBoxesandReheatOptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {a4e4e7ed-3f61-4b2c-a348-c86e9e26cf97}; !- Program Name 1

OS:Curve:Biquadratic,
  {be4f62c7-06a4-4853-9f94-38932279f8f3}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {963dda62-93c7-4ace-9a56-39a69028eff4}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {78004bb7-aa30-4e2f-9383-d0936064026a}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {7f876457-23e6-4d0f-9676-834ff7c3c3b7}, !- Handle
  {f3dbc18a-b37c-4b49-8bbf-3832d336e463}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_corridor,                    !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_corridor;                    !- Feature Value 2

OS:AdditionalProperties,
  {81081487-d516-4eca-ab46-b229fa2bc868}, !- Handle
  {0973a427-376d-4641-af4d-47050e25de34}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_exam,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {903b9644-cf23-410a-bd76-fcc8c79b59fb}, !- Handle
  {472b4d90-0601-4e9c-8a14-09e9382dac04}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:AdditionalProperties,
  {5644a87d-1831-4d97-8a47-46b72468f2b3}, !- Handle
  {2924c46f-4f5c-429d-8f33-bbc54fbb2124}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  operating_room,                         !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_operating_room;              !- Feature Value 2

OS:AdditionalProperties,
  {b82a6106-07df-4525-be89-3b6ca39c9fc9}, !- Handle
  {3a09205b-1acc-4cd6-a530-2f20f0611786}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conference_meeting_multipurpose,        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  conference_meeting_multipurpose;        !- Feature Value 2

OS:AdditionalProperties,
  {6c463601-91e1-49dd-b9aa-1e391955dffe}, !- Handle
  {def75752-d319-48b5-a571-29c5156abc49}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  emergency_room,                         !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_emergency_room;              !- Feature Value 2

OS:AdditionalProperties,
  {b300ed82-2ebb-44a9-a68f-17261340104b}, !- Handle
  {56e57ccb-4036-4c8d-885d-6209d2e7b69c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_storage_active_50ft2_to_1000ft2, !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_storage;                     !- Feature Value 2

OS:AdditionalProperties,
  {d97cc091-bceb-41f5-bf2a-8c601a65e3a8}, !- Handle
  {78b8e6c7-5aab-44a2-a437-fe61e263e999}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_all_other,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_all_other;                 !- Feature Value 2

OS:AdditionalProperties,
  {70a185f9-f9f3-4c8b-982d-f1fbac1b0cb5}, !- Handle
  {020aefbb-ab2b-420b-9327-5a300f3cffc6}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_corridor,                    !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_corridor;                    !- Feature Value 2

OS:AdditionalProperties,
  {d0308a07-9160-47ed-b9cd-ca422edf2893}, !- Handle
  {da7dead0-f6ef-4916-b690-3bfb21fdd629}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  recovery,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_recovery;                    !- Feature Value 2

OS:AdditionalProperties,
  {187a1199-f40c-4564-a585-0ded445e3d17}, !- Handle
  {4ac4e0f9-cb61-4d89-afbe-2b2e01afd0a7}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mri,                                    !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_imaging;                     !- Feature Value 2

OS:AdditionalProperties,
  {30076531-1da8-4ce9-a7d4-3b2d1a090ad4}, !- Handle
  {43a75d0d-64c7-46d0-833b-fc054b3191f6}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_exam,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {a75daad7-5758-473a-aec4-f506719adac8}, !- Handle
  {9a9f73e2-c205-4528-b895-b5ae28eb2a8c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_exam,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {2d61fb88-696b-461f-976e-cee3ce4fb045}, !- Handle
  {8b4a64a4-973e-4abf-826b-47d46a8bb1ff}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  imaging_control,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_imaging_equipment_control_room; !- Feature Value 2

OS:AdditionalProperties,
  {9108c5ec-df54-43bd-a797-e80085bf58b2}, !- Handle
  {422285fa-cb0d-4ca8-b496-c2d5214f7b67}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_storage_active_50ft2_to_1000ft2, !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_storage;                     !- Feature Value 2

OS:AdditionalProperties,
  {dd3171b9-e3ed-4101-9d9f-d875844e72d4}, !- Handle
  {4d250556-fa49-43ea-ab9e-a2ea7ac23307}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:AdditionalProperties,
  {54caa6b9-9f5c-4b7f-b2e8-ec4da1196386}, !- Handle
  {ee43ce43-7b53-4392-97c2-e00fd4ea3edb}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_storage_active_50ft2_to_1000ft2, !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_storage;                     !- Feature Value 2

OS:AdditionalProperties,
  {98c592cd-ab1c-4673-a963-622d600af804}, !- Handle
  {cfaabed5-bb28-4109-92fd-a9329662a784}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical_mechanical,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical;                  !- Feature Value 2

OS:AdditionalProperties,
  {c7738f7e-f815-437c-ac92-fd4a8e736296}, !- Handle
  {26f50b39-b48a-4073-a282-21846a6fff12}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  imaging,                                !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_imaging;                     !- Feature Value 2

OS:AdditionalProperties,
  {12112f38-fa08-48f4-9552-a59bd44589dc}, !- Handle
  {4e03649a-be8f-4895-8f53-f1c96e45d1df}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_room,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {4593a08d-1b5e-491f-a257-65f6b3280cec}, !- Handle
  {07f3c730-71e2-4f7b-9078-4d168bf71eae}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:AdditionalProperties,
  {670abf83-a5e2-4e18-a73f-fd799da5386e}, !- Handle
  {d8e6b811-760c-4d81-8750-d592610bfcec}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  nurse_station,                          !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_nurse_station;               !- Feature Value 2

OS:AdditionalProperties,
  {70527349-3aee-4c67-8fa0-c57480c2eaef}, !- Handle
  {bf292cd4-5259-4049-8508-5d12d81ef983}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  physical_therapy,                       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_physical_therapy;            !- Feature Value 2

OS:AdditionalProperties,
  {de13aa86-0747-40ac-b8e0-b5e377327e5c}, !- Handle
  {9f007148-82b9-44ab-a305-bea97ab82bb1}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_lounge_breakroom,            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_lounge_breakroom;            !- Feature Value 2

OS:AdditionalProperties,
  {eaf1dc8e-4ba9-46f2-bfb6-4f2ffa2a36d7}, !- Handle
  {f8d2e91a-8f36-47d0-a15b-36eafabf177b}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical_mechanical,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical;                  !- Feature Value 2

OS:AdditionalProperties,
  {37f05137-92d6-4caf-a135-98676a839522}, !- Handle
  {954a8a16-5be2-4a94-8ace-0c1bd63d7189}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  restroom,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  restroom;                               !- Feature Value 2

OS:AdditionalProperties,
  {4e3e5b42-1615-4d17-9161-c1397e3605de}, !- Handle
  {b80772f5-7b32-4d94-b300-a273bf8772fb}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  server_room,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  copy_print_room;                        !- Feature Value 2

OS:AdditionalProperties,
  {043070ae-2a0e-4846-be85-8d46c9709ced}, !- Handle
  {b9943137-2b7b-4649-a502-dd6124cef3a8}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_lounge_breakroom,            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_lounge_breakroom;            !- Feature Value 2

OS:AdditionalProperties,
  {ce3b37b1-5358-471c-80f7-0f3dde090a34}, !- Handle
  {c072dc47-ecfd-4f4e-93ca-a5981003231e}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_exam,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {7e2e0c9e-9fa3-4277-86d1-9e038bcb9dd8}, !- Handle
  {931f1cd6-3b1b-4b54-96a1-eac0984779fd}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:Lights:Definition,
  {9663e627-dcf4-4c3c-b6b8-d25112b360e2}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.78496264651448,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4cbe525b-4958-4e85-87cd-c05337975d3c}, !- Handle
  {9663e627-dcf4-4c3c-b6b8-d25112b360e2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {3a9e4ed6-71b4-4659-8223-190f8eda6086}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {9663e627-dcf4-4c3c-b6b8-d25112b360e2}, !- Lights Definition Name
  {f3dbc18a-b37c-4b49-8bbf-3832d336e463}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7afb8538-5527-4abd-b784-58893f9de601}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.85308468876643,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ee92ce7d-2b63-43dd-a173-b6b306b0dc72}, !- Handle
  {7afb8538-5527-4abd-b784-58893f9de601}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {b204e466-5ed3-4aa5-bd42-3949599bb462}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {7afb8538-5527-4abd-b784-58893f9de601}, !- Lights Definition Name
  {f3dbc18a-b37c-4b49-8bbf-3832d336e463}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d4dfd923-a24a-41ac-9c9d-69f06c10acb7}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.36313063913935,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {78fdf76a-60cf-40eb-bf75-a08fb0da96dc}, !- Handle
  {d4dfd923-a24a-41ac-9c9d-69f06c10acb7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {177ce7a8-809b-484b-b74a-33cc56e9b0bb}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {d4dfd923-a24a-41ac-9c9d-69f06c10acb7}, !- Lights Definition Name
  {0973a427-376d-4641-af4d-47050e25de34}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8621dc82-b6b0-4759-9147-56b1db6fa5a9}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7451845515936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ab3a8581-fba6-4af4-8b43-442fd2dfee24}, !- Handle
  {8621dc82-b6b0-4759-9147-56b1db6fa5a9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {98aff723-2c5e-4540-8220-3c639cc04854}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {8621dc82-b6b0-4759-9147-56b1db6fa5a9}, !- Lights Definition Name
  {0973a427-376d-4641-af4d-47050e25de34}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {857ec2a3-9d54-4853-b147-c3aede63f788}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.74433422473404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {83996985-a7e2-462b-a13a-1e0c1e8f382f}, !- Handle
  {857ec2a3-9d54-4853-b147-c3aede63f788}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {2b046378-de1e-4b27-a037-9d0d7446b0cf}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {857ec2a3-9d54-4853-b147-c3aede63f788}, !- Lights Definition Name
  {472b4d90-0601-4e9c-8a14-09e9382dac04}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cbb93a66-44d6-4c52-a104-4131f5557603}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.7220838759795,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {46a91793-3d30-440c-82d0-6dc845226813}, !- Handle
  {cbb93a66-44d6-4c52-a104-4131f5557603}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {1530f3fa-1665-442d-ad7d-65364a12b0b3}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {cbb93a66-44d6-4c52-a104-4131f5557603}, !- Lights Definition Name
  {2924c46f-4f5c-429d-8f33-bbc54fbb2124}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {15b382ec-df1f-4e46-828e-0c4bfaf5ac4e}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.43827675550186,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {df9d6344-5f83-42f3-9ebc-dcc9aadb54b0}, !- Handle
  {15b382ec-df1f-4e46-828e-0c4bfaf5ac4e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {2da8d992-9043-400d-98fc-8bf4e816e1f0}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {15b382ec-df1f-4e46-828e-0c4bfaf5ac4e}, !- Lights Definition Name
  {3a09205b-1acc-4cd6-a530-2f20f0611786}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {54b5a42b-57fa-44d9-b4b3-d52dff9bafb6}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.71047693620267,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ba99a316-89a8-427c-9c70-3067f13ab1a5}, !- Handle
  {54b5a42b-57fa-44d9-b4b3-d52dff9bafb6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {b2a121e9-81ac-4df6-9472-df68be163fa5}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {54b5a42b-57fa-44d9-b4b3-d52dff9bafb6}, !- Lights Definition Name
  {3a09205b-1acc-4cd6-a530-2f20f0611786}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4343f616-e1c8-411d-ad2c-91075d0011dc}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.57397857790885,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ede05089-6c7d-4c1a-aeff-16338b2add9d}, !- Handle
  {4343f616-e1c8-411d-ad2c-91075d0011dc}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {cd5fa365-87dd-41ee-b622-9b7d721cf432}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {4343f616-e1c8-411d-ad2c-91075d0011dc}, !- Lights Definition Name
  {3a09205b-1acc-4cd6-a530-2f20f0611786}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8556fd33-b1a3-42a2-8299-8da05252dfe0}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.133298139376,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d8d7fcc2-506d-4205-af9f-fd736c8c874e}, !- Handle
  {8556fd33-b1a3-42a2-8299-8da05252dfe0}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {3b8dc695-104d-4bdb-8cd0-d49216e0fdf1}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {8556fd33-b1a3-42a2-8299-8da05252dfe0}, !- Lights Definition Name
  {def75752-d319-48b5-a571-29c5156abc49}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {54fc981e-b485-43e3-97aa-7aaed9a3ad35}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.013567954306777,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2672c169-bf54-4383-9de6-72d266264230}, !- Handle
  {54fc981e-b485-43e3-97aa-7aaed9a3ad35}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {fd92e762-c1eb-4350-83b7-84fddf1cd571}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {54fc981e-b485-43e3-97aa-7aaed9a3ad35}, !- Lights Definition Name
  {def75752-d319-48b5-a571-29c5156abc49}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ea93849d-72e1-41e5-b027-e489cb7242e5}, !- Handle
  Outpatient MedGas - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.12546870555589,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {da026dbf-86a2-4d0e-962c-54b52d00d958}, !- Handle
  {ea93849d-72e1-41e5-b027-e489cb7242e5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {21eec1e2-cf65-43a5-9548-2728198fd02d}, !- Handle
  Outpatient MedGas - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {ea93849d-72e1-41e5-b027-e489cb7242e5}, !- Lights Definition Name
  {56e57ccb-4036-4c8d-885d-6209d2e7b69c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7a99a8ee-9a8f-4977-9b74-470fe0382f48}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.51996478605057,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {57796fb1-cfeb-4dc1-bbff-4c1358d82876}, !- Handle
  {7a99a8ee-9a8f-4977-9b74-470fe0382f48}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {1ce742e4-22d0-482f-b005-08787b0f5ce3}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {7a99a8ee-9a8f-4977-9b74-470fe0382f48}, !- Lights Definition Name
  {78b8e6c7-5aab-44a2-a437-fe61e263e999}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c4548dd9-601c-4f64-8e97-79ef75fc1de5}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.956049186080429,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c458e370-9ba1-403d-9909-2ca0e54444b6}, !- Handle
  {c4548dd9-601c-4f64-8e97-79ef75fc1de5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {6a591588-361e-4e7c-ad2f-fba2c41f561f}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {c4548dd9-601c-4f64-8e97-79ef75fc1de5}, !- Lights Definition Name
  {78b8e6c7-5aab-44a2-a437-fe61e263e999}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9b618242-19ba-4c1c-9f60-550177e713b6}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.47267339693091,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d817baaf-ff91-46a7-a83a-4d38090a6bb3}, !- Handle
  {9b618242-19ba-4c1c-9f60-550177e713b6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {a446f819-934b-4a93-8ca6-a6e3def06bf9}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {9b618242-19ba-4c1c-9f60-550177e713b6}, !- Lights Definition Name
  {78b8e6c7-5aab-44a2-a437-fe61e263e999}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {933930c2-58fb-4468-8ac8-14b437904333}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.78496264651448,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f7db7dec-f299-458f-85d2-2e1ee444bf87}, !- Handle
  {933930c2-58fb-4468-8ac8-14b437904333}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {63a7c234-ad10-4b05-8bde-3f0e56ae905d}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {933930c2-58fb-4468-8ac8-14b437904333}, !- Lights Definition Name
  {020aefbb-ab2b-420b-9327-5a300f3cffc6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1a249296-ed97-485f-8c6d-f8fa326c8a2d}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.85308468876643,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c2bb712a-f14a-420b-a64a-e975eaf3840a}, !- Handle
  {1a249296-ed97-485f-8c6d-f8fa326c8a2d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {c65c76d3-55d9-43af-9315-82844a6e96b2}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {1a249296-ed97-485f-8c6d-f8fa326c8a2d}, !- Lights Definition Name
  {020aefbb-ab2b-420b-9327-5a300f3cffc6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {38302d46-134e-46f6-8489-475c8e51a867}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.63892438238715,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5e4a2736-666d-47eb-aa5a-b2cdb9ac0e3f}, !- Handle
  {38302d46-134e-46f6-8489-475c8e51a867}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ed138359-15a3-4204-a2b0-84fbc9cf39c1}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {38302d46-134e-46f6-8489-475c8e51a867}, !- Lights Definition Name
  {da7dead0-f6ef-4916-b690-3bfb21fdd629}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d4fa79f1-5c6c-46af-819c-b66e260e5191}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.14378450408347,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c4268347-6e77-4b83-9407-512984a910c9}, !- Handle
  {d4fa79f1-5c6c-46af-819c-b66e260e5191}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {afdf414a-31cb-4ca7-b3e8-295e9d187833}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {d4fa79f1-5c6c-46af-819c-b66e260e5191}, !- Lights Definition Name
  {da7dead0-f6ef-4916-b690-3bfb21fdd629}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ff3386c6-47d9-4098-8ea0-d6ce8a157a52}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.10108630484276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {544667be-bb19-4249-9085-93f40eb41e53}, !- Handle
  {ff3386c6-47d9-4098-8ea0-d6ce8a157a52}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {34561eef-e2e6-4b04-a367-064cac8d897e}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {ff3386c6-47d9-4098-8ea0-d6ce8a157a52}, !- Lights Definition Name
  {4ac4e0f9-cb61-4d89-afbe-2b2e01afd0a7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {870561e3-f0fe-4a5b-8142-2ec4bdd95512}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.36313063913935,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {815227f3-243a-414a-aa81-1be17e643017}, !- Handle
  {870561e3-f0fe-4a5b-8142-2ec4bdd95512}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {8f676bbc-d2bf-48d8-99bc-d49f715ab9d3}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {870561e3-f0fe-4a5b-8142-2ec4bdd95512}, !- Lights Definition Name
  {43a75d0d-64c7-46d0-833b-fc054b3191f6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cf1aaab7-f03c-4f65-8cab-8480af077229}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7451845515936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {59678244-f07a-4d56-893b-04aae40a343c}, !- Handle
  {cf1aaab7-f03c-4f65-8cab-8480af077229}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {f5a54707-7ffb-4e74-be38-1eff08e8fee9}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {cf1aaab7-f03c-4f65-8cab-8480af077229}, !- Lights Definition Name
  {43a75d0d-64c7-46d0-833b-fc054b3191f6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6d7d0605-bfa4-4ecc-85fb-6a6dc04c2d7c}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.36313063913935,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {42fbaf7f-72b1-4bf5-b73f-e04add901b0f}, !- Handle
  {6d7d0605-bfa4-4ecc-85fb-6a6dc04c2d7c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {3af5c0ea-b0a8-4f11-ba0d-604359a08aee}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {6d7d0605-bfa4-4ecc-85fb-6a6dc04c2d7c}, !- Lights Definition Name
  {9a9f73e2-c205-4528-b895-b5ae28eb2a8c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {886f9389-0f94-41d8-b47e-524a74393e9c}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7451845515936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {007549b0-5b3b-49d7-81ec-2f9b15f45d42}, !- Handle
  {886f9389-0f94-41d8-b47e-524a74393e9c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {05b91c09-43b0-4d62-b3ae-073c811d7be1}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {886f9389-0f94-41d8-b47e-524a74393e9c}, !- Lights Definition Name
  {9a9f73e2-c205-4528-b895-b5ae28eb2a8c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4aab902a-8a2d-4848-9321-8f2bc8187084}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.14924974542357,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2a9900aa-92e5-40c8-8ada-962f117676f6}, !- Handle
  {4aab902a-8a2d-4848-9321-8f2bc8187084}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0fa81ff4-942e-47c5-a4fc-196efdda4a56}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {4aab902a-8a2d-4848-9321-8f2bc8187084}, !- Lights Definition Name
  {8b4a64a4-973e-4abf-826b-47d46a8bb1ff}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {145b430a-4f04-4514-b71e-fbb657b610ee}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.12546870555589,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d6a812ee-e2c4-4f95-88f3-0d676d94970c}, !- Handle
  {145b430a-4f04-4514-b71e-fbb657b610ee}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {e0884797-3ddf-42e2-952f-799bdc6a7098}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {145b430a-4f04-4514-b71e-fbb657b610ee}, !- Lights Definition Name
  {422285fa-cb0d-4ca8-b496-c2d5214f7b67}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {76f968fe-7f35-427b-b99c-98d951b970d6}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.92838000680396,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9eadba54-2f78-4054-abd0-d7f718c54820}, !- Handle
  {76f968fe-7f35-427b-b99c-98d951b970d6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {c9557a8c-e0fd-4065-ada8-550d1a0273bd}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {76f968fe-7f35-427b-b99c-98d951b970d6}, !- Lights Definition Name
  {4d250556-fa49-43ea-ab9e-a2ea7ac23307}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {eb09bf72-1e37-4f98-a09f-4c6a00a02c47}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.01437579069948,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {17cae808-0946-40cc-87c6-d1a70eae23bd}, !- Handle
  {eb09bf72-1e37-4f98-a09f-4c6a00a02c47}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {e4b7bc71-c421-44d8-a23d-6ceff3a5c203}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {eb09bf72-1e37-4f98-a09f-4c6a00a02c47}, !- Lights Definition Name
  {4d250556-fa49-43ea-ab9e-a2ea7ac23307}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {923166bd-d18c-43be-96c9-6a9e6f963f26}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.81460558640253,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {905b5398-14eb-4681-8eb4-f265f2a19920}, !- Handle
  {923166bd-d18c-43be-96c9-6a9e6f963f26}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {acf06707-f517-4b6c-acfd-ab867d449127}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {923166bd-d18c-43be-96c9-6a9e6f963f26}, !- Lights Definition Name
  {4d250556-fa49-43ea-ab9e-a2ea7ac23307}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d68c9bdc-ae80-4625-97ab-437eab12e82f}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.12546870555589,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6b8cef65-a235-43ca-a20f-d74ad0865b45}, !- Handle
  {d68c9bdc-ae80-4625-97ab-437eab12e82f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ca06c2da-c7db-4cbd-8fcf-11b006c1d0b1}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {d68c9bdc-ae80-4625-97ab-437eab12e82f}, !- Lights Definition Name
  {ee43ce43-7b53-4392-97c2-e00fd4ea3edb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a2c76355-8f97-42bc-bb8b-4ead0b4a3367}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.92887749275032,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b74433ab-092c-46ae-bd77-0030db3b2de4}, !- Handle
  {a2c76355-8f97-42bc-bb8b-4ead0b4a3367}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {9fd19e36-0827-4aea-92be-df19ed4ce52d}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {a2c76355-8f97-42bc-bb8b-4ead0b4a3367}, !- Lights Definition Name
  {cfaabed5-bb28-4109-92fd-a9329662a784}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c39b709a-1101-43ea-b2f2-2070fc1fb771}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.02684398184168,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6f8b9c85-e640-4d69-a7e7-923bc90c2b23}, !- Handle
  {c39b709a-1101-43ea-b2f2-2070fc1fb771}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {01426061-aedf-41da-8bc3-2896bfbe87d9}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {c39b709a-1101-43ea-b2f2-2070fc1fb771}, !- Lights Definition Name
  {cfaabed5-bb28-4109-92fd-a9329662a784}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {90419ac7-4f71-42a3-9e7d-14c400507211}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.10108630484276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2872a85e-3929-4e63-8f5e-b83686d6d7e6}, !- Handle
  {90419ac7-4f71-42a3-9e7d-14c400507211}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {f4e5f341-c177-43aa-8a73-c506bfbe2655}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {90419ac7-4f71-42a3-9e7d-14c400507211}, !- Lights Definition Name
  {26f50b39-b48a-4073-a282-21846a6fff12}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8a5c377d-fe63-433d-ab31-eaf4e891942b}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.36313063913935,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e2cf7287-19d3-4fca-ae95-fced37473f2c}, !- Handle
  {8a5c377d-fe63-433d-ab31-eaf4e891942b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a12aca67-21c4-47f2-9d7d-202586af377c}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {8a5c377d-fe63-433d-ab31-eaf4e891942b}, !- Lights Definition Name
  {4e03649a-be8f-4895-8f53-f1c96e45d1df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c3eb4a21-9f29-4146-b720-529f766c6aa2}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7451845515936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {87d58865-7e79-4022-9409-3c73df5ec9ab}, !- Handle
  {c3eb4a21-9f29-4146-b720-529f766c6aa2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {5e3ac39e-f759-4496-951e-80fcdcd8cdfa}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {c3eb4a21-9f29-4146-b720-529f766c6aa2}, !- Lights Definition Name
  {4e03649a-be8f-4895-8f53-f1c96e45d1df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9e73b632-ef74-4558-9bf3-000d9c58c66e}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.92838000680396,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {47b0c7b6-e001-4bcf-ab28-36cb303f219d}, !- Handle
  {9e73b632-ef74-4558-9bf3-000d9c58c66e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {9e2e1fc6-f4d4-4b3c-85fd-87f7ef0f6801}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {9e73b632-ef74-4558-9bf3-000d9c58c66e}, !- Lights Definition Name
  {07f3c730-71e2-4f7b-9078-4d168bf71eae}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {68112f96-a16f-4c3a-a892-baf235dcd82b}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.01437579069948,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {15abc53e-41e7-460e-a23d-a6a00ff0b6fa}, !- Handle
  {68112f96-a16f-4c3a-a892-baf235dcd82b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {11a62fa5-adcf-4075-9dce-93b435cb641c}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {68112f96-a16f-4c3a-a892-baf235dcd82b}, !- Lights Definition Name
  {07f3c730-71e2-4f7b-9078-4d168bf71eae}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {365c55a5-f245-413b-a3fb-b8af6a18c3a8}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.81460558640253,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9e0297a5-f9ac-4488-9ce0-a8f852f2a23c}, !- Handle
  {365c55a5-f245-413b-a3fb-b8af6a18c3a8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {8a3eee90-0181-48ff-9c4f-4f26f9c00b65}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {365c55a5-f245-413b-a3fb-b8af6a18c3a8}, !- Lights Definition Name
  {07f3c730-71e2-4f7b-9078-4d168bf71eae}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {284522eb-6d60-42d6-851d-a1f6050f1217}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.11837812282528,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b189af97-0d55-4104-9f91-f5dbbdc095ec}, !- Handle
  {284522eb-6d60-42d6-851d-a1f6050f1217}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {64676c05-ef6b-4770-a0c1-38e4c59a4c9a}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {284522eb-6d60-42d6-851d-a1f6050f1217}, !- Lights Definition Name
  {d8e6b811-760c-4d81-8750-d592610bfcec}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1d286f06-c88f-49b0-859a-3eb76b1a528b}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99919298032356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e9f599f1-0ea8-4b4c-bb51-fed87e6dd7f8}, !- Handle
  {1d286f06-c88f-49b0-859a-3eb76b1a528b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {6ed10954-fced-4f9e-a05d-da32fe39c0c0}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {1d286f06-c88f-49b0-859a-3eb76b1a528b}, !- Lights Definition Name
  {d8e6b811-760c-4d81-8750-d592610bfcec}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4ae7751a-426b-415c-9451-f1b5cff6fd47}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.82450416376704,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c5545513-b7d4-4d9b-93cb-0c02c2c57c42}, !- Handle
  {4ae7751a-426b-415c-9451-f1b5cff6fd47}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {fa58f95d-1942-4252-97a4-b67aef49d3ab}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {4ae7751a-426b-415c-9451-f1b5cff6fd47}, !- Lights Definition Name
  {bf292cd4-5259-4049-8508-5d12d81ef983}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {29965cb3-9406-47ab-8c5d-42023dc9097a}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.17408345443541,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9fe35c4d-d32a-4a0c-b4b8-ba4af68ac56f}, !- Handle
  {29965cb3-9406-47ab-8c5d-42023dc9097a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {d302c79d-aa8e-4531-85da-9c60f725b93e}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {29965cb3-9406-47ab-8c5d-42023dc9097a}, !- Lights Definition Name
  {bf292cd4-5259-4049-8508-5d12d81ef983}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {424f1d2c-7fdc-4fe2-ad38-bc9685bffa9b}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.9414056095457,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {022b9e19-d110-4224-a608-c5546c8059ae}, !- Handle
  {424f1d2c-7fdc-4fe2-ad38-bc9685bffa9b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {19921a17-f9cc-4596-a6bf-e6473f1f08e5}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {424f1d2c-7fdc-4fe2-ad38-bc9685bffa9b}, !- Lights Definition Name
  {9f007148-82b9-44ab-a305-bea97ab82bb1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f6b28430-e427-414d-a140-d2e7809cca13}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.46672947049598,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {63da5d64-6a50-4464-b0df-322f5b36996d}, !- Handle
  {f6b28430-e427-414d-a140-d2e7809cca13}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {d575c017-a9d1-4224-bb04-a978c4be4634}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {f6b28430-e427-414d-a140-d2e7809cca13}, !- Lights Definition Name
  {9f007148-82b9-44ab-a305-bea97ab82bb1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {323d04fa-5aa1-449a-98bd-0cf9d972ed21}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.92887749275032,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {028ec915-1265-4c04-957f-c5e2fb8fab52}, !- Handle
  {323d04fa-5aa1-449a-98bd-0cf9d972ed21}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {b17a2b0d-bb16-447a-a5f0-0091e954b433}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {323d04fa-5aa1-449a-98bd-0cf9d972ed21}, !- Lights Definition Name
  {f8d2e91a-8f36-47d0-a15b-36eafabf177b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a447e0b9-9a29-4118-97d0-28124457c9d5}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.02684398184168,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f9d071f0-2b79-4415-881c-fdab761c19f9}, !- Handle
  {a447e0b9-9a29-4118-97d0-28124457c9d5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {e7c8bb09-f9cd-4427-90a0-c2eac7a2572a}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {a447e0b9-9a29-4118-97d0-28124457c9d5}, !- Lights Definition Name
  {f8d2e91a-8f36-47d0-a15b-36eafabf177b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3479cf8e-0176-4af1-ac4f-08b1de337eb9}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.33070929316204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f4cc4af8-0d21-45e0-a873-168c10b6175c}, !- Handle
  {3479cf8e-0176-4af1-ac4f-08b1de337eb9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {cc6fa040-56d9-4f7d-b983-f5c99da4c06e}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {3479cf8e-0176-4af1-ac4f-08b1de337eb9}, !- Lights Definition Name
  {954a8a16-5be2-4a94-8ace-0c1bd63d7189}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6880eef2-055b-4867-aa49-2ff7b8fcfdfd}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.07724586989135,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {86e45358-1d92-46f5-a38a-6fb202ea2528}, !- Handle
  {6880eef2-055b-4867-aa49-2ff7b8fcfdfd}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {018895ee-e095-472e-9f51-013aca58e793}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {6880eef2-055b-4867-aa49-2ff7b8fcfdfd}, !- Lights Definition Name
  {954a8a16-5be2-4a94-8ace-0c1bd63d7189}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8d76214a-b614-490b-a8d0-e523f697d045}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.10108630484276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d784e8c3-f299-4030-a8b1-5279e4e84f96}, !- Handle
  {8d76214a-b614-490b-a8d0-e523f697d045}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {3bf39939-5509-43a7-880d-3cad1135bbbc}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {8d76214a-b614-490b-a8d0-e523f697d045}, !- Lights Definition Name
  {b80772f5-7b32-4d94-b300-a273bf8772fb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c58f159b-a07f-426e-83b7-9530a14e7f42}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.9414056095457,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {467460d1-1e3e-45bd-b78e-cd590faeb243}, !- Handle
  {c58f159b-a07f-426e-83b7-9530a14e7f42}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {de9fe77b-e06a-4f54-ae34-2f2e0e9c3770}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {c58f159b-a07f-426e-83b7-9530a14e7f42}, !- Lights Definition Name
  {b9943137-2b7b-4649-a502-dd6124cef3a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {12e57859-abd8-49cb-82a3-5dcc7e99f803}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.46672947049598,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {56b222c8-2e6e-4ea7-90db-4bd76cd31f84}, !- Handle
  {12e57859-abd8-49cb-82a3-5dcc7e99f803}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {77ae49c5-e4d8-4b33-97de-bb592e086612}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {12e57859-abd8-49cb-82a3-5dcc7e99f803}, !- Lights Definition Name
  {b9943137-2b7b-4649-a502-dd6124cef3a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0d13eb89-d203-4928-8fbe-60a48712a6e3}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.36313063913935,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {eaa5b628-a264-426e-b821-1949ee3ecd59}, !- Handle
  {0d13eb89-d203-4928-8fbe-60a48712a6e3}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {323e4db3-8b30-4799-912b-97a495d5d557}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {0d13eb89-d203-4928-8fbe-60a48712a6e3}, !- Lights Definition Name
  {c072dc47-ecfd-4f4e-93ca-a5981003231e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a568888e-8efa-464e-9203-903f27fde3c4}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7451845515936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4c177a37-ec09-4a34-aee2-aaa0db764344}, !- Handle
  {a568888e-8efa-464e-9203-903f27fde3c4}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {73b36372-a659-46d8-b506-6962379fc914}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {a568888e-8efa-464e-9203-903f27fde3c4}, !- Lights Definition Name
  {c072dc47-ecfd-4f4e-93ca-a5981003231e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {07ed51a2-54bd-4972-9b8c-511a96a98e39}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.74433422473404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6af4ffb4-a0d8-4a49-8f6e-0a30e11c61ff}, !- Handle
  {07ed51a2-54bd-4972-9b8c-511a96a98e39}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0a8cf47c-7be6-4aa9-a17a-114f7fe55b12}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {07ed51a2-54bd-4972-9b8c-511a96a98e39}, !- Lights Definition Name
  {931f1cd6-3b1b-4b54-96a1-eac0984779fd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {32abdde9-84b9-4383-a50b-d912f1a58733}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch 1, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  {e1351ade-6f18-45cb-bb61-2e5bcf326694}, !- Default Day Schedule Name
  {2c8c2fd9-9e30-4f63-bb83-3d0fede0ad23}, !- Summer Design Day Schedule Name
  {dda9d2a2-5ed5-4a09-b7c3-68677d4a5ed3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {813e0a40-8db5-4be0-b4f0-a2cb96ae65a7}, !- Handle
  {32abdde9-84b9-4383-a50b-d912f1a58733}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  79.785433715221785,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  96,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:37:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:37:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e1351ade-6f18-45cb-bb61-2e5bcf326694}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Default 1, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2c8c2fd9-9e30-4f63-bb83-3d0fede0ad23}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Summer Design Day 1, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dda9d2a2-5ed5-4a09-b7c3-68677d4a5ed3}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Winter Design Day 1, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e53ff424-9227-486d-9c65-72e801d55dec}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Sunday Rule 1, !- Name
  {32abdde9-84b9-4383-a50b-d912f1a58733}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0ef028fb-b604-423f-a029-9c7e5aab0b07}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ef028fb-b604-423f-a029-9c7e5aab0b07}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Sunday 1, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {af77389d-8ca5-4035-b4be-67f4a5ee80ae}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Saturday Rule 1, !- Name
  {32abdde9-84b9-4383-a50b-d912f1a58733}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6659e37a-d4b5-4285-b12a-54acfb2a84d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6659e37a-d4b5-4285-b12a-54acfb2a84d7}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Saturday 1, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ee384f78-1fc5-4cdf-91b5-173cc02c3584}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat_night_novent_schedule, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  {6ff8fc34-d0a4-4f49-99de-a4db7a6747ca}, !- Default Day Schedule Name
  {71e05836-51f6-4ee1-a483-d47bc04f20de}, !- Summer Design Day Schedule Name
  {659437ec-8ada-48d5-9121-986c2b316c5f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c6dfab5c-b0ff-48d1-ad4d-87d3e84083a9}, !- Handle
  {ee384f78-1fc5-4cdf-91b5-173cc02c3584}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  79.785433715221785,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  96,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:37:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:37:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6ff8fc34-d0a4-4f49-99de-a4db7a6747ca}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Default 2, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {71e05836-51f6-4ee1-a483-d47bc04f20de}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Summer Design Day 2, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {659437ec-8ada-48d5-9121-986c2b316c5f}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Winter Design Day 2, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {681adad2-0b45-4b2b-922b-b1963d5abc11}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Sunday Rule 2, !- Name
  {ee384f78-1fc5-4cdf-91b5-173cc02c3584}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7d3ba7c-5373-4106-84ac-bf8c26c2ece2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7d3ba7c-5373-4106-84ac-bf8c26c2ece2}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Sunday 2, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01c3d62e-bc6a-4396-856e-5eb95bd70916}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Saturday Rule 2, !- Name
  {ee384f78-1fc5-4cdf-91b5-173cc02c3584}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d64e452e-5c47-4385-abbb-a5270839cbcf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d64e452e-5c47-4385-abbb-a5270839cbcf}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Saturday 2, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  {d9b794e8-387a-40bf-8608-990858708951}, !- Default Day Schedule Name
  {31cbff8a-221d-4354-9778-993cd5e586a6}, !- Summer Design Day Schedule Name
  {ae06a610-f94a-4e40-b7c0-abac42b84bce}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3d5f2ec3-0b07-4042-810c-7bbb9b53df4c}, !- Handle
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  79.785433715221785,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  96,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:37:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:37:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d9b794e8-387a-40bf-8608-990858708951}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Default 3, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {31cbff8a-221d-4354-9778-993cd5e586a6}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Summer Design Day 3, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae06a610-f94a-4e40-b7c0-abac42b84bce}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Winter Design Day 3, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c69baae-0877-413d-a711-44905af7228f}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Sunday Rule 3, !- Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a24a0b73-48ea-4907-b37d-e84d19f37471}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a24a0b73-48ea-4907-b37d-e84d19f37471}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Sunday 3, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74566247-055e-4d06-9de4-75531d111921}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Saturday Rule 3, !- Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b2ecaedf-c9b1-45a6-aecc-b25fb8bf3da8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2ecaedf-c9b1-45a6-aecc-b25fb8bf3da8}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Occ Sch Saturday 3, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  {86e0a6c6-8eea-4649-8c09-d8e00dcbbd25}, !- Default Day Schedule Name
  {dc3b7da6-97ec-44bd-b232-2eb10aed3f65}, !- Summer Design Day Schedule Name
  {21d73d42-820f-4a09-bb93-fe93311f9857}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {86e0a6c6-8eea-4649-8c09-d8e00dcbbd25}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2ab09889-7231-4c2b-aa9b-cf51c069efe9}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc3b7da6-97ec-44bd-b232-2eb10aed3f65}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73313383-e007-4795-9704-7f7fdd16b6d7}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21d73d42-820f-4a09-bb93-fe93311f9857}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35214eb1-ca48-42f7-9cb6-b720362508fe}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc4db715-321e-41d8-b95e-3826e71cfb85}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15310bfe-4d6d-4063-b179-965aeba0615e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {15310bfe-4d6d-4063-b179-965aeba0615e}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa278709-4b13-4554-8f01-bd89a3e91a78}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e80391da-35bf-45e6-b93f-fe590da0db8a}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b21ccc57-9564-42fb-82b6-d220035f40d8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {b21ccc57-9564-42fb-82b6-d220035f40d8}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {3992eb4f-4d3e-4950-86cc-af8157698477}, !- Handle
  Outpatient OR C end_b - Story Ground HVAC On Infiltration, !- Name
  {97ebecb5-696c-49a4-9580-d22824a8a1ad}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {159aefeb-278a-426f-8709-cdbf78421c1b}, !- Handle
  Outpatient OR C end_b - Story Ground HVAC Off Infiltration, !- Name
  {97ebecb5-696c-49a4-9580-d22824a8a1ad}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0414d073-5273-4b5b-90f5-38f5f1480959}, !- Handle
  Outpatient OR B end_b - Story Ground HVAC On Infiltration, !- Name
  {df8782ad-669c-4eb0-833c-99b0e79b1e24}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efb053dc-5604-47fa-985c-0e4e06a563c3}, !- Handle
  Outpatient OR B end_b - Story Ground HVAC Off Infiltration, !- Name
  {df8782ad-669c-4eb0-833c-99b0e79b1e24}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8418ef86-8b14-4bb5-b938-819c38a9230b}, !- Handle
  Outpatient Lounge B  - Story Ground HVAC On Infiltration, !- Name
  {2fc6d65b-1a83-4d8b-92dc-7927d925ae4d}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b04be33-5159-4466-ae45-5c1ea6ac5266}, !- Handle
  Outpatient Lounge B  - Story Ground HVAC Off Infiltration, !- Name
  {2fc6d65b-1a83-4d8b-92dc-7927d925ae4d}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ebb5ca5-e562-4297-84f1-b76c111f50ec}, !- Handle
  Outpatient Lounge A  - Story Ground HVAC On Infiltration, !- Name
  {50877d7a-5cbf-475c-ba29-b0322d6454d1}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d4e5b226-94db-4681-8ca5-0464b6639365}, !- Handle
  Outpatient Lounge A  - Story Ground HVAC Off Infiltration, !- Name
  {50877d7a-5cbf-475c-ba29-b0322d6454d1}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a5f7ec86-3885-42c0-97fd-5436de0b8cb9}, !- Handle
  Outpatient PACU C  - Story Ground HVAC On Infiltration, !- Name
  {6f2a189a-4e0d-49ae-a84f-e15d60d7db65}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ad62db4-4399-4a72-9a82-922769f59e94}, !- Handle
  Outpatient PACU C  - Story Ground HVAC Off Infiltration, !- Name
  {6f2a189a-4e0d-49ae-a84f-e15d60d7db65}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4583b9c0-f0de-4c4d-ad1b-794af1614277}, !- Handle
  Outpatient Xray C  - Story Ground HVAC On Infiltration, !- Name
  {a6a30d06-2892-41fa-b0fa-e4b9b3dc20b7}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b9c3a0d0-24d4-4e6c-8c57-04c3753f5015}, !- Handle
  Outpatient Xray C  - Story Ground HVAC Off Infiltration, !- Name
  {a6a30d06-2892-41fa-b0fa-e4b9b3dc20b7}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d4b8ede3-a95a-45cb-8eac-958ae4920017}, !- Handle
  Outpatient Xray A  - Story Ground HVAC On Infiltration, !- Name
  {3c888c7b-dec9-4577-9c50-d88a23074a45}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {af5401a6-d9f0-41f9-b9ac-249cd78c0cef}, !- Handle
  Outpatient Xray A  - Story Ground HVAC Off Infiltration, !- Name
  {3c888c7b-dec9-4577-9c50-d88a23074a45}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff5cedde-226b-44e8-8f35-a9394f2ac5e4}, !- Handle
  Outpatient Toilet A  - Story Ground HVAC On Infiltration, !- Name
  {10e478cb-01b2-4f64-9edb-1785cfb3ae61}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ebbe877-7102-467c-8f2e-ecbace20b31e}, !- Handle
  Outpatient Toilet A  - Story Ground HVAC Off Infiltration, !- Name
  {10e478cb-01b2-4f64-9edb-1785cfb3ae61}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5dc44f19-d4ba-498d-b6d6-61df5030a651}, !- Handle
  Outpatient LockerRoom C  - Story Ground HVAC On Infiltration, !- Name
  {268cc8ce-bebd-4d64-a2d6-59c6304b775e}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9de4acb0-3548-4e25-bb5a-8bc08d11193c}, !- Handle
  Outpatient LockerRoom C  - Story Ground HVAC Off Infiltration, !- Name
  {268cc8ce-bebd-4d64-a2d6-59c6304b775e}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a795342-0b28-4b89-b206-41bf6aec07f8}, !- Handle
  Outpatient Toilet B  - Story Ground HVAC On Infiltration, !- Name
  {7f11b56c-8d69-4929-b175-5e24f3a1f554}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {121a6f27-4c76-4be0-8ffe-690d731ca306}, !- Handle
  Outpatient Toilet B  - Story Ground HVAC Off Infiltration, !- Name
  {7f11b56c-8d69-4929-b175-5e24f3a1f554}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e8e25a7b-c2f0-4678-bab3-2c334a96972f}, !- Handle
  Outpatient LockerRoom B  - Story Ground HVAC On Infiltration, !- Name
  {97346f72-7f4e-4943-911a-5011240a83f0}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bf55135d-5727-4a7e-8bf3-3b79b577c52a}, !- Handle
  Outpatient LockerRoom B  - Story Ground HVAC Off Infiltration, !- Name
  {97346f72-7f4e-4943-911a-5011240a83f0}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53fb4407-3067-4a21-aebf-cbd6ecf34ba4}, !- Handle
  Outpatient LockerRoom A  - Story Ground HVAC On Infiltration, !- Name
  {2586197d-63d8-4f03-9043-355c6f60da87}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {477794e1-904a-40aa-9620-c10dae737478}, !- Handle
  Outpatient LockerRoom A  - Story Ground HVAC Off Infiltration, !- Name
  {2586197d-63d8-4f03-9043-355c6f60da87}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2753b7d0-36e7-430f-b58e-77bc6fbc7093}, !- Handle
  Outpatient NurseStation C  - Story Ground HVAC On Infiltration, !- Name
  {f7dca720-bf07-412c-9cc9-2e908c95849a}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1fc4a2c9-0f2c-4997-a673-0e6e74959939}, !- Handle
  Outpatient NurseStation C  - Story Ground HVAC Off Infiltration, !- Name
  {f7dca720-bf07-412c-9cc9-2e908c95849a}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {362bf515-2484-4af3-bfd9-afa3d6fbacbc}, !- Handle
  Outpatient NurseStation B  - Story Ground HVAC On Infiltration, !- Name
  {82e47214-acb1-49db-b336-d8133073b6cd}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd3e5c59-e6be-4b24-a75c-4746f2097812}, !- Handle
  Outpatient NurseStation B  - Story Ground HVAC Off Infiltration, !- Name
  {82e47214-acb1-49db-b336-d8133073b6cd}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6baa2463-4a50-4a69-9bd3-8e8dbcef10e1}, !- Handle
  Outpatient NurseStation A  - Story Ground HVAC On Infiltration, !- Name
  {afe841ce-2702-4dc3-a084-929b857aa8ad}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d5f3602-2d49-4c4e-ab25-2511e47725c2}, !- Handle
  Outpatient NurseStation A  - Story Ground HVAC Off Infiltration, !- Name
  {afe841ce-2702-4dc3-a084-929b857aa8ad}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {07058c4d-7455-4782-9bfc-6a1067c46eb5}, !- Handle
  Outpatient Lobby C  - Story Ground HVAC On Infiltration, !- Name
  {02d75018-9101-407e-8a19-73795bc759cb}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b08f1c0e-4a82-41d3-a16a-3c6cd064ae67}, !- Handle
  Outpatient Lobby C  - Story Ground HVAC Off Infiltration, !- Name
  {02d75018-9101-407e-8a19-73795bc759cb}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43151337-15e7-4fcf-abf4-b4a1f79a2e1f}, !- Handle
  Outpatient OR A end_b - Story Ground HVAC On Infiltration, !- Name
  {05f3f515-db4d-44e1-9666-caa94dc2e00b}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {46e20411-98c7-4311-a36e-a2b0ce728ad7}, !- Handle
  Outpatient OR A end_b - Story Ground HVAC Off Infiltration, !- Name
  {05f3f515-db4d-44e1-9666-caa94dc2e00b}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75ae47f4-8440-4b39-8829-3f0a815fd6e4}, !- Handle
  Outpatient Lobby A  - Story Ground HVAC On Infiltration, !- Name
  {10338b7b-2d8b-458f-a8ed-3a60b91f8b8d}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ec6c367-e2f8-4325-8c7a-dcf4a9c2c707}, !- Handle
  Outpatient Lobby A  - Story Ground HVAC Off Infiltration, !- Name
  {10338b7b-2d8b-458f-a8ed-3a60b91f8b8d}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91d36fe3-2777-4479-8112-ffe1cb951357}, !- Handle
  Outpatient PreOp C  - Story Ground HVAC On Infiltration, !- Name
  {b97dd42a-39e8-4c5d-b75d-5d23c92a2443}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ecb00bbe-93e3-47b8-ac88-e1f39de05c46}, !- Handle
  Outpatient PreOp C  - Story Ground HVAC Off Infiltration, !- Name
  {b97dd42a-39e8-4c5d-b75d-5d23c92a2443}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f0cfe4c8-e535-49bc-9be0-02b5ace626f0}, !- Handle
  Outpatient PreOp B  - Story Ground HVAC On Infiltration, !- Name
  {61d30523-db09-4a69-98e1-8246f144ba73}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e110f39-d1fb-4bd7-af91-b918bb6a626c}, !- Handle
  Outpatient PreOp B  - Story Ground HVAC Off Infiltration, !- Name
  {61d30523-db09-4a69-98e1-8246f144ba73}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee70692c-18d7-4a56-a645-a6ee6be348ef}, !- Handle
  Outpatient PreOp A  - Story Ground HVAC On Infiltration, !- Name
  {4f92d96d-5ffb-40d0-a558-825ea3bad5d0}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b99a476-f2cd-4199-ba96-55f141d74ddb}, !- Handle
  Outpatient PreOp A  - Story Ground HVAC Off Infiltration, !- Name
  {4f92d96d-5ffb-40d0-a558-825ea3bad5d0}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4dd97763-1041-4c2d-a633-922cfb2ca68a}, !- Handle
  Outpatient Elec/MechRoom C  - Story Ground HVAC On Infiltration, !- Name
  {bcc944ae-d7a0-4cf2-bde8-f086a3d1445a}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c91b6bb-a105-4d47-a070-5f4f9d464a66}, !- Handle
  Outpatient Elec/MechRoom C  - Story Ground HVAC Off Infiltration, !- Name
  {bcc944ae-d7a0-4cf2-bde8-f086a3d1445a}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9118697b-fd3d-48eb-94c6-399db613b79a}, !- Handle
  Outpatient Elec/MechRoom B  - Story Ground HVAC On Infiltration, !- Name
  {41f8e97e-7e2f-467d-9442-011fcc7a0ce9}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {30c9cdd2-718a-4a79-ab7f-6a98f13f7f14}, !- Handle
  Outpatient Elec/MechRoom B  - Story Ground HVAC Off Infiltration, !- Name
  {41f8e97e-7e2f-467d-9442-011fcc7a0ce9}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29d8d31e-50bd-45fa-a3bc-4c64b391a6c8}, !- Handle
  Outpatient Elec/MechRoom A  - Story Ground HVAC On Infiltration, !- Name
  {a740baf0-c426-45d3-998e-18ea5850be22}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe26b1a7-df06-44eb-b723-aa36d57389b0}, !- Handle
  Outpatient Elec/MechRoom A  - Story Ground HVAC Off Infiltration, !- Name
  {a740baf0-c426-45d3-998e-18ea5850be22}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1051eab-c25c-406e-9763-c412a31f8670}, !- Handle
  Outpatient MRI C  - Story Ground HVAC On Infiltration, !- Name
  {885077aa-b9fe-4df6-9fe5-80d9bd456081}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5db0647e-247d-4f01-8f97-f5432171c73d}, !- Handle
  Outpatient MRI C  - Story Ground HVAC Off Infiltration, !- Name
  {885077aa-b9fe-4df6-9fe5-80d9bd456081}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c57ede3-b9ac-4ee7-9f0f-7dbcc5a417df}, !- Handle
  Outpatient Lobby B  - Story Ground HVAC On Infiltration, !- Name
  {d3d319d7-9fb2-464a-aca5-5ed30914991c}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62275cbb-a55c-4e0f-a71d-60036692ad6b}, !- Handle
  Outpatient Lobby B  - Story Ground HVAC Off Infiltration, !- Name
  {d3d319d7-9fb2-464a-aca5-5ed30914991c}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a60accfb-7065-4d62-a033-698dac777592}, !- Handle
  Outpatient MRI B  - Story Ground HVAC On Infiltration, !- Name
  {24fb4c0d-32f6-4892-a27b-78c82c24979c}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6318f4b-427a-4baf-aec6-358478613c3b}, !- Handle
  Outpatient MRI B  - Story Ground HVAC Off Infiltration, !- Name
  {24fb4c0d-32f6-4892-a27b-78c82c24979c}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {37aab4ce-ac45-4222-95a1-abd0447788d3}, !- Handle
  Outpatient MedGas B  - Story Ground HVAC On Infiltration, !- Name
  {62cdaad0-18b6-457f-a0b5-0095b05faf4d}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dd65bc91-d1f8-4279-b18e-47a7a08c91f9}, !- Handle
  Outpatient MedGas B  - Story Ground HVAC Off Infiltration, !- Name
  {62cdaad0-18b6-457f-a0b5-0095b05faf4d}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1dc7ed9-8bf9-41f1-9b5a-4400717923c4}, !- Handle
  Outpatient MedGas A  - Story Ground HVAC On Infiltration, !- Name
  {9fba79b9-8655-4812-a77d-d6b081b0b74e}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d34c8ac2-7ffe-411b-9d67-73459aa5598e}, !- Handle
  Outpatient MedGas A  - Story Ground HVAC Off Infiltration, !- Name
  {9fba79b9-8655-4812-a77d-d6b081b0b74e}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f182963-68b4-4da0-a3a7-ce08c04e7ca8}, !- Handle
  Outpatient Toilet C  - Story Ground HVAC On Infiltration, !- Name
  {5568a8ef-6fe0-4b51-8852-9fcc97a6f545}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac7267b0-e8d2-4621-85ba-43066a4edfbc}, !- Handle
  Outpatient Toilet C  - Story Ground HVAC Off Infiltration, !- Name
  {5568a8ef-6fe0-4b51-8852-9fcc97a6f545}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d0089f9-2df2-409e-a220-46e8ed30ed85}, !- Handle
  Outpatient DressingRoom C  - Story Ground HVAC On Infiltration, !- Name
  {55617390-2cf0-4890-9aab-7183e6f39fc2}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {610c324e-7664-48d5-bc52-08c9b2d034fb}, !- Handle
  Outpatient DressingRoom C  - Story Ground HVAC Off Infiltration, !- Name
  {55617390-2cf0-4890-9aab-7183e6f39fc2}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a8bd1d3-c57a-4ae7-88d5-5abc0de41ba4}, !- Handle
  Outpatient PACU A  - Story Ground HVAC On Infiltration, !- Name
  {27814f5a-f4b5-4aa7-b443-b2209b667438}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75eb8942-0261-46ad-8914-4b85b37ce032}, !- Handle
  Outpatient PACU A  - Story Ground HVAC Off Infiltration, !- Name
  {27814f5a-f4b5-4aa7-b443-b2209b667438}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {47fbc896-0af4-4f24-a935-7679be714b44}, !- Handle
  Outpatient Office B  - Story Ground HVAC On Infiltration, !- Name
  {08d1be8b-0acf-42e2-bfc6-6ed1edcfe6d5}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23a9de98-d01d-409e-b49e-0e938b75139a}, !- Handle
  Outpatient Office B  - Story Ground HVAC Off Infiltration, !- Name
  {08d1be8b-0acf-42e2-bfc6-6ed1edcfe6d5}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b0eb363-d0f0-4753-b0f5-2cf993f86f0b}, !- Handle
  Outpatient Office A  - Story Ground HVAC On Infiltration, !- Name
  {51e8696b-8444-4aeb-98cf-dcd068da8f8b}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ded0e1a-b7d6-4e40-9b06-51818fdbfcc9}, !- Handle
  Outpatient Office A  - Story Ground HVAC Off Infiltration, !- Name
  {51e8696b-8444-4aeb-98cf-dcd068da8f8b}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1cd7a6f8-53c7-45a9-ab2f-3eabbd905c24}, !- Handle
  Outpatient PACU B  - Story Ground HVAC On Infiltration, !- Name
  {d84c400e-0e0b-453b-83f4-4fabfd70bd10}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f943a945-83ef-43c6-bf51-b5fc962ef770}, !- Handle
  Outpatient PACU B  - Story Ground HVAC Off Infiltration, !- Name
  {d84c400e-0e0b-453b-83f4-4fabfd70bd10}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5fa10886-50bd-431f-862c-5e759c863fcc}, !- Handle
  Outpatient Office C end_b - Story Ground HVAC On Infiltration, !- Name
  {6d1a5079-5436-4f69-ace4-d681928e3311}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efb141f9-ee14-4a07-82a9-ecff6ce72f6e}, !- Handle
  Outpatient Office C end_b - Story Ground HVAC Off Infiltration, !- Name
  {6d1a5079-5436-4f69-ace4-d681928e3311}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {58312b54-4296-4dd3-aa72-03b3d1de149e}, !- Handle
  Outpatient Anesthesia A  - Story Ground HVAC On Infiltration, !- Name
  {b7d708fb-c2b3-4592-ae6e-74ce724cf841}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d14de465-eb74-439e-9ba3-5e256d618f78}, !- Handle
  Outpatient Anesthesia A  - Story Ground HVAC Off Infiltration, !- Name
  {b7d708fb-c2b3-4592-ae6e-74ce724cf841}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac1dca3f-5d50-4e98-9ba1-bdfd0c7dcc6d}, !- Handle
  Outpatient PhysicalTherapy C  - Story Ground HVAC On Infiltration, !- Name
  {5ae149cd-8254-411e-8884-c149dd41e0a8}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3765697-72aa-49ae-9a56-118268f0f7d4}, !- Handle
  Outpatient PhysicalTherapy C  - Story Ground HVAC Off Infiltration, !- Name
  {5ae149cd-8254-411e-8884-c149dd41e0a8}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3de12ec1-eb96-4605-bebb-e95a74eeb1f0}, !- Handle
  Outpatient Janitor C  - Story Ground HVAC On Infiltration, !- Name
  {d87c97c1-db3c-41ba-92ef-c5b898c93956}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aaf8775d-0801-4c6d-a2cc-bb402cdb9c26}, !- Handle
  Outpatient Janitor C  - Story Ground HVAC Off Infiltration, !- Name
  {d87c97c1-db3c-41ba-92ef-c5b898c93956}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6cb7076f-93d9-4c05-a616-db08d8bead98}, !- Handle
  Outpatient Office B end_b - Story Ground HVAC On Infiltration, !- Name
  {4b9e43f9-be13-4123-8759-074eaa311920}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3c6b8780-e91f-4721-9ed1-bc607058e467}, !- Handle
  Outpatient Office B end_b - Story Ground HVAC Off Infiltration, !- Name
  {4b9e43f9-be13-4123-8759-074eaa311920}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {06859cb2-b385-457d-915d-b40d758b54ba}, !- Handle
  Outpatient PhysicalTherapy B  - Story Ground HVAC On Infiltration, !- Name
  {818a661b-b191-4aff-9aae-9fdf79818f91}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {604459c7-1527-49c4-84e0-a1a8a6ba3cfd}, !- Handle
  Outpatient PhysicalTherapy B  - Story Ground HVAC Off Infiltration, !- Name
  {818a661b-b191-4aff-9aae-9fdf79818f91}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {067215b4-1449-4563-94fa-7206526da743}, !- Handle
  Outpatient Stair C  - Story Ground HVAC On Infiltration, !- Name
  {02068acd-21fe-4929-915c-cfe8f3f44310}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0bf282e1-6492-4ccd-881a-295f743e3962}, !- Handle
  Outpatient Stair C  - Story Ground HVAC Off Infiltration, !- Name
  {02068acd-21fe-4929-915c-cfe8f3f44310}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3adf033b-c2a1-4244-a77c-9e2d43d2d289}, !- Handle
  Outpatient Janitor A  - Story Ground HVAC On Infiltration, !- Name
  {c6469117-c3cd-44da-90e3-360fe33abae6}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d20b13f8-1b2a-42ee-9366-19e8385d1155}, !- Handle
  Outpatient Janitor A  - Story Ground HVAC Off Infiltration, !- Name
  {c6469117-c3cd-44da-90e3-360fe33abae6}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6f98135-3667-4cd0-8eb5-781167f9a9f9}, !- Handle
  Outpatient Hall B end_a - Story Ground HVAC On Infiltration, !- Name
  {f4a1c0a5-0988-43ff-b447-803d3207348d}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43089d72-fa49-4f39-a2cd-af3dddd2b0e0}, !- Handle
  Outpatient Hall B end_a - Story Ground HVAC Off Infiltration, !- Name
  {f4a1c0a5-0988-43ff-b447-803d3207348d}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a6c8662-bcce-474f-848b-51b4426c4fbb}, !- Handle
  Outpatient Janitor B  - Story Ground HVAC On Infiltration, !- Name
  {94473f17-ce60-4f30-ac6e-71163460f8e3}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d60b844-999d-48e2-86df-0966641ca1c5}, !- Handle
  Outpatient Janitor B  - Story Ground HVAC Off Infiltration, !- Name
  {94473f17-ce60-4f30-ac6e-71163460f8e3}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab040ce8-e5eb-4beb-8ba5-e8b72bb0a184}, !- Handle
  Outpatient Exam A end_a - Story Ground HVAC On Infiltration, !- Name
  {930b4802-85ba-421c-b053-5f3eb1e98aef}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43c4aa90-4513-40f4-a667-31a0d3222cf2}, !- Handle
  Outpatient Exam A end_a - Story Ground HVAC Off Infiltration, !- Name
  {930b4802-85ba-421c-b053-5f3eb1e98aef}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d7bbc8ca-fbe6-4f5a-92a6-60808017c071}, !- Handle
  Outpatient Stair A  - Story Ground HVAC On Infiltration, !- Name
  {505eab4b-00f8-456f-9f76-fe1fa4c2d254}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f589d14-e143-43b9-b27c-0c88e6036488}, !- Handle
  Outpatient Stair A  - Story Ground HVAC Off Infiltration, !- Name
  {505eab4b-00f8-456f-9f76-fe1fa4c2d254}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {768497d2-5622-429a-8f2f-f41d662b6324}, !- Handle
  Outpatient PhysicalTherapy A  - Story Ground HVAC On Infiltration, !- Name
  {5f92d98e-47e7-47eb-815a-76fcb5228a4f}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0cd0ff1-038f-47cf-9434-8cbd937c8f83}, !- Handle
  Outpatient PhysicalTherapy A  - Story Ground HVAC Off Infiltration, !- Name
  {5f92d98e-47e7-47eb-815a-76fcb5228a4f}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e589f8c0-a5ce-4a8c-8a6e-84f4a37bfebe}, !- Handle
  Outpatient IT_Room B  - Story Ground HVAC On Infiltration, !- Name
  {4f10f798-7695-4329-95ff-c5b74d7f5070}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {798ab286-ecd7-4b73-9b64-dfdcfdcd3107}, !- Handle
  Outpatient IT_Room B  - Story Ground HVAC Off Infiltration, !- Name
  {4f10f798-7695-4329-95ff-c5b74d7f5070}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75a5cafb-9368-40d2-8b2d-4ae461552457}, !- Handle
  Outpatient Reception A  - Story Ground HVAC On Infiltration, !- Name
  {0ef1bc80-69eb-4ed8-bcac-c827c98993e8}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3ff3e1df-c48e-40bd-bf8e-ab7acca4ce45}, !- Handle
  Outpatient Reception A  - Story Ground HVAC Off Infiltration, !- Name
  {0ef1bc80-69eb-4ed8-bcac-c827c98993e8}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fdbd8864-511c-4268-b65a-f8a80eb75771}, !- Handle
  Outpatient MRI_Control B  - Story Ground HVAC On Infiltration, !- Name
  {0bc9fea3-5527-4638-a9df-a03c292748e4}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6185c2aa-19a1-4efe-b71c-37f84fba78a0}, !- Handle
  Outpatient MRI_Control B  - Story Ground HVAC Off Infiltration, !- Name
  {0bc9fea3-5527-4638-a9df-a03c292748e4}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b63ca0d-603f-4de3-948d-9d9fb7f44b59}, !- Handle
  Outpatient Exam A  - Story Ground HVAC On Infiltration, !- Name
  {7477398f-d9b5-4292-b961-62a26a8dacdf}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0957afc9-28f5-4392-8d0d-84237c8039ef}, !- Handle
  Outpatient Exam A  - Story Ground HVAC Off Infiltration, !- Name
  {7477398f-d9b5-4292-b961-62a26a8dacdf}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {40bc3a5c-a20e-4ed6-a699-95996b1597b1}, !- Handle
  Outpatient Stair B  - Story Ground HVAC On Infiltration, !- Name
  {ec8be175-e2a2-4cf6-9195-242391974033}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e56575e3-095a-48bf-990e-62340c134aef}, !- Handle
  Outpatient Stair B  - Story Ground HVAC Off Infiltration, !- Name
  {ec8be175-e2a2-4cf6-9195-242391974033}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b13550b1-60da-48b4-bc3c-6cf90cb6047d}, !- Handle
  Outpatient Exam C end_a - Story Ground HVAC On Infiltration, !- Name
  {8e7f5321-99f6-4b7c-915d-20b9a18f5b14}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2219418b-9073-4513-9605-56c9f52a5ac5}, !- Handle
  Outpatient Exam C end_a - Story Ground HVAC Off Infiltration, !- Name
  {8e7f5321-99f6-4b7c-915d-20b9a18f5b14}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e365555-aaaf-45ff-b332-80603a455a95}, !- Handle
  Outpatient Exam C  - Story Ground HVAC On Infiltration, !- Name
  {9dd2f19e-03fb-4edf-b098-70183c171342}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {446a2132-0673-4a4a-ad55-e8f24ad389bb}, !- Handle
  Outpatient Exam C  - Story Ground HVAC Off Infiltration, !- Name
  {9dd2f19e-03fb-4edf-b098-70183c171342}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a414737-baed-4236-a3f9-c95a84738ca3}, !- Handle
  Outpatient Conference B  - Story Ground HVAC On Infiltration, !- Name
  {be4f8d91-7314-4da1-8caa-14f598d84e72}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a1f2da3-0f6b-42bb-a3a9-0afe54a10e19}, !- Handle
  Outpatient Conference B  - Story Ground HVAC Off Infiltration, !- Name
  {be4f8d91-7314-4da1-8caa-14f598d84e72}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5149ab4-b4be-4934-b66b-d12632cacd5e}, !- Handle
  Outpatient Lounge C  - Story Ground HVAC On Infiltration, !- Name
  {dd03bc62-3528-4e0b-9274-73209b5d46cb}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {acdee9d6-4c25-4a25-9ac1-9cead86c94d9}, !- Handle
  Outpatient Lounge C  - Story Ground HVAC Off Infiltration, !- Name
  {dd03bc62-3528-4e0b-9274-73209b5d46cb}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eb8e3c25-5a3b-44bd-ab86-b4daa8b63490}, !- Handle
  Outpatient OR A  - Story Ground HVAC On Infiltration, !- Name
  {742e21db-eeca-4fcf-91b9-0bf5a6620c1f}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d2d99987-e9ae-4427-8c85-a719ce08500a}, !- Handle
  Outpatient OR A  - Story Ground HVAC Off Infiltration, !- Name
  {742e21db-eeca-4fcf-91b9-0bf5a6620c1f}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1eeab4b2-8701-4b75-b995-2e92e9bf9d17}, !- Handle
  Outpatient OR C  - Story Ground HVAC On Infiltration, !- Name
  {901e8a4d-3d59-4747-b64e-8e9833244186}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ed40112-d64d-419f-8985-90585a820b58}, !- Handle
  Outpatient OR C  - Story Ground HVAC Off Infiltration, !- Name
  {901e8a4d-3d59-4747-b64e-8e9833244186}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f01b6e8b-100e-4ecb-86a0-7b6d804aef66}, !- Handle
  Outpatient IT_Room C  - Story Ground HVAC On Infiltration, !- Name
  {29cc78ce-6cca-464c-9b9e-7eb691f11f6f}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dfb18df7-4d68-41c5-bf62-d6c08e5a48e2}, !- Handle
  Outpatient IT_Room C  - Story Ground HVAC Off Infiltration, !- Name
  {29cc78ce-6cca-464c-9b9e-7eb691f11f6f}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9dd48f12-52c3-4655-b520-31eebefb61e9}, !- Handle
  Outpatient Office C  - Story Ground HVAC On Infiltration, !- Name
  {ee4326be-2110-47e9-851e-4a9fbd13e0f0}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea57756e-fde4-4719-aed3-d7d2c2f2ff6e}, !- Handle
  Outpatient Office C  - Story Ground HVAC Off Infiltration, !- Name
  {ee4326be-2110-47e9-851e-4a9fbd13e0f0}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4c5a28ab-e1f1-486f-9243-4297f3f14c6a}, !- Handle
  Outpatient Reception C  - Story Ground HVAC On Infiltration, !- Name
  {65886aba-141b-473c-a617-3d6557b3975d}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {47d95129-215e-4be6-9646-eeaef3e2b523}, !- Handle
  Outpatient Reception C  - Story Ground HVAC Off Infiltration, !- Name
  {65886aba-141b-473c-a617-3d6557b3975d}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fcabc7c5-61f7-4bf5-afe3-d9f145a3862e}, !- Handle
  Outpatient Xray B  - Story Ground HVAC On Infiltration, !- Name
  {373d524b-e00e-49d1-80b0-52bbed814b0f}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8ff1d8f-12a7-4741-9e25-a0c70ad38904}, !- Handle
  Outpatient Xray B  - Story Ground HVAC Off Infiltration, !- Name
  {373d524b-e00e-49d1-80b0-52bbed814b0f}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {54fb45cb-4538-4444-a094-ba107bbc0130}, !- Handle
  Outpatient Soil Work A  - Story Ground HVAC On Infiltration, !- Name
  {b39f92d0-6ba9-4417-a3d2-f428109e0df6}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee232cd3-91af-4c0d-91c7-8ea9e53b443f}, !- Handle
  Outpatient Soil Work A  - Story Ground HVAC Off Infiltration, !- Name
  {b39f92d0-6ba9-4417-a3d2-f428109e0df6}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {374c7495-992d-413b-8f47-af3a1be7041f}, !- Handle
  Outpatient OR B  - Story Ground HVAC On Infiltration, !- Name
  {54cb9c96-1a7b-47d3-8c93-62f42d0c87b2}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e620ff11-8e37-4eea-a4e9-945c9f5639b7}, !- Handle
  Outpatient OR B  - Story Ground HVAC Off Infiltration, !- Name
  {54cb9c96-1a7b-47d3-8c93-62f42d0c87b2}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7929f5e8-967d-4602-96f6-941f742ef702}, !- Handle
  Outpatient Reception B  - Story Ground HVAC On Infiltration, !- Name
  {b94dbc6e-1670-4926-bc2a-7110c185d164}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac7afa34-7c35-45ae-a3ae-b24edc19a7ac}, !- Handle
  Outpatient Reception B  - Story Ground HVAC Off Infiltration, !- Name
  {b94dbc6e-1670-4926-bc2a-7110c185d164}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc5477af-d124-41be-80f5-12d91f4e9ca5}, !- Handle
  Outpatient MedGas C  - Story Ground HVAC On Infiltration, !- Name
  {6bf11c73-390e-4cb5-af54-62af716725dd}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7fd6551a-7b59-44bb-87b0-5db38914ec6f}, !- Handle
  Outpatient MedGas C  - Story Ground HVAC Off Infiltration, !- Name
  {6bf11c73-390e-4cb5-af54-62af716725dd}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4ee5a97-5d4e-4d4c-8763-c46492765a00}, !- Handle
  Outpatient DressingRoom A  - Story Ground HVAC On Infiltration, !- Name
  {5e214704-32d3-456f-a153-045c523cc4e5}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00863335-5c50-43ae-9c43-78aad6383601}, !- Handle
  Outpatient DressingRoom A  - Story Ground HVAC Off Infiltration, !- Name
  {5e214704-32d3-456f-a153-045c523cc4e5}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1e952831-11b2-4f58-9b6c-e8b63d4f7244}, !- Handle
  Outpatient DressingRoom B  - Story Ground HVAC On Infiltration, !- Name
  {20736a40-075a-4be7-8e28-4fa77fc2adb1}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee66e768-933e-4d47-9de7-fef1592d0ca4}, !- Handle
  Outpatient DressingRoom B  - Story Ground HVAC Off Infiltration, !- Name
  {20736a40-075a-4be7-8e28-4fa77fc2adb1}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22dcabaa-a844-48d1-bf63-1aea6cf00af6}, !- Handle
  Outpatient MRI_Control C  - Story Ground HVAC On Infiltration, !- Name
  {61947c60-7cd7-4118-9502-593781225d4d}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5b97a6cc-b3e5-421b-a084-19f6f669c08c}, !- Handle
  Outpatient MRI_Control C  - Story Ground HVAC Off Infiltration, !- Name
  {61947c60-7cd7-4118-9502-593781225d4d}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {04f11544-ee03-4cdf-9df6-43273f393c3b}, !- Handle
  Outpatient CleanWork A  - Story Ground HVAC On Infiltration, !- Name
  {1e7e4ebe-0ebd-42e3-93d8-d1f7bdfefadb}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b08caa21-b2b1-4004-aeb2-863bfac2b1fe}, !- Handle
  Outpatient CleanWork A  - Story Ground HVAC Off Infiltration, !- Name
  {1e7e4ebe-0ebd-42e3-93d8-d1f7bdfefadb}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {724e0c9a-672e-4b42-90ac-0b0bb522b463}, !- Handle
  Outpatient CleanWork C  - Story Ground HVAC On Infiltration, !- Name
  {a9991ff7-f08b-44f4-82b9-071c162d7e69}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6343adaf-c139-4df9-a1a4-b698e08d0f00}, !- Handle
  Outpatient CleanWork C  - Story Ground HVAC Off Infiltration, !- Name
  {a9991ff7-f08b-44f4-82b9-071c162d7e69}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7925f8f-57d3-41e8-b475-2ec85df39f68}, !- Handle
  Outpatient Cafe C  - Story Ground HVAC On Infiltration, !- Name
  {a6290a4b-506d-44f4-b619-2c22a40490f0}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c49032e6-acc0-4249-809a-71425da04e21}, !- Handle
  Outpatient Cafe C  - Story Ground HVAC Off Infiltration, !- Name
  {a6290a4b-506d-44f4-b619-2c22a40490f0}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bbde7aaf-6293-40f8-a6c7-b2093eadcf5e}, !- Handle
  Outpatient ElevatorPumpRoom A  - Story Ground HVAC On Infiltration, !- Name
  {224416bf-fe91-4d0b-812a-a80dab816ada}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a78ccc19-ff92-4cf6-bbb9-d2312b4e8b31}, !- Handle
  Outpatient ElevatorPumpRoom A  - Story Ground HVAC Off Infiltration, !- Name
  {224416bf-fe91-4d0b-812a-a80dab816ada}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8c570bae-ff92-4e04-96cb-df0a10de220a}, !- Handle
  Outpatient Cafe B  - Story Ground HVAC On Infiltration, !- Name
  {adb1546f-8252-4231-9dce-54d609302854}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43f8c1fc-84be-4b5d-8296-997d7dce66a8}, !- Handle
  Outpatient Cafe B  - Story Ground HVAC Off Infiltration, !- Name
  {adb1546f-8252-4231-9dce-54d609302854}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4847e076-4440-42c7-8863-85732698a277}, !- Handle
  Outpatient ElevatorPumpRoom B  - Story Ground HVAC On Infiltration, !- Name
  {39329c3e-de26-4312-96fd-b6a28ecbe2eb}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e5447a1-54f3-476a-bc37-4a176b188cfa}, !- Handle
  Outpatient ElevatorPumpRoom B  - Story Ground HVAC Off Infiltration, !- Name
  {39329c3e-de26-4312-96fd-b6a28ecbe2eb}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {992ebafe-9887-4262-92c3-db45f13bcb1a}, !- Handle
  Outpatient ElevatorPumpRoom C  - Story Ground HVAC On Infiltration, !- Name
  {fc15852c-91a3-4465-95c0-567bee6b5c24}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be3abca6-0a2b-4313-bb23-7c2be1a7260f}, !- Handle
  Outpatient ElevatorPumpRoom C  - Story Ground HVAC Off Infiltration, !- Name
  {fc15852c-91a3-4465-95c0-567bee6b5c24}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {26c250a7-9c1c-4e80-b995-86c2a9f233ae}, !- Handle
  Outpatient Anesthesia B  - Story Ground HVAC On Infiltration, !- Name
  {84875e19-9a0c-46bf-97bd-84212f581489}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5efce59d-2d78-4914-a2cf-7014b9d75dc8}, !- Handle
  Outpatient Anesthesia B  - Story Ground HVAC Off Infiltration, !- Name
  {84875e19-9a0c-46bf-97bd-84212f581489}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0fba9a3f-938e-4f2d-85e8-721d7e26b7b5}, !- Handle
  Outpatient BioHazard A  - Story Ground HVAC On Infiltration, !- Name
  {ddde2135-5aa3-48cc-b4f6-aa3e815f91a5}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e75dbcd1-0638-4788-9180-905909e833ff}, !- Handle
  Outpatient BioHazard A  - Story Ground HVAC Off Infiltration, !- Name
  {ddde2135-5aa3-48cc-b4f6-aa3e815f91a5}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {abf39c9f-522e-4c63-8472-946ec7f71f1e}, !- Handle
  Outpatient ProcedureRoom A  - Story Ground HVAC On Infiltration, !- Name
  {5df488fc-d1da-47e8-bc9d-61227be00e83}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1eb55c30-e58f-49e9-9583-1ae3042768a8}, !- Handle
  Outpatient ProcedureRoom A  - Story Ground HVAC Off Infiltration, !- Name
  {5df488fc-d1da-47e8-bc9d-61227be00e83}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {20b495d7-b584-45a6-8083-94c9367a1af4}, !- Handle
  Outpatient Anesthesia C  - Story Ground HVAC On Infiltration, !- Name
  {404b2b84-651c-46dc-96c9-13fdb915755f}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1072b725-08be-4d5e-acde-d9773cbe578e}, !- Handle
  Outpatient Anesthesia C  - Story Ground HVAC Off Infiltration, !- Name
  {404b2b84-651c-46dc-96c9-13fdb915755f}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c2a0d687-56b7-4ef9-b6f5-e0f40c87e9e6}, !- Handle
  Outpatient Cafe A  - Story Ground HVAC On Infiltration, !- Name
  {184fa18f-b806-433c-ba94-03d9b46f9814}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5b276d3c-94b9-4a55-ae27-b3310c5f1d4c}, !- Handle
  Outpatient Cafe A  - Story Ground HVAC Off Infiltration, !- Name
  {184fa18f-b806-433c-ba94-03d9b46f9814}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9d1af008-dcf8-4844-9571-7afdf336ed79}, !- Handle
  Outpatient MRI A  - Story Ground HVAC On Infiltration, !- Name
  {aac430b0-024c-433f-9a0d-e478c3ee7306}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8ccf196e-77da-4bee-a9f8-9ff2dcc4aba7}, !- Handle
  Outpatient MRI A  - Story Ground HVAC Off Infiltration, !- Name
  {aac430b0-024c-433f-9a0d-e478c3ee7306}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19e1ca33-3871-4476-a92a-5e830771878e}, !- Handle
  Outpatient MRI_Control A  - Story Ground HVAC On Infiltration, !- Name
  {807d1162-3b8a-4d1a-85e8-b488c6cf719f}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2443dfc9-aadb-4ce2-b837-b2b674e9e131}, !- Handle
  Outpatient MRI_Control A  - Story Ground HVAC Off Infiltration, !- Name
  {807d1162-3b8a-4d1a-85e8-b488c6cf719f}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ad2a7c7-5b85-4662-81eb-2582712858fe}, !- Handle
  Outpatient Office A end_b - Story Ground HVAC On Infiltration, !- Name
  {0c66e6d2-8901-4b7d-900f-b55f33ed0da4}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57ae9a4e-403f-4096-b43c-d783d0b5c0c6}, !- Handle
  Outpatient Office A end_b - Story Ground HVAC Off Infiltration, !- Name
  {0c66e6d2-8901-4b7d-900f-b55f33ed0da4}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cb6c6eba-f264-4d77-8caa-c73bd3b0710a}, !- Handle
  Outpatient ProcedureRoom B  - Story Ground HVAC On Infiltration, !- Name
  {9ea7d445-a8d6-4470-8c10-d7d1dfde0d90}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2a076c7f-e8b3-463b-9372-87c2f7a56d13}, !- Handle
  Outpatient ProcedureRoom B  - Story Ground HVAC Off Infiltration, !- Name
  {9ea7d445-a8d6-4470-8c10-d7d1dfde0d90}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {68122eec-6b78-40b0-8b41-a39e6455cb8d}, !- Handle
  Outpatient Conference C  - Story Ground HVAC On Infiltration, !- Name
  {e977c34f-ea00-47dc-a390-422abbf60484}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4bb46ff4-8db5-4b6f-9bb7-92c3a15cf698}, !- Handle
  Outpatient Conference C  - Story Ground HVAC Off Infiltration, !- Name
  {e977c34f-ea00-47dc-a390-422abbf60484}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b586b52d-32a9-469c-970a-85057f84b36a}, !- Handle
  Outpatient BioHazard B  - Story Ground HVAC On Infiltration, !- Name
  {4ce096c8-34c1-4a9e-9fc5-0f380874e0a2}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f30a3276-af60-40a9-821b-bb1790ee4bf6}, !- Handle
  Outpatient BioHazard B  - Story Ground HVAC Off Infiltration, !- Name
  {4ce096c8-34c1-4a9e-9fc5-0f380874e0a2}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a411cf60-1b6c-4b0a-97d6-4e72eab28107}, !- Handle
  Outpatient ProcedureRoom C  - Story Ground HVAC On Infiltration, !- Name
  {96037e07-3702-4077-8f8f-8e9330aad837}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {63b7a64b-d8b9-4b02-9c03-7bde6dce456a}, !- Handle
  Outpatient ProcedureRoom C  - Story Ground HVAC Off Infiltration, !- Name
  {96037e07-3702-4077-8f8f-8e9330aad837}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0511cdaa-703b-461d-be69-20c4a403fe29}, !- Handle
  Outpatient CleanWork B  - Story Ground HVAC On Infiltration, !- Name
  {64acdbf2-778a-4708-8c6a-a3d64e342993}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca571b5a-1cb4-4cac-8f60-f2326bc85129}, !- Handle
  Outpatient CleanWork B  - Story Ground HVAC Off Infiltration, !- Name
  {64acdbf2-778a-4708-8c6a-a3d64e342993}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b1256391-efe3-45e4-b304-471e49091931}, !- Handle
  Outpatient Soil Work B  - Story Ground HVAC On Infiltration, !- Name
  {a7cac183-3821-45b0-bb3f-85c9ce89d0f8}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f2cdb2c-c898-4d7d-893b-b00d18437e26}, !- Handle
  Outpatient Soil Work B  - Story Ground HVAC Off Infiltration, !- Name
  {a7cac183-3821-45b0-bb3f-85c9ce89d0f8}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d87d9535-4af0-464a-afb0-c807f2f6eba4}, !- Handle
  Outpatient Hall B  - Story Ground HVAC On Infiltration, !- Name
  {f18e079c-e34e-4937-841d-dbeb54b71bc4}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff1b7616-445e-459a-b294-b81b6c7d389c}, !- Handle
  Outpatient Hall B  - Story Ground HVAC Off Infiltration, !- Name
  {f18e079c-e34e-4937-841d-dbeb54b71bc4}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49eab277-6f4d-47e9-aae2-ce592402282f}, !- Handle
  Outpatient IT_Room A  - Story Ground HVAC On Infiltration, !- Name
  {461a207c-7dd6-4f96-b10a-62a08b4c2280}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f5c54c6a-f7d7-4b8c-b9fd-4b7be58fed0c}, !- Handle
  Outpatient IT_Room A  - Story Ground HVAC Off Infiltration, !- Name
  {461a207c-7dd6-4f96-b10a-62a08b4c2280}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5c0d459-4ee4-44c8-bb5d-9ed908bd0d02}, !- Handle
  Outpatient Conference A  - Story Ground HVAC On Infiltration, !- Name
  {4de9e0cc-f305-448c-87a1-3580dea9000d}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {64698db6-e9c4-45bc-89ca-ce605c801ceb}, !- Handle
  Outpatient Conference A  - Story Ground HVAC Off Infiltration, !- Name
  {4de9e0cc-f305-448c-87a1-3580dea9000d}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe1da10f-d94b-4014-871c-6b1f31b334d2}, !- Handle
  Outpatient BioHazard C  - Story Ground HVAC On Infiltration, !- Name
  {0eb87bdb-80cc-4735-937f-9e6ebee56d90}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62fb203c-789a-4ca7-bdd2-7c1d458d8c6f}, !- Handle
  Outpatient BioHazard C  - Story Ground HVAC Off Infiltration, !- Name
  {0eb87bdb-80cc-4735-937f-9e6ebee56d90}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d33fa86-23ad-429b-af38-2071d99e89d2}, !- Handle
  Outpatient Soil Work C  - Story Ground HVAC On Infiltration, !- Name
  {8d323afe-fb90-4b18-af0d-4aa7668f2d43}, !- Space or SpaceType Name
  {953a8f50-8a48-48d8-8afa-a76397daecb1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a81ca899-195d-4fd7-aee7-0228dd01ec9d}, !- Handle
  Outpatient Soil Work C  - Story Ground HVAC Off Infiltration, !- Name
  {8d323afe-fb90-4b18-af0d-4aa7668f2d43}, !- Space or SpaceType Name
  {10a96240-bbc1-4bc8-8a4a-261ea44978db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:WindowMaterial:SimpleGlazingSystem,
  {f210f8df-8975-471a-bc0a-af24511e58f7}, !- Handle
  Simple Glazing Single - No LowE - Clear - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.683,                                  !- Solar Heat Gain Coefficient
  0.723;                                  !- Visible Transmittance

OS:Construction,
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Handle
  Window U-0.91 SHGC 0.68,                !- Name
  ,                                       !- Surface Rendering Name
  {f210f8df-8975-471a-bc0a-af24511e58f7}; !- Layer 1

