
OS:Version,
  {d7354a6d-0c99-47df-a991-0cb5d73bf31d}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {69b2f039-6b22-43dc-9b18-7171a57e0297}; !- Handle

OS:Site,
  {104277da-5029-4a06-8f21-976c97074955}, !- Handle
  Fort Worth Alliance_TX_USA,             !- Name
  32.97,                                  !- Latitude {deg}
  -97.32,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  220,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {30d4930c-6185-4cf6-af3c-3f763bec9ada}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {b26ae345-be94-47b8-9150-a12cd3a6afbd}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {9659ffaa-9985-46e3-b801-7ceb59f269de}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {214ca56c-1fbf-48a6-b525-8ac0f322ceaf}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {128174b5-142f-4506-9d14-459741c6191b}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {c1b60bc2-763b-485e-b440-de1f8fbf54d1}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {2c8ebc11-77ce-48d8-abef-64e694a00586}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {d29397ed-9c94-442f-ba28-8730612d8b30}, !- Handle
  Fort Worth Alliance,                    !- City
  TX,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722594,                                 !- WMO Number
  32.97,                                  !- Latitude {deg}
  -97.32,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  220,                                    !- Elevation {m}
  /weather/G4804390.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {f0a57fc8-1d21-45e8-ab62-dce195400e4f}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  19.0508333333333,                       !- Annual Average Outdoor Air Temperature {C}
  25.85;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {5245d183-a961-45e2-906c-e5cf555940db}, !- Handle
  Fort Worth Alliance Ann Clg .4% Condns DB=>MWB 1, !- Name
  38.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.328;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {240c6bfd-2774-4dfb-b582-a042e746d539}, !- Handle
  Fort Worth Alliance Ann Clg .4% Condns WB=>MDB 1, !- Name
  33.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.328;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7fcd553b-eeb2-4312-a77d-82a28009c945}, !- Handle
  Fort Worth Alliance Ann Clg 1% Condns DB=>MWB 1, !- Name
  37.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.328;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {928b09ff-9884-4282-a19a-293543c1d121}, !- Handle
  Fort Worth Alliance Ann Clg 2% Condns DP=>MDB 1, !- Name
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.328;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d48baffb-cda6-4207-a564-6501c5c74768}, !- Handle
  Fort Worth Alliance Ann Htg 99% Condns DB 1, !- Name
  -3,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -3,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6e21966f-278d-4e99-a522-012ee780f0d0}, !- Handle
  Fort Worth Alliance Ann Htg 99.6% Condns DB 1, !- Name
  -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -5.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {dfe50536-278b-452e-9ed6-e43ec08967be}, !- Handle
  Fort Worth Alliance Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  11.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  10.9,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1464aaef-aed2-433e-86d3-5d9008ee49fe}, !- Handle
  Fort Worth Alliance April .4% Condns DB=>MCWB 1, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.366,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.379;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {eca79225-2b02-473f-b8b2-bf1d259e7153}, !- Handle
  Fort Worth Alliance April .4% Condns WB=>MCDB 1, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.366,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.379;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a77044f9-cc55-4205-9849-3c2429b94af7}, !- Handle
  Fort Worth Alliance August .4% Condns DB=>MCWB 1, !- Name
  41.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.405;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {06884705-a5c3-4a15-bad9-50ea70724038}, !- Handle
  Fort Worth Alliance August .4% Condns WB=>MCDB 1, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.405;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {56a44f4f-67c0-47a8-b8da-86f8a5520ddd}, !- Handle
  Fort Worth Alliance December .4% Condns DB=>MCWB 1, !- Name
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.57;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4f914b56-54ba-41b7-a586-1f4990780175}, !- Handle
  Fort Worth Alliance December .4% Condns WB=>MCDB 1, !- Name
  22,                                     !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.57;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {dfdb98d1-8515-4a20-95ef-4e1b809d06e5}, !- Handle
  Fort Worth Alliance February .4% Condns DB=>MCWB 1, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.571;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b5905c41-4a18-4162-b904-ec95aae98c25}, !- Handle
  Fort Worth Alliance February .4% Condns WB=>MCDB 1, !- Name
  23,                                     !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.571;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {66640909-2033-4318-970d-6913615223f2}, !- Handle
  Fort Worth Alliance January .4% Condns DB=>MCWB 1, !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.33,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.587;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ce8788f4-be21-4127-a384-b65de37482d4}, !- Handle
  Fort Worth Alliance January .4% Condns WB=>MCDB 1, !- Name
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.33,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.587;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {da8a06e3-56b1-4bb1-b471-a6d9d80f0afc}, !- Handle
  Fort Worth Alliance July .4% Condns DB=>MCWB 1, !- Name
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.328;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2554c6d0-75cd-4f2e-99a3-e67c7909eca9}, !- Handle
  Fort Worth Alliance July .4% Condns WB=>MCDB 1, !- Name
  35.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.328;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {21b478eb-c31b-4fbc-ba9f-d9fefbf9e1a6}, !- Handle
  Fort Worth Alliance June .4% Condns DB=>MCWB 1, !- Name
  37.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.349;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1c485b28-e457-4d6e-9af3-f488e7b86c15}, !- Handle
  Fort Worth Alliance June .4% Condns WB=>MCDB 1, !- Name
  34,                                     !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.349;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ea102125-b801-4b87-8fbb-42fcb7af2d10}, !- Handle
  Fort Worth Alliance March .4% Condns DB=>MCWB 1, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.357,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {51b3725e-f059-4f8c-a898-2504b4d62623}, !- Handle
  Fort Worth Alliance March .4% Condns WB=>MCDB 1, !- Name
  26.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.357,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {62720054-9c8b-4e0b-b6e0-b0e3ba75f26e}, !- Handle
  Fort Worth Alliance May .4% Condns DB=>MCWB 1, !- Name
  35.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.372;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {caae0d45-82c8-4d8f-a761-17fce00d2ff7}, !- Handle
  Fort Worth Alliance May .4% Condns WB=>MCDB 1, !- Name
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.372;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bb9ac9e0-f74d-40ab-a871-40ab52c8f238}, !- Handle
  Fort Worth Alliance November .4% Condns DB=>MCWB 1, !- Name
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.578;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {42281c1d-a23d-45f9-9c04-0fc38c2889cb}, !- Handle
  Fort Worth Alliance November .4% Condns WB=>MCDB 1, !- Name
  25.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.578;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {98cd1be2-0ba0-4a28-8ce2-95bed46ee85b}, !- Handle
  Fort Worth Alliance October .4% Condns DB=>MCWB 1, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.36,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.494;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c0d60853-22c7-4fb7-8130-c40b284e27dc}, !- Handle
  Fort Worth Alliance October .4% Condns WB=>MCDB 1, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.36,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.494;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ade44296-4ab2-4fd8-a393-6fb68dd8b77d}, !- Handle
  Fort Worth Alliance September .4% Condns DB=>MCWB 1, !- Name
  38.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.465;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {520cc9ec-2e23-4f0b-92c5-aca7ec4a677a}, !- Handle
  Fort Worth Alliance September .4% Condns WB=>MCDB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.465;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {bd360c52-5e7c-4788-b131-0ff5e3c1667d}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-3A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {2ac87ef8-f6b2-4991-8882-c5ef378ca3b6}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {4e66dc96-9449-44ec-a663-1e9397724b0d}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {d1c5e9cb-4226-4fd4-a8d3-15717b8d4642}, !- Handle
  ComStock 90.1-2007|SmallOffice,         !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {928714ae-77de-465c-974d-e93d550f73a4}, !- Default Construction Set Name
  {a254bf56-e317-45f0-b935-abed8a16d044}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:AdditionalProperties,
  {a6939ad4-8a01-45c9-b5da-3b4230e327c4}, !- Handle
  {d1c5e9cb-4226-4fd4-a8d3-15717b8d4642}, !- Object Name
  Soil Conductivity,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1000000000000001,                     !- Feature Value 1
  Undisturbed Ground Temperature,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.899999999999999,                     !- Feature Value 2
  grid_region,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ERCTc,                                  !- Feature Value 3
  hvac_system_type,                       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  VAV air-cooled chiller with PFP boxes,  !- Feature Value 4
  wall_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock 90.1-2007,                     !- Feature Value 5
  wall_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock 90.1-2007,                     !- Feature Value 6
  roof_as_constructed_template,           !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock 90.1-2007,                     !- Feature Value 7
  roof_template,                          !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2007,                     !- Feature Value 8
  exterior_lighting_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock 90.1-2007,                     !- Feature Value 9
  exterior_lighting_template,             !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock 90.1-2007,                     !- Feature Value 10
  interior_equipment_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock 90.1-2007,                     !- Feature Value 11
  interior_equipment_template,            !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock 90.1-2007,                     !- Feature Value 12
  service_water_heating_as_constructed_template, !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock 90.1-2007,                     !- Feature Value 13
  service_water_heating_template,         !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock 90.1-2007,                     !- Feature Value 14
  hvac_as_constructed_template,           !- Feature Name 15
  String,                                 !- Feature Data Type 15
  ComStock 90.1-2007,                     !- Feature Value 15
  hvac_template,                          !- Feature Name 16
  String,                                 !- Feature Data Type 16
  ComStock 90.1-2007;                     !- Feature Value 16

OS:SpaceType,
  {40135be5-9d99-46f2-a3e6-67d3c5151de6}, !- Handle
  Office WholeBuilding - Sm Office - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {6adb3bf9-1712-4c3c-b931-47781b469212}, !- Default Schedule Set Name
  {eb513edb-ed66-4ef3-b913-8b7239da93c5}, !- Group Rendering Name
  {d138c494-c8ef-4427-86e5-b4de329615ee}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {eb513edb-ed66-4ef3-b913-8b7239da93c5}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {d9a50ee1-ae6f-453f-84b5-ab43dcc29f82}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {5416f0c6-deb0-4b58-9f13-2ac7dfdb6cc7}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  {40135be5-9d99-46f2-a3e6-67d3c5151de6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d9a50ee1-ae6f-453f-84b5-ab43dcc29f82}, !- Building Story Name
  {b05ea31d-4b7d-410a-b748-4fc6e0a655d5}; !- Thermal Zone Name

OS:Surface,
  {f0741811-b9f9-4c2c-a609-22882d3b6ae9}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {3f86273c-c3de-499b-a323-96bcfe2b575e}, !- Construction Name
  {5416f0c6-deb0-4b58-9f13-2ac7dfdb6cc7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91f30395-6948-4c71-a217-a1e30917cb21}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5416f0c6-deb0-4b58-9f13-2ac7dfdb6cc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d366e33f-5e3b-410a-a176-0959b3d263dc}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5416f0c6-deb0-4b58-9f13-2ac7dfdb6cc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {104fbb4b-0ca8-4360-b396-69ab208a430e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4add7962-bdcf-4048-a711-e76781b9c10c}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5416f0c6-deb0-4b58-9f13-2ac7dfdb6cc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ef0d100-4f20-4f6e-8db1-7bf29e18c7e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f22847a9-39e6-47c8-bcbe-2f30ee447d55}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5416f0c6-deb0-4b58-9f13-2ac7dfdb6cc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39494cd3-4094-42c6-9411-721a7aa198a6}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5416f0c6-deb0-4b58-9f13-2ac7dfdb6cc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b05ea31d-4b7d-410a-b748-4fc6e0a655d5}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0fac3fb9-4c4e-405a-a7e5-bf0873db1c7a}, !- Zone Air Inlet Port List
  {ba3583ca-f5fb-4648-bf2d-93471702677f}, !- Zone Air Exhaust Port List
  {5c33c0bf-7b84-49b9-8f4d-1b69490700a4}, !- Zone Air Node Name
  {8bfdcf89-e14c-4c33-9895-a8abd52723a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d6715115-a2f8-4038-9304-c0f3fa3ab71e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {918ba156-a6f3-4c3b-a581-2ec889dfacd5}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Zone Air Node, !- Name
  {5c33c0bf-7b84-49b9-8f4d-1b69490700a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c33c0bf-7b84-49b9-8f4d-1b69490700a4}, !- Handle
  {b05ea31d-4b7d-410a-b748-4fc6e0a655d5}, !- Source Object
  11,                                     !- Outlet Port
  {918ba156-a6f3-4c3b-a581-2ec889dfacd5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fac3fb9-4c4e-405a-a7e5-bf0873db1c7a}, !- Handle
  {b05ea31d-4b7d-410a-b748-4fc6e0a655d5}, !- HVAC Component
  {7042101f-1e9d-416f-9a0b-353827ab4eda}; !- Port 1

OS:PortList,
  {ba3583ca-f5fb-4648-bf2d-93471702677f}, !- Handle
  {b05ea31d-4b7d-410a-b748-4fc6e0a655d5}, !- HVAC Component
  {d5f259eb-1340-44af-b8b9-f96bee4f1b1e}; !- Port 1

OS:PortList,
  {8bfdcf89-e14c-4c33-9895-a8abd52723a3}, !- Handle
  {b05ea31d-4b7d-410a-b748-4fc6e0a655d5}, !- HVAC Component
  {4cee266c-3f83-427c-b40c-8570bfbd2599}; !- Port 1

OS:Sizing:Zone,
  {28d4ab5d-cba0-452c-857d-158e4f702d6b}, !- Handle
  {b05ea31d-4b7d-410a-b748-4fc6e0a655d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ad8fdf1d-d675-4ea8-a530-61f8d39d29dc}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {b05ea31d-4b7d-410a-b748-4fc6e0a655d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {716914fd-91c9-400e-8240-b6dd6c2c89d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3260dd5e-5848-46c8-b1e1-6412dd7ccfd4}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  {40135be5-9d99-46f2-a3e6-67d3c5151de6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d9a50ee1-ae6f-453f-84b5-ab43dcc29f82}, !- Building Story Name
  {a1067d4f-4f22-4bdd-88bc-2dec79c03a03}; !- Thermal Zone Name

OS:Surface,
  {6a979953-c80d-477a-9406-aa383813c327}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {a48e7436-2970-43ea-a070-1f78f6802725}, !- Construction Name
  {3260dd5e-5848-46c8-b1e1-6412dd7ccfd4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b3ccafe-6b21-4da7-86ac-f0b73b2e0d62}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3260dd5e-5848-46c8-b1e1-6412dd7ccfd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 9.52111184000782, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da7fd63-0309-4518-b963-8bb5ac57dc99}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3260dd5e-5848-46c8-b1e1-6412dd7ccfd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17cf2b16-18c8-4b04-8558-e866663b51c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 9.52111184000782, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 9.52111184000782, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 9.52111184000782, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c361263d-eb36-41f5-9f3d-dda2671d82c5}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3260dd5e-5848-46c8-b1e1-6412dd7ccfd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de721c39-ee11-4a3e-8ab1-71d12def5699}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 9.52111184000782, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {104fbb4b-0ca8-4360-b396-69ab208a430e}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3260dd5e-5848-46c8-b1e1-6412dd7ccfd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d366e33f-5e3b-410a-a176-0959b3d263dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cee698d-ddf3-4c7f-81e8-57dfb9a744b7}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3260dd5e-5848-46c8-b1e1-6412dd7ccfd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 9.52111184000782, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 9.52111184000782, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a1067d4f-4f22-4bdd-88bc-2dec79c03a03}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {195b91e0-7c70-449e-b55c-91acf7f61eeb}, !- Zone Air Inlet Port List
  {77133c1e-15f9-4f28-ae82-a95665fb452f}, !- Zone Air Exhaust Port List
  {870cd17e-3b0f-4990-b1a2-a6ce5403524e}, !- Zone Air Node Name
  {7199ee1b-6e33-4021-8599-0f4c43955cc4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {245604bb-0e03-4ce1-ac6a-6a36f9229fec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0283f57d-778a-4a64-a8c3-bc80206132d0}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Zone Air Node, !- Name
  {870cd17e-3b0f-4990-b1a2-a6ce5403524e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {870cd17e-3b0f-4990-b1a2-a6ce5403524e}, !- Handle
  {a1067d4f-4f22-4bdd-88bc-2dec79c03a03}, !- Source Object
  11,                                     !- Outlet Port
  {0283f57d-778a-4a64-a8c3-bc80206132d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {195b91e0-7c70-449e-b55c-91acf7f61eeb}, !- Handle
  {a1067d4f-4f22-4bdd-88bc-2dec79c03a03}, !- HVAC Component
  {9d347648-36dc-4b94-bd9b-053a1e34308d}; !- Port 1

OS:PortList,
  {77133c1e-15f9-4f28-ae82-a95665fb452f}, !- Handle
  {a1067d4f-4f22-4bdd-88bc-2dec79c03a03}, !- HVAC Component
  {1e86f5c0-80ab-4d07-8cbe-02c0e98b6410}; !- Port 1

OS:PortList,
  {7199ee1b-6e33-4021-8599-0f4c43955cc4}, !- Handle
  {a1067d4f-4f22-4bdd-88bc-2dec79c03a03}, !- HVAC Component
  {64643bd0-8f61-4510-8045-f90c473cb682}; !- Port 1

OS:Sizing:Zone,
  {f2f8ace8-a673-4bf6-916f-c58c2b46ede3}, !- Handle
  {a1067d4f-4f22-4bdd-88bc-2dec79c03a03}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {96515356-8f10-4ecf-976c-c9e2631322af}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {a1067d4f-4f22-4bdd-88bc-2dec79c03a03}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c86a324a-38a5-4bb3-aa17-02985243d33e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fcac1fdb-33d5-4f87-a563-23d5c86375de}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  {40135be5-9d99-46f2-a3e6-67d3c5151de6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d9a50ee1-ae6f-453f-84b5-ab43dcc29f82}, !- Building Story Name
  {db95b3ed-2570-4b76-99ee-724d3612a7dc}; !- Thermal Zone Name

OS:Surface,
  {ebff1a28-d882-4817-a309-63ef09f2b107}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {3f86273c-c3de-499b-a323-96bcfe2b575e}, !- Construction Name
  {fcac1fdb-33d5-4f87-a563-23d5c86375de}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba40261-a9d9-4b1b-99cd-4f4c01dbdc38}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcac1fdb-33d5-4f87-a563-23d5c86375de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {999c2bed-16e9-445d-81a9-9d398b1fa9ad}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcac1fdb-33d5-4f87-a563-23d5c86375de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41af184f-1ded-434c-aa2c-bc3f7e3dd3ce}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcac1fdb-33d5-4f87-a563-23d5c86375de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {376c2177-6af8-4e48-8a01-eeec8ea5f5a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17cf2b16-18c8-4b04-8558-e866663b51c4}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcac1fdb-33d5-4f87-a563-23d5c86375de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1da7fd63-0309-4518-b963-8bb5ac57dc99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {168ffd21-b29a-4a56-8f90-d46064d2aee9}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fcac1fdb-33d5-4f87-a563-23d5c86375de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {db95b3ed-2570-4b76-99ee-724d3612a7dc}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45c2a8bc-af1d-4493-a263-2dcd803a5a07}, !- Zone Air Inlet Port List
  {899df683-dd3c-4553-880f-70260cb9cc93}, !- Zone Air Exhaust Port List
  {3d43a500-231b-4479-8a65-9abb081aeb7c}, !- Zone Air Node Name
  {bb5206ac-2917-44e8-8945-e1c84288176e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {035f8cb4-2214-419f-a979-adc00e341698}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec9b6eab-d8c2-4e75-a31e-9718932bb384}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Zone Air Node, !- Name
  {3d43a500-231b-4479-8a65-9abb081aeb7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d43a500-231b-4479-8a65-9abb081aeb7c}, !- Handle
  {db95b3ed-2570-4b76-99ee-724d3612a7dc}, !- Source Object
  11,                                     !- Outlet Port
  {ec9b6eab-d8c2-4e75-a31e-9718932bb384}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45c2a8bc-af1d-4493-a263-2dcd803a5a07}, !- Handle
  {db95b3ed-2570-4b76-99ee-724d3612a7dc}, !- HVAC Component
  {7c55372a-6bf0-4883-ae85-fd598239491d}; !- Port 1

OS:PortList,
  {899df683-dd3c-4553-880f-70260cb9cc93}, !- Handle
  {db95b3ed-2570-4b76-99ee-724d3612a7dc}, !- HVAC Component
  {24d52158-731c-475c-a24a-07ea7fde10e1}; !- Port 1

OS:PortList,
  {bb5206ac-2917-44e8-8945-e1c84288176e}, !- Handle
  {db95b3ed-2570-4b76-99ee-724d3612a7dc}, !- HVAC Component
  {ff3aac41-cc24-4fb3-99ab-dafc3ca7fa02}; !- Port 1

OS:Sizing:Zone,
  {69a2d73e-8928-4bbc-97fa-9f00da076051}, !- Handle
  {db95b3ed-2570-4b76-99ee-724d3612a7dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {564716e0-28d2-46f7-a330-65e3d7eb5952}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {db95b3ed-2570-4b76-99ee-724d3612a7dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28d2bd12-db4e-4db3-80be-84ff2d07d7ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {638e66d0-2de8-44c8-9646-6e89c9b31cc5}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground, !- Name
  {40135be5-9d99-46f2-a3e6-67d3c5151de6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d9a50ee1-ae6f-453f-84b5-ab43dcc29f82}, !- Building Story Name
  {7e54bca3-9799-40ae-9e7c-3e418d9eb00b}; !- Thermal Zone Name

OS:Surface,
  {851ef307-a084-4de6-9f25-28731e7c375c}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {2c522e1b-9325-4fb5-8750-d0bdbfe795bb}, !- Construction Name
  {638e66d0-2de8-44c8-9646-6e89c9b31cc5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  28.1862236800156, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ef0d100-4f20-4f6e-8db1-7bf29e18c7e4}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {638e66d0-2de8-44c8-9646-6e89c9b31cc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4add7962-bdcf-4048-a711-e76781b9c10c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21013ebf-8e2f-4a48-818d-18c1614d5bf9}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {638e66d0-2de8-44c8-9646-6e89c9b31cc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c27b0baf-e33c-4309-a4da-5d0dce035d7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20358465-42a4-4831-ad8e-619b333b85bc}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {638e66d0-2de8-44c8-9646-6e89c9b31cc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e7e9278-c833-439e-92d8-7fc22924792f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {084589e5-e1fb-44f7-b313-d3aa71e4d386}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {638e66d0-2de8-44c8-9646-6e89c9b31cc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d16b8659-6180-4b57-bc16-809657074f6b}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {638e66d0-2de8-44c8-9646-6e89c9b31cc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7e54bca3-9799-40ae-9e7c-3e418d9eb00b}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a65a72d-e0a7-4018-b751-931515eea627}, !- Zone Air Inlet Port List
  {d88cad56-e0f0-404e-9588-3812dcc94876}, !- Zone Air Exhaust Port List
  {bbba45fc-310b-400a-9966-5da3a0190383}, !- Zone Air Node Name
  {1667d090-b3cb-4a8c-b9f0-1325975480ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2b1121d-3c27-40a6-b729-fa8602e9cd12}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {221a527f-b8f4-451a-91c9-17c22a604b8d}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Zone Air Node, !- Name
  {bbba45fc-310b-400a-9966-5da3a0190383}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbba45fc-310b-400a-9966-5da3a0190383}, !- Handle
  {7e54bca3-9799-40ae-9e7c-3e418d9eb00b}, !- Source Object
  11,                                     !- Outlet Port
  {221a527f-b8f4-451a-91c9-17c22a604b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a65a72d-e0a7-4018-b751-931515eea627}, !- Handle
  {7e54bca3-9799-40ae-9e7c-3e418d9eb00b}, !- HVAC Component
  {c71d5a9c-186b-4968-b51e-5cd031444ea2}; !- Port 1

OS:PortList,
  {d88cad56-e0f0-404e-9588-3812dcc94876}, !- Handle
  {7e54bca3-9799-40ae-9e7c-3e418d9eb00b}, !- HVAC Component
  {253e48a5-7e01-4b16-b1c2-7051d59a12c8}; !- Port 1

OS:PortList,
  {1667d090-b3cb-4a8c-b9f0-1325975480ee}, !- Handle
  {7e54bca3-9799-40ae-9e7c-3e418d9eb00b}, !- HVAC Component
  {c50d63c0-e36a-43f6-aa28-405c267a09af}; !- Port 1

OS:Sizing:Zone,
  {6db4b5a7-5ac2-421a-86f7-b8966d3fcde4}, !- Handle
  {7e54bca3-9799-40ae-9e7c-3e418d9eb00b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {33098251-50a9-4063-a5dd-96712beffb22}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {7e54bca3-9799-40ae-9e7c-3e418d9eb00b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {35386eaf-1f24-41e0-b879-61d95f8a8266}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fec9d41d-3f86-40fa-b0af-8e2463da68a2}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground, !- Name
  {40135be5-9d99-46f2-a3e6-67d3c5151de6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d9a50ee1-ae6f-453f-84b5-ab43dcc29f82}, !- Building Story Name
  {af42f6f9-5aaa-4c0a-81f3-e001b508c87c}; !- Thermal Zone Name

OS:Surface,
  {90437a3b-30bb-4999-ae59-7cf04498180a}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {cdc4ed08-e433-45c6-af2b-c286e06f1417}, !- Construction Name
  {fec9d41d-3f86-40fa-b0af-8e2463da68a2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de721c39-ee11-4a3e-8ab1-71d12def5699}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec9d41d-3f86-40fa-b0af-8e2463da68a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c361263d-eb36-41f5-9f3d-dda2671d82c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.52111184000782, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {154df93e-e3ff-400d-a506-1f62e116f1c6}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec9d41d-3f86-40fa-b0af-8e2463da68a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e902d9d-bb7d-4228-9f89-cf55fa565347}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 9.52111184000782, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 9.52111184000782, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 9.52111184000782, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14459b59-f7e2-4b2f-a59c-7494de125159}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec9d41d-3f86-40fa-b0af-8e2463da68a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95186dfb-0b92-4821-b604-5ee6dbf89a87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 9.52111184000782, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c27b0baf-e33c-4309-a4da-5d0dce035d7f}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec9d41d-3f86-40fa-b0af-8e2463da68a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21013ebf-8e2f-4a48-818d-18c1614d5bf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c60581e7-0281-4f50-a568-d57b8a67c281}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fec9d41d-3f86-40fa-b0af-8e2463da68a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 9.52111184000782, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 9.52111184000782, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {af42f6f9-5aaa-4c0a-81f3-e001b508c87c}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ade97b41-dd51-4089-96d2-056f92fd5367}, !- Zone Air Inlet Port List
  {ac0910d7-7a4b-43da-8674-d16319a23097}, !- Zone Air Exhaust Port List
  {db42f92f-105b-4067-b139-7c241e53ad11}, !- Zone Air Node Name
  {b22d2f99-4e5c-4c6e-8a45-e12ebb8aae5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6868c60-8b5e-49ce-9499-3562669b5ea6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f72a4f8c-afc8-4476-aba3-3a3a69a7d772}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Zone Air Node, !- Name
  {db42f92f-105b-4067-b139-7c241e53ad11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db42f92f-105b-4067-b139-7c241e53ad11}, !- Handle
  {af42f6f9-5aaa-4c0a-81f3-e001b508c87c}, !- Source Object
  11,                                     !- Outlet Port
  {f72a4f8c-afc8-4476-aba3-3a3a69a7d772}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ade97b41-dd51-4089-96d2-056f92fd5367}, !- Handle
  {af42f6f9-5aaa-4c0a-81f3-e001b508c87c}, !- HVAC Component
  {66e0074e-0bcb-4820-82ba-43699a40631f}; !- Port 1

OS:PortList,
  {ac0910d7-7a4b-43da-8674-d16319a23097}, !- Handle
  {af42f6f9-5aaa-4c0a-81f3-e001b508c87c}, !- HVAC Component
  {03e4dabc-f843-43d1-b402-9bd5f98446b1}; !- Port 1

OS:PortList,
  {b22d2f99-4e5c-4c6e-8a45-e12ebb8aae5c}, !- Handle
  {af42f6f9-5aaa-4c0a-81f3-e001b508c87c}, !- HVAC Component
  {06d1f543-3720-46fd-9393-991179566996}; !- Port 1

OS:Sizing:Zone,
  {532cfd73-5ad0-490c-840b-08d27281d87a}, !- Handle
  {af42f6f9-5aaa-4c0a-81f3-e001b508c87c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1bc10b26-45c0-48ee-86f3-b49355098328}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {af42f6f9-5aaa-4c0a-81f3-e001b508c87c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {120e9616-c24f-44bc-9f2e-71a912aed1db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ad50594f-2fce-4efc-95e2-5a755f29ff87}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground, !- Name
  {40135be5-9d99-46f2-a3e6-67d3c5151de6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d9a50ee1-ae6f-453f-84b5-ab43dcc29f82}, !- Building Story Name
  {be05e45a-b79c-4ec9-89ef-92c63d10484d}; !- Thermal Zone Name

OS:Surface,
  {b6319664-8b23-4a2e-a06b-0009a1e6827a}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {2c522e1b-9325-4fb5-8750-d0bdbfe795bb}, !- Construction Name
  {ad50594f-2fce-4efc-95e2-5a755f29ff87}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {376c2177-6af8-4e48-8a01-eeec8ea5f5a6}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad50594f-2fce-4efc-95e2-5a755f29ff87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41af184f-1ded-434c-aa2c-bc3f7e3dd3ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a99cac6-64a3-4c9f-9ec6-ee1ad8f89f34}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad50594f-2fce-4efc-95e2-5a755f29ff87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1cc7799-9d65-4a98-96da-a9e9d349d59a}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad50594f-2fce-4efc-95e2-5a755f29ff87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dd54107-8225-413a-847c-0200ee7beb41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e902d9d-bb7d-4228-9f89-cf55fa565347}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad50594f-2fce-4efc-95e2-5a755f29ff87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {154df93e-e3ff-400d-a506-1f62e116f1c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d64462f-c28c-423a-b872-d7b598de8a11}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad50594f-2fce-4efc-95e2-5a755f29ff87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {be05e45a-b79c-4ec9-89ef-92c63d10484d}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3e3199d-38eb-4bc4-997f-972635b9b7e5}, !- Zone Air Inlet Port List
  {69302ddc-969b-4fbe-818f-bdd9f54a170a}, !- Zone Air Exhaust Port List
  {455e5708-cd99-44b3-a6de-efa2dcb3811e}, !- Zone Air Node Name
  {a5a30be4-d78d-4d52-b4d5-a685f43f0027}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {361ca995-f93b-4cf7-b780-61777b23a92d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec2812d1-e3df-4059-a69f-96039418d47c}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Zone Air Node, !- Name
  {455e5708-cd99-44b3-a6de-efa2dcb3811e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {455e5708-cd99-44b3-a6de-efa2dcb3811e}, !- Handle
  {be05e45a-b79c-4ec9-89ef-92c63d10484d}, !- Source Object
  11,                                     !- Outlet Port
  {ec2812d1-e3df-4059-a69f-96039418d47c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3e3199d-38eb-4bc4-997f-972635b9b7e5}, !- Handle
  {be05e45a-b79c-4ec9-89ef-92c63d10484d}, !- HVAC Component
  {d145cf5b-92f9-475f-afb5-1b7c7e500447}; !- Port 1

OS:PortList,
  {69302ddc-969b-4fbe-818f-bdd9f54a170a}, !- Handle
  {be05e45a-b79c-4ec9-89ef-92c63d10484d}, !- HVAC Component
  {8e457756-8267-4392-8c7b-4f789e1313bd}; !- Port 1

OS:PortList,
  {a5a30be4-d78d-4d52-b4d5-a685f43f0027}, !- Handle
  {be05e45a-b79c-4ec9-89ef-92c63d10484d}, !- HVAC Component
  {2c29d8bb-950a-4beb-b4e2-fa82c50a5ff1}; !- Port 1

OS:Sizing:Zone,
  {d1f7da9f-a698-4ce6-b625-0f83c2a7ccc4}, !- Handle
  {be05e45a-b79c-4ec9-89ef-92c63d10484d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0fc9832e-23e8-4b0e-b691-aac5887c4984}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {be05e45a-b79c-4ec9-89ef-92c63d10484d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a4df7339-3d8c-4f02-869a-ff1feafd7062}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3eafb205-1b97-4460-9698-1e0b31450a55}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  {40135be5-9d99-46f2-a3e6-67d3c5151de6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d9a50ee1-ae6f-453f-84b5-ab43dcc29f82}, !- Building Story Name
  {79a39d0c-5b52-4120-9927-bad84cb78956}; !- Thermal Zone Name

OS:Surface,
  {fbccb6d3-7903-49a0-a3d5-f58b45984aea}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {3f86273c-c3de-499b-a323-96bcfe2b575e}, !- Construction Name
  {3eafb205-1b97-4460-9698-1e0b31450a55}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e7e9278-c833-439e-92d8-7fc22924792f}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3eafb205-1b97-4460-9698-1e0b31450a55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20358465-42a4-4831-ad8e-619b333b85bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb2442a2-5f2f-41fe-9e1d-c93b630510d4}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3eafb205-1b97-4460-9698-1e0b31450a55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fa6aa43-193f-4685-a386-d8201ba1169e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {024ad889-dbcb-43d0-8c0b-99dbf1c6a364}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3eafb205-1b97-4460-9698-1e0b31450a55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d2ce8d6-35d4-4543-b67e-fa821577da0b}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3eafb205-1b97-4460-9698-1e0b31450a55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd0a24ca-ba59-4050-b0b7-0d7d4003b464}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3eafb205-1b97-4460-9698-1e0b31450a55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {79a39d0c-5b52-4120-9927-bad84cb78956}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6596b81-7378-4067-9b76-ac2c3b2146a9}, !- Zone Air Inlet Port List
  {98a9e7a5-b2d9-43d7-a217-872bba79c1b2}, !- Zone Air Exhaust Port List
  {7d74aa21-9b5a-4502-a3e7-74da270e5c61}, !- Zone Air Node Name
  {2e8da6d7-a872-47f4-8d68-85093e9fc2b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c321b16-a533-4b23-8a7c-9f854a9f9319}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0eeeb764-8d9d-401a-9207-82a73e3ff487}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Zone Air Node, !- Name
  {7d74aa21-9b5a-4502-a3e7-74da270e5c61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d74aa21-9b5a-4502-a3e7-74da270e5c61}, !- Handle
  {79a39d0c-5b52-4120-9927-bad84cb78956}, !- Source Object
  11,                                     !- Outlet Port
  {0eeeb764-8d9d-401a-9207-82a73e3ff487}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6596b81-7378-4067-9b76-ac2c3b2146a9}, !- Handle
  {79a39d0c-5b52-4120-9927-bad84cb78956}, !- HVAC Component
  {861aac72-cb44-44c0-953c-6e01ed2a6ecc}; !- Port 1

OS:PortList,
  {98a9e7a5-b2d9-43d7-a217-872bba79c1b2}, !- Handle
  {79a39d0c-5b52-4120-9927-bad84cb78956}, !- HVAC Component
  {6aef4771-789a-4857-b2a4-3ab527ad30d3}; !- Port 1

OS:PortList,
  {2e8da6d7-a872-47f4-8d68-85093e9fc2b5}, !- Handle
  {79a39d0c-5b52-4120-9927-bad84cb78956}, !- HVAC Component
  {b7d49286-3320-402f-9a7c-0b75c39e1af3}; !- Port 1

OS:Sizing:Zone,
  {af7031f0-b9fc-4028-b990-de8d6ee8d26e}, !- Handle
  {79a39d0c-5b52-4120-9927-bad84cb78956}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d6a59ade-12fc-4887-a239-17bc9b9211f3}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {79a39d0c-5b52-4120-9927-bad84cb78956}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {482cba50-37b0-452f-94c0-ef933152b59f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e034c365-10c6-448a-af3a-8964acd17ae2}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  {40135be5-9d99-46f2-a3e6-67d3c5151de6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d9a50ee1-ae6f-453f-84b5-ab43dcc29f82}, !- Building Story Name
  {1d352652-b04a-40d2-a59b-94d56b097140}; !- Thermal Zone Name

OS:Surface,
  {a8b37c12-ccbb-4865-a3bd-bb81e93ed27a}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {a48e7436-2970-43ea-a070-1f78f6802725}, !- Construction Name
  {e034c365-10c6-448a-af3a-8964acd17ae2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95186dfb-0b92-4821-b604-5ee6dbf89a87}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e034c365-10c6-448a-af3a-8964acd17ae2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14459b59-f7e2-4b2f-a59c-7494de125159}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.52111184000782, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5c3bf46-0ef5-425b-8b21-1657e6750583}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e034c365-10c6-448a-af3a-8964acd17ae2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6184260-2ca4-453d-a617-0b66c7193279}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 9.52111184000782, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 9.52111184000782, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 9.52111184000782, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b781722-6919-48c9-8b77-38a79334d3fe}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e034c365-10c6-448a-af3a-8964acd17ae2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 9.52111184000782, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.52111184000782, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fa6aa43-193f-4685-a386-d8201ba1169e}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e034c365-10c6-448a-af3a-8964acd17ae2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb2442a2-5f2f-41fe-9e1d-c93b630510d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5417e2fb-0b3c-4aef-bdec-acb430cb77d3}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e034c365-10c6-448a-af3a-8964acd17ae2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 9.52111184000782, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 9.52111184000782, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1d352652-b04a-40d2-a59b-94d56b097140}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ef6c8ab-fa13-4698-b342-9fce1baea641}, !- Zone Air Inlet Port List
  {cbf62fdf-8a04-41d6-b5d0-75871bdeeb4a}, !- Zone Air Exhaust Port List
  {4ba16a47-b039-458c-bd98-396e397675da}, !- Zone Air Node Name
  {f7c7c805-599f-4d48-a1c7-1096f76e840c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bce5151a-a7c0-47b3-8675-bae8bc601698}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {708b8c58-0c89-4d0e-b7b0-8e54fb60e96b}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Zone Air Node, !- Name
  {4ba16a47-b039-458c-bd98-396e397675da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ba16a47-b039-458c-bd98-396e397675da}, !- Handle
  {1d352652-b04a-40d2-a59b-94d56b097140}, !- Source Object
  11,                                     !- Outlet Port
  {708b8c58-0c89-4d0e-b7b0-8e54fb60e96b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ef6c8ab-fa13-4698-b342-9fce1baea641}, !- Handle
  {1d352652-b04a-40d2-a59b-94d56b097140}, !- HVAC Component
  {63910aee-4ba2-4832-8d8d-eebf5e6998f3}; !- Port 1

OS:PortList,
  {cbf62fdf-8a04-41d6-b5d0-75871bdeeb4a}, !- Handle
  {1d352652-b04a-40d2-a59b-94d56b097140}, !- HVAC Component
  {995faea4-454c-4178-958b-21784d17c276}; !- Port 1

OS:PortList,
  {f7c7c805-599f-4d48-a1c7-1096f76e840c}, !- Handle
  {1d352652-b04a-40d2-a59b-94d56b097140}, !- HVAC Component
  {7384aed2-c629-4f31-8b83-d1de957ea4fb}; !- Port 1

OS:Sizing:Zone,
  {f7e656e6-fa1c-44bc-b332-cb8451114016}, !- Handle
  {1d352652-b04a-40d2-a59b-94d56b097140}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f746aaaf-fc4b-4077-81db-ec4d7d6f2806}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {1d352652-b04a-40d2-a59b-94d56b097140}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2d031fc5-e5b7-432f-b242-0342ae0b06eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1e0091c6-4ee3-4715-a177-f1a9a921c261}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  {40135be5-9d99-46f2-a3e6-67d3c5151de6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d9a50ee1-ae6f-453f-84b5-ab43dcc29f82}, !- Building Story Name
  {534901a2-a381-4151-9f3a-9ef882f5d727}; !- Thermal Zone Name

OS:Surface,
  {b7f46a62-ca1d-4cc2-a0d6-44817c8b58b8}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {3f86273c-c3de-499b-a323-96bcfe2b575e}, !- Construction Name
  {1e0091c6-4ee3-4715-a177-f1a9a921c261}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dd54107-8225-413a-847c-0200ee7beb41}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e0091c6-4ee3-4715-a177-f1a9a921c261}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1cc7799-9d65-4a98-96da-a9e9d349d59a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7e6d795-13be-4547-85d5-08975a265c63}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e0091c6-4ee3-4715-a177-f1a9a921c261}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3633232c-9590-43f6-b1be-2e90800d5a4f}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e0091c6-4ee3-4715-a177-f1a9a921c261}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6184260-2ca4-453d-a617-0b66c7193279}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e0091c6-4ee3-4715-a177-f1a9a921c261}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5c3bf46-0ef5-425b-8b21-1657e6750583}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a38f0f70-e86d-42b4-86e8-334c2eeafda5}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e0091c6-4ee3-4715-a177-f1a9a921c261}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {534901a2-a381-4151-9f3a-9ef882f5d727}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0d3c94e-c795-46bd-91fa-28a10362a48b}, !- Zone Air Inlet Port List
  {e65b7714-ee6e-48f7-b7b3-ca655e975330}, !- Zone Air Exhaust Port List
  {aa92244b-8b63-4a54-97bb-d452292f3468}, !- Zone Air Node Name
  {ce38653d-013a-4790-b6e8-c67d9d742460}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f56e8a2d-1f00-431b-a082-9743c3fcf20a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79386635-27f1-4ac7-8b79-6c583c3d6ca6}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Zone Air Node, !- Name
  {aa92244b-8b63-4a54-97bb-d452292f3468}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa92244b-8b63-4a54-97bb-d452292f3468}, !- Handle
  {534901a2-a381-4151-9f3a-9ef882f5d727}, !- Source Object
  11,                                     !- Outlet Port
  {79386635-27f1-4ac7-8b79-6c583c3d6ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0d3c94e-c795-46bd-91fa-28a10362a48b}, !- Handle
  {534901a2-a381-4151-9f3a-9ef882f5d727}, !- HVAC Component
  {b7d7bb53-1c18-4f09-9415-1e375b761a8e}; !- Port 1

OS:PortList,
  {e65b7714-ee6e-48f7-b7b3-ca655e975330}, !- Handle
  {534901a2-a381-4151-9f3a-9ef882f5d727}, !- HVAC Component
  {875d82e9-c816-4ae5-acd7-e3e6cf780ead}; !- Port 1

OS:PortList,
  {ce38653d-013a-4790-b6e8-c67d9d742460}, !- Handle
  {534901a2-a381-4151-9f3a-9ef882f5d727}, !- HVAC Component
  {c0db3ccb-890d-48b9-9857-9cbb8008e273}; !- Port 1

OS:Sizing:Zone,
  {81c58d19-1abc-426b-8b3c-90c2bd23b46d}, !- Handle
  {534901a2-a381-4151-9f3a-9ef882f5d727}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8dbddf1b-2ad2-4d64-bc7c-6f92c2f633bc}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {534901a2-a381-4151-9f3a-9ef882f5d727}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {20dad71c-62d0-44f1-bd62-a526028928bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {061c4206-6d8c-4b89-8290-8780d808b37a}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {faa305af-d7b7-4bdd-ad53-7822bebd914e}, !- Construction Name
  {5ba40261-a9d9-4b1b-99cd-4f4c01dbdc38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.5466, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000003, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4dbb2011-7ff8-4a0a-a594-5769baa0c0d3}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {faa305af-d7b7-4bdd-ad53-7822bebd914e}, !- Construction Name
  {999c2bed-16e9-445d-81a9-9d398b1fa9ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.572, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000172, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000172, 4.572, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49d29040-e747-4495-aac5-aef1c096bd38}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {faa305af-d7b7-4bdd-ad53-7822bebd914e}, !- Construction Name
  {91f30395-6948-4c71-a217-a1e30917cb21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.5466, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0253999999999976, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e86c066-cf9e-49cb-aca9-8f69eae00bb8}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {faa305af-d7b7-4bdd-ad53-7822bebd914e}, !- Construction Name
  {f22847a9-39e6-47c8-bcbe-2f30ee447d55}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, -1.77635683940025e-15, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -1.77635683940025e-15, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d2eb46a-b3ce-41b0-80b7-656ceb7e496b}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {faa305af-d7b7-4bdd-ad53-7822bebd914e}, !- Construction Name
  {084589e5-e1fb-44f7-b313-d3aa71e4d386}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, -1.77635683940025e-15, 0.792535033256922, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  28.1608236800156, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  28.1608236800156, -1.77635683940025e-15, 0.792535033256922; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65bcae70-380b-4008-9c13-0009fe95509d}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {faa305af-d7b7-4bdd-ad53-7822bebd914e}, !- Construction Name
  {8b3ccafe-6b21-4da7-86ac-f0b73b2e0d62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 9.49571184000782, 0.792643498734377, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 9.49571184000782, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000012, 0.792643498734377; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd7aea0a-d331-4045-a1c1-5b5c834bf767}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {faa305af-d7b7-4bdd-ad53-7822bebd914e}, !- Construction Name
  {7a99cac6-64a3-4c9f-9ec6-ee1ad8f89f34}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.1608236800156, 4.572, 0.792535033256922, !- X,Y,Z Vertex 1 {m}
  28.1608236800156, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000154, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000154, 4.572, 0.792535033256922; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {297fa8a0-9df7-446b-abc7-3bbaf77e211b}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {faa305af-d7b7-4bdd-ad53-7822bebd914e}, !- Construction Name
  {1d2ce8d6-35d4-4543-b67e-fa821577da0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -1.77635683940025e-15, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, -1.77635683940025e-15, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07b061cd-0d03-4674-9e42-a0659c89230c}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {faa305af-d7b7-4bdd-ad53-7822bebd914e}, !- Construction Name
  {024ad889-dbcb-43d0-8c0b-99dbf1c6a364}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999982, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c285959a-62b2-43c8-9116-aab1610222ee}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {faa305af-d7b7-4bdd-ad53-7822bebd914e}, !- Construction Name
  {4b781722-6919-48c9-8b77-38a79334d3fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999991, 0.792643498734377, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.49571184000782, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.49571184000782, 0.792643498734377; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af100cca-4475-4989-b616-1a8f867345fc}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {faa305af-d7b7-4bdd-ad53-7822bebd914e}, !- Construction Name
  {e7e6d795-13be-4547-85d5-08975a265c63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.572, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.572, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5b101b9-7c3b-4e6b-b37a-3dec5543c4c9}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {faa305af-d7b7-4bdd-ad53-7822bebd914e}, !- Construction Name
  {3633232c-9590-43f6-b1be-2e90800d5a4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000009, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {5009e167-273a-4c85-871f-560c07e40e89}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0602778983335744,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8b0f52d1-615c-42b0-90f9-5c04f12bba88}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {5009e167-273a-4c85-871f-560c07e40e89}, !- People Definition Name
  {40135be5-9d99-46f2-a3e6-67d3c5151de6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8ac23ae3-e468-4643-a00d-28fcaf66833d}, !- Work Efficiency Schedule Name
  {217cb0cc-c7bd-400c-8c28-2579ac6ecc5c}, !- Clothing Insulation Schedule Name
  {615105b4-3a73-4a20-a7cc-3308c059f0f1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {217cb0cc-c7bd-400c-8c28-2579ac6ecc5c}, !- Handle
  Clothing Schedule,                      !- Name
  {5ef11ca8-2f97-4f43-a700-df347a04af96}, !- Schedule Type Limits Name
  {2bf62154-0ad7-4a84-af4e-e31ca941ad34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bf62154-0ad7-4a84-af4e-e31ca941ad34}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {5ef11ca8-2f97-4f43-a700-df347a04af96}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f5fe2f3d-bb3b-4da6-aeca-e8ba2deea012}, !- Handle
  Schedule Rule 1,                        !- Name
  {217cb0cc-c7bd-400c-8c28-2579ac6ecc5c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cecc4e09-affe-4290-8e5b-0f9afad57bf8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cecc4e09-affe-4290-8e5b-0f9afad57bf8}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {5ef11ca8-2f97-4f43-a700-df347a04af96}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5ef11ca8-2f97-4f43-a700-df347a04af96}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {615105b4-3a73-4a20-a7cc-3308c059f0f1}, !- Handle
  Air Velocity Schedule,                  !- Name
  {2e7704db-c2a7-4e46-91b2-1e4241f630da}, !- Schedule Type Limits Name
  {d5e8414d-0452-42b3-8066-e5cd152f73f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5e8414d-0452-42b3-8066-e5cd152f73f8}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {2e7704db-c2a7-4e46-91b2-1e4241f630da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2e7704db-c2a7-4e46-91b2-1e4241f630da}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {8ac23ae3-e468-4643-a00d-28fcaf66833d}, !- Handle
  Work Efficiency Schedule,               !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  {5e4c2025-d162-4ee8-9773-c22512791559}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e4c2025-d162-4ee8-9773-c22512791559}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {d748df2d-4ac4-4eea-8dd2-9c0189d19eaf}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3021059375452,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {49859612-4cb8-487a-979a-c6237b52dfe0}, !- Handle
  {d748df2d-4ac4-4eea-8dd2-9c0189d19eaf}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {2bebd110-566a-4e00-8d10-43f3bf65dec6}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a00425fa-8eb3-472a-b2bf-52242e97ba5b}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {2bebd110-566a-4e00-8d10-43f3bf65dec6}, !- Electric Equipment Definition Name
  {40135be5-9d99-46f2-a3e6-67d3c5151de6}, !- Space or SpaceType Name
  {d45601e5-d310-49b1-9aba-32963e409eb5}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d138c494-c8ef-4427-86e5-b4de329615ee}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6adb3bf9-1712-4c3c-b931-47781b469212}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9729dfdc-5125-4d23-904f-50232fb72c26}, !- Number of People Schedule Name
  {a557ab27-3b51-4a82-9cc8-4678175a29db}, !- People Activity Level Schedule Name
  {eb9a533c-c486-4f96-885f-b6b07c41b529}, !- Lighting Schedule Name
  {3483f3fe-9ef6-41bc-b75a-7cb3824b18ea}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {598154fb-31c6-4685-8cf4-b4bfe4ea44a7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9729dfdc-5125-4d23-904f-50232fb72c26}, !- Handle
  OfficeSmall BLDG_OCC_SCH,               !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  {366ed804-aa77-4a4a-979a-4e47d339ceda}, !- Default Day Schedule Name
  {168d25d0-87ce-44b8-b641-e159a41e9a23}, !- Summer Design Day Schedule Name
  {5476b21e-5ff9-4850-86fc-e61bf3b3f942}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {366ed804-aa77-4a4a-979a-4e47d339ceda}, !- Handle
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {5476b21e-5ff9-4850-86fc-e61bf3b3f942}, !- Handle
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {168d25d0-87ce-44b8-b641-e159a41e9a23}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {deb6bcc2-9af7-489b-ac6a-4a49d69c9e17}, !- Handle
  Schedule Rule 2,                        !- Name
  {9729dfdc-5125-4d23-904f-50232fb72c26}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9953700c-79e8-427b-b950-679f32f81b5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9953700c-79e8-427b-b950-679f32f81b5d}, !- Handle
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0275,                                 !- Value Until Time 2
  2,                                      !- Hour 3
  45,                                     !- Minute 3
  0.055,                                  !- Value Until Time 3
  3,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0825,                                 !- Value Until Time 4
  3,                                      !- Hour 5
  15,                                     !- Minute 5
  0.11,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  30,                                     !- Minute 6
  0.135,                                  !- Value Until Time 6
  3,                                      !- Hour 7
  45,                                     !- Minute 7
  0.16,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.185,                                  !- Value Until Time 8
  4,                                      !- Hour 9
  15,                                     !- Minute 9
  0.21,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4075,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  45,                                     !- Minute 11
  0.605,                                  !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.8025,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  9,                                      !- Hour 14
  7,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  9,                                      !- Hour 15
  22,                                     !- Minute 15
  0.8825,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  37,                                     !- Minute 16
  0.765,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  52,                                     !- Minute 17
  0.6475,                                 !- Value Until Time 17
  10,                                     !- Hour 18
  7,                                      !- Minute 18
  0.53,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  22,                                     !- Minute 19
  0.6475,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  37,                                     !- Minute 20
  0.765,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  52,                                     !- Minute 21
  0.8825,                                 !- Value Until Time 21
  11,                                     !- Hour 22
  7,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0.83,                                   !- Value Until Time 24
  15,                                     !- Hour 25
  30,                                     !- Minute 25
  0.66,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  45,                                     !- Minute 26
  0.49,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.32,                                   !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.2675,                                 !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.215,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.1625,                                 !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.11,                                   !- Value Until Time 31
  20,                                     !- Hour 32
  0,                                      !- Minute 32
  0.11,                                   !- Value Until Time 32
  20,                                     !- Hour 33
  15,                                     !- Minute 33
  0.095,                                  !- Value Until Time 33
  20,                                     !- Hour 34
  30,                                     !- Minute 34
  0.08,                                   !- Value Until Time 34
  20,                                     !- Hour 35
  45,                                     !- Minute 35
  0.065,                                  !- Value Until Time 35
  21,                                     !- Hour 36
  0,                                      !- Minute 36
  0.05,                                   !- Value Until Time 36
  21,                                     !- Hour 37
  15,                                     !- Minute 37
  0.0375,                                 !- Value Until Time 37
  21,                                     !- Hour 38
  30,                                     !- Minute 38
  0.025,                                  !- Value Until Time 38
  21,                                     !- Hour 39
  45,                                     !- Minute 39
  0.0125,                                 !- Value Until Time 39
  22,                                     !- Hour 40
  0,                                      !- Minute 40
  0,                                      !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0;                                      !- Value Until Time 41

OS:Schedule:Ruleset,
  {a557ab27-3b51-4a82-9cc8-4678175a29db}, !- Handle
  OfficeSmall ACTIVITY_SCH,               !- Name
  {a6189b0b-4011-4942-a55e-25f2e0cf8639}, !- Schedule Type Limits Name
  {96f36d86-20b1-4565-adf7-1774952510af}, !- Default Day Schedule Name
  {324f6fa8-8451-4bf4-a5c5-6f7fedaceeb9}, !- Summer Design Day Schedule Name
  {35b3f55b-60f6-47e0-bc9e-7e15b6edf2c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {96f36d86-20b1-4565-adf7-1774952510af}, !- Handle
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  {a6189b0b-4011-4942-a55e-25f2e0cf8639}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {35b3f55b-60f6-47e0-bc9e-7e15b6edf2c9}, !- Handle
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  {a6189b0b-4011-4942-a55e-25f2e0cf8639}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {324f6fa8-8451-4bf4-a5c5-6f7fedaceeb9}, !- Handle
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  {a6189b0b-4011-4942-a55e-25f2e0cf8639}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a6189b0b-4011-4942-a55e-25f2e0cf8639}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {eb9a533c-c486-4f96-885f-b6b07c41b529}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  {0d5ea041-ea61-4d25-bd7c-7caadd32280a}, !- Default Day Schedule Name
  {2753008f-e20d-4179-8b84-1c95d3a4788b}, !- Summer Design Day Schedule Name
  {6824a0c6-acd1-4b5a-b495-163ab4c81528}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d5ea041-ea61-4d25-bd7c-7caadd32280a}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0441485384615385,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0476170769230769,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0510856153846154,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0545541538461538,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0580226923076923,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0614912307692308,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0649597692307692,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0684283076923077,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0718968461538462,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0753653846153846,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0788339230769231,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0823024615384615,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.085771,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.11101625,                             !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1362615,                              !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.16150675,                             !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.186752,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2755855,                              !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.364419,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.4532525,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.542086,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.59983275,                             !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.6575795,                              !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.71532625,                             !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.773073,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.7906085,                              !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.808144,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.8256795,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.843215,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.844119666666667,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.845024333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.845929,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.846833666666667,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.847738333333333,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.848643,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.849547666666667,                      !- Value Until Time 36
  9,                                      !- Hour 37
  7,                                      !- Minute 37
  0.85,                                   !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.84198475,                             !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.8339695,                              !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.82595425,                             !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.817939,                               !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.805464,                               !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.792989,                               !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.780514,                               !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.768039,                               !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.77407625,                             !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.7801135,                              !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.78615075,                             !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.792188,                               !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.7854415,                              !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.778695,                               !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.7719485,                              !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.765202,                               !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.749407866666667,                      !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.733613733333334,                      !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.7178196,                              !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.702025466666667,                      !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.686231333333334,                      !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.6704372,                              !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.654643066666667,                      !- Value Until Time 60
  15,                                     !- Hour 61
  0,                                      !- Minute 61
  0.646746,                               !- Value Until Time 61
  15,                                     !- Hour 62
  15,                                     !- Minute 62
  0.5600305,                              !- Value Until Time 62
  15,                                     !- Hour 63
  30,                                     !- Minute 63
  0.473315,                               !- Value Until Time 63
  15,                                     !- Hour 64
  45,                                     !- Minute 64
  0.3865995,                              !- Value Until Time 64
  16,                                     !- Hour 65
  0,                                      !- Minute 65
  0.299884,                               !- Value Until Time 65
  16,                                     !- Hour 66
  15,                                     !- Minute 66
  0.25875775,                             !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.2176315,                              !- Value Until Time 67
  16,                                     !- Hour 68
  45,                                     !- Minute 68
  0.17650525,                             !- Value Until Time 68
  17,                                     !- Hour 69
  0,                                      !- Minute 69
  0.135379,                               !- Value Until Time 69
  17,                                     !- Hour 70
  15,                                     !- Minute 70
  0.12439175,                             !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.1134045,                              !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.10241725,                             !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.09143,                                !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.090147,                               !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.088864,                               !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.087581,                               !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.086298,                               !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.08656275,                             !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.0868275,                              !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.08709225,                             !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.087357,                               !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.08721725,                             !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.0870775,                              !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.08693775,                             !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.086798,                               !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.07858575,                             !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.0703735,                              !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.06216125,                             !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.053949,                               !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.052103,                               !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.050257,                               !- Value Until Time 91
  22,                                     !- Hour 92
  37,                                     !- Minute 92
  0.049334,                               !- Value Until Time 92
  22,                                     !- Hour 93
  52,                                     !- Minute 93
  0.0350818,                              !- Value Until Time 93
  23,                                     !- Hour 94
  7,                                      !- Minute 94
  0.0361666,                              !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.036709,                               !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.0412906666666667,                     !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.0458723333333333,                     !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.050454;                               !- Value Until Time 98

OS:Schedule:Rule,
  {834951a9-5e87-49c3-baee-4d17f5ea67d5}, !- Handle
  Schedule Rule 4,                        !- Name
  {eb9a533c-c486-4f96-885f-b6b07c41b529}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46f01da4-5d81-46f3-af2d-f54f6a184fe5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46f01da4-5d81-46f3-af2d-f54f6a184fe5}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0427230224619675,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0431415338943132,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.043560045326659,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0431806009535659,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0428011565804728,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0424217122073797,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0420422678342867,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0420005176371435,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0419587674400003,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0419170172428571,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0418752670457139,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.041881480531157,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0418876940166,                        !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0418939075020431,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0419001209874862,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.042342720277568,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0427853195676499,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0432279188577318,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0436705181478137,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0385778380794206,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0334851580110274,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0283924779426343,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0232997978742411,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0188636015821932,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0144274052901453,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00999120899809734,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00555501270604941,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00572714791705165,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.00589928312805391,                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00607141833905616,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00624355355005841,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00468266516254382,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00312177677502921,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00156088838751461,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00121661842645115,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.00243323685290231,                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00364985527935347,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00486647370580463,                    !- Value Until Time 39
  18,                                     !- Hour 40
  45,                                     !- Minute 40
  0.089708448,                            !- Value Until Time 40
  19,                                     !- Hour 41
  0,                                      !- Minute 41
  0.0872986910235802,                     !- Value Until Time 41
  19,                                     !- Hour 42
  15,                                     !- Minute 42
  0.0848889340471603,                     !- Value Until Time 42
  19,                                     !- Hour 43
  30,                                     !- Minute 43
  0.0824791770707405,                     !- Value Until Time 43
  19,                                     !- Hour 44
  45,                                     !- Minute 44
  0.0800694200943207,                     !- Value Until Time 44
  20,                                     !- Hour 45
  0,                                      !- Minute 45
  0.0736104185459349,                     !- Value Until Time 45
  20,                                     !- Hour 46
  15,                                     !- Minute 46
  0.0671514169975491,                     !- Value Until Time 46
  20,                                     !- Hour 47
  30,                                     !- Minute 47
  0.0606924154491634,                     !- Value Until Time 47
  20,                                     !- Hour 48
  45,                                     !- Minute 48
  0.0542334139007777,                     !- Value Until Time 48
  21,                                     !- Hour 49
  0,                                      !- Minute 49
  0.0531099014192915,                     !- Value Until Time 49
  21,                                     !- Hour 50
  15,                                     !- Minute 50
  0.0519863889378053,                     !- Value Until Time 50
  21,                                     !- Hour 51
  30,                                     !- Minute 51
  0.0508628764563191,                     !- Value Until Time 51
  21,                                     !- Hour 52
  45,                                     !- Minute 52
  0.0497393639748329,                     !- Value Until Time 52
  22,                                     !- Hour 53
  0,                                      !- Minute 53
  0.0496791756744845,                     !- Value Until Time 53
  22,                                     !- Hour 54
  15,                                     !- Minute 54
  0.049618987374136,                      !- Value Until Time 54
  22,                                     !- Hour 55
  30,                                     !- Minute 55
  0.0495587990737875,                     !- Value Until Time 55
  22,                                     !- Hour 56
  45,                                     !- Minute 56
  0.049498610773439,                      !- Value Until Time 56
  23,                                     !- Hour 57
  0,                                      !- Minute 57
  0.0475954579793982,                     !- Value Until Time 57
  23,                                     !- Hour 58
  15,                                     !- Minute 58
  0.0456923051853575,                     !- Value Until Time 58
  23,                                     !- Hour 59
  30,                                     !- Minute 59
  0.0437891523913167,                     !- Value Until Time 59
  23,                                     !- Hour 60
  45,                                     !- Minute 60
  0.041885999597276,                      !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0.0423045110296217;                     !- Value Until Time 61

OS:Schedule:Day,
  {2753008f-e20d-4179-8b84-1c95d3a4788b}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d0012779-504d-45d1-920b-5455181a8e13}, !- Handle
  Schedule Rule 5,                        !- Name
  {eb9a533c-c486-4f96-885f-b6b07c41b529}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95fcef70-9773-4e80-b70c-4eb4c9ac8971}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95fcef70-9773-4e80-b70c-4eb4c9ac8971}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0640160587066667,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0639873241727974,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0447404643826475,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0490826698470119,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0534248753113763,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0577670807757407,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0621092862401051,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0623592659639204,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0626092456877357,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.062859225411551,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0631092051353664,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0632106581401769,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0633121111449874,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.063413564149798,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0635150171546085,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0635204090086062,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0635258008626038,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0635311927166015,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0635365845705992,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.04982467553535,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0361127665001007,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0224008574648515,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00868894842960232,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00880327673600983,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00891760504241734,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00903193334882484,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00914626165523234,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00809825253700122,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.00705024341877011,                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00600223430053898,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00495422518230786,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00513895618646227,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0053236871906167,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0055084181947711,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00569314919892552,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00583234875343008,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.00597154830793466,                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00611074786243922,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00624994741694378,                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00468746056270783,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00312497370847189,                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.00156248685423595,                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.062780473750295,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.062751739216426,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0627230046825567,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0626942701486877,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0626655356148187,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0626368010809494,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0626080665470804,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0625793320132114,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0625505974793421,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0625218629454731,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0624931284116041,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0624643938777348,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0624356593438658,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0624069248099968,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0623781902761275,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0623494557422585,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0623207212083895,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0622919866745205,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0622632521406512,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0622345176067822,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0622057830729132,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0621770485390438,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0621483140051748,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0621195794713059,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0620908449374365,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0620621104035675,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0620333758696985,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0620046413358293,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0619759068019602,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0619471722680909,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.061918437734222,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0618897032003529,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.06189990971995,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.061910116239547,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0619203227591441,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0619305292787412,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0623966903453377,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0628628514119342,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0633290124785307,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0637951735451272,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0619468669963857,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.060098560447644,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0582502538989024,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0564019473501609,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0580950137930574,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0597880802359541,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0614811466788507,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0631742131217473,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0552920762080562,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0474099392943651,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.039527802380674,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0316456654669829,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.034919365195899;                      !- Value Until Time 96

OS:Schedule:Day,
  {6824a0c6-acd1-4b5a-b495-163ab4c81528}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3483f3fe-9ef6-41bc-b75a-7cb3824b18ea}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  {55c05954-ae24-4df6-ab75-4aa2e1743f1c}, !- Default Day Schedule Name
  {4c8be69f-d3f0-4f16-9628-a4413b732520}, !- Summer Design Day Schedule Name
  {b6050c98-dd2f-476f-b5bd-7e0ddeb38dcb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55c05954-ae24-4df6-ab75-4aa2e1743f1c}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5374,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5375,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.5376,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5377,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.5378,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.5379,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.538,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5381,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5382,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5383,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5384,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5385,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5386,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.55345,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5683,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.58315,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.598,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.6198,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.6416,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.6634,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.6852,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.7091,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.733,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.7569,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.7808,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.80195,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.8231,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.84425,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.8654,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.86824,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.87108,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.87392,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.87676,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.8796,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.88244,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.88528,                                !- Value Until Time 36
  9,                                      !- Hour 37
  7,                                      !- Minute 37
  0.8867,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.8855,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.8843,                                 !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.8831,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.8819,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.8666,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.8513,                                 !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.836,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.8207,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.8107,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.8007,                                 !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.7907,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.7807,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.76935,                                !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.758,                                  !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.74665,                                !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.7353,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.72662,                                !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.71794,                                !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.70926,                                !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.70058,                                !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.6919,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.68322,                                !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.67454,                                !- Value Until Time 60
  15,                                     !- Hour 61
  0,                                      !- Minute 61
  0.6702,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  15,                                     !- Minute 62
  0.65385,                                !- Value Until Time 62
  15,                                     !- Hour 63
  30,                                     !- Minute 63
  0.6375,                                 !- Value Until Time 63
  15,                                     !- Hour 64
  45,                                     !- Minute 64
  0.62115,                                !- Value Until Time 64
  16,                                     !- Hour 65
  0,                                      !- Minute 65
  0.6048,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  15,                                     !- Minute 66
  0.5951,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.5854,                                 !- Value Until Time 67
  16,                                     !- Hour 68
  45,                                     !- Minute 68
  0.5757,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  0,                                      !- Minute 69
  0.566,                                  !- Value Until Time 69
  17,                                     !- Hour 70
  15,                                     !- Minute 70
  0.568025,                               !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.57005,                                !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.572075,                               !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.5741,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.58375,                                !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.5934,                                 !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.60305,                                !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.6127,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.6241,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.6355,                                 !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.6469,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.6583,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.662075,                               !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.66585,                                !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.669625,                               !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.6734,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.6597975,                              !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.646195,                               !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.6325925,                              !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.61899,                                !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.587274,                               !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.555558,                               !- Value Until Time 91
  22,                                     !- Hour 92
  37,                                     !- Minute 92
  0.5397,                                 !- Value Until Time 92
  22,                                     !- Hour 93
  52,                                     !- Minute 93
  0.58044,                                !- Value Until Time 93
  23,                                     !- Hour 94
  7,                                      !- Minute 94
  0.58028,                                !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.5802,                                 !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.5745,                                 !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.5688,                                 !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.5631;                                 !- Value Until Time 98

OS:Schedule:Rule,
  {d1cb8e42-9d6d-4b6e-a193-58c80d7008de}, !- Handle
  Schedule Rule 7,                        !- Name
  {3483f3fe-9ef6-41bc-b75a-7cb3824b18ea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f266302d-8bee-424f-8df3-e385a91f34a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f266302d-8bee-424f-8df3-e385a91f34a7}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.310345,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.310658250765688,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.447256942612506,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.461896076406742,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.476535210200979,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.491174343995216,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.505813477789452,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521298032684268,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.536782587579084,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5522671424739,                        !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.567751697368715,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.579854567861215,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.591957438353714,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.604060308846214,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.616163179338714,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.619322384504035,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.622481589669357,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.625640794834678,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.6288,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.615807212559523,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.602814425119045,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.589821637678567,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.57682885023809,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.579498601082024,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.582168351925957,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.584838102769891,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.587507853613825,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.571489348550222,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.55547084348662,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.539452338423018,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.523433833359415,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.515914035149002,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.508394236938589,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.500874438728175,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.493354640517762,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.490907368910822,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.488460097303883,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.486012825696944,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.483565554090005,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.483298579005611,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.483031603921218,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.482764628836824,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.482497653752431,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.323814782924594,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.324128033690282,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.32444128445597,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.324754535221658,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.325067785987347,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.325381036753035,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.325694287518723,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.326007538284411,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.326320789050099,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.326634039815788,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.326947290581476,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.327260541347164,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.327573792112852,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.327887042878541,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.328200293644229,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.328513544409917,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.328826795175605,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.329140045941294,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.329453296706982,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.32976654747267,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.330079798238358,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.330393049004046,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.330706299769735,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.331019550535423,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.331332801301111,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.331646052066799,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.331959302832488,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.332272553598176,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.332585804363864,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.332899055129552,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.33321230589524,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.333525556660929,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.338242116485212,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.342958676309495,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.347675236133777,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.35239179595806,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.36169142806443,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.370991060170799,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.380290692277168,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.389590324383537,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.389768307773133,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.389946291162728,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.390124274552324,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.39030225794192,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.388967382519953,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.387632507097986,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.386297631676019,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.384962756254052,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.389901795315329,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.394840834376607,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.399779873437884,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.404718912499162,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.415353420027498;                      !- Value Until Time 96

OS:Schedule:Day,
  {4c8be69f-d3f0-4f16-9628-a4413b732520}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df6b4b2f-fc2f-4493-af8b-eee6ce462cc3}, !- Handle
  Schedule Rule 8,                        !- Name
  {3483f3fe-9ef6-41bc-b75a-7cb3824b18ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {00707a5e-be97-45ac-bc01-2db12809833c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00707a5e-be97-45ac-bc01-2db12809833c}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.310345,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.310865100284167,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.392429062495515,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.413433112433084,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.434437162370653,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.455441212308222,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.476445262245791,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.499655619949911,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.522865977654032,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.546076335358152,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.569286693062273,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.586540019796705,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.603793346531136,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.621046673265568,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.6383,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.637946990757352,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.637593981514704,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.637240972272055,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.636887963029407,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.604203719775715,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.571519476522023,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.538835233268331,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.506150990014639,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.511565269273756,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.516979548532873,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.52239382779199,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.527808107051107,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.517747343635633,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.507686580220159,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.497625816804684,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.48756505338921,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.490389127330396,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.493213201271582,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.496037275212767,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.498861349153953,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.505303767832283,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.511746186510613,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.518188605188943,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.524631023867273,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.528161116293755,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.531691208720237,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.53522130114672,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.538751393573202,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.332709312219239,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.333229412503408,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.333749512787577,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.334269613071744,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.334789713355913,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.335309813640082,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.335829913924249,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.336350014208418,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.336870114492587,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.337390214776754,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.337910315060923,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.338430415345092,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.33895051562926,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.339470615913429,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.339990716197598,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.340510816481765,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.341030916765934,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.341551017050103,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.34207111733427,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.342591217618439,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.343111317902608,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.343631418186775,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.344151518470944,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.344671618755113,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.34519171903928,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.345711819323449,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.346231919607618,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.346752019891785,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.347272120175954,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.347792220460123,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.34831232074429,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.348832421028459,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.347023248659887,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.345214076291315,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.343404903922743,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.341595731554171,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.342654759282116,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.34371378701006,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.344772814738005,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.34583184246595,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.340139568428247,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.334447294390544,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.328755020352842,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.323062746315139,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.322533232451167,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.322003718587195,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.321474204723222,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.32094469085925,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.326592838741621,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.332240986623993,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.337889134506365,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.343537282388736,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.355760227415431;                      !- Value Until Time 96

OS:Schedule:Day,
  {b6050c98-dd2f-476f-b5bd-7e0ddeb38dcb}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {598154fb-31c6-4685-8cf4-b4bfe4ea44a7}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  {27b761bc-f1c8-49f8-91a6-57f1c470b418}, !- Default Day Schedule Name
  {17611a08-d650-4bf6-98d7-9229319d59cc}, !- Summer Design Day Schedule Name
  {c1f5384e-e5a5-4c80-87d1-e46797f33d70}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {27b761bc-f1c8-49f8-91a6-57f1c470b418}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17611a08-d650-4bf6-98d7-9229319d59cc}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {906ae099-cdd9-407a-844f-c8dbdbc13eff}, !- Handle
  Schedule Rule 9,                        !- Name
  {598154fb-31c6-4685-8cf4-b4bfe4ea44a7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1940de2a-1694-450d-822d-b4ed0a0be40f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1940de2a-1694-450d-822d-b4ed0a0be40f}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c1f5384e-e5a5-4c80-87d1-e46797f33d70}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3bf49cf3-d352-4323-aaaf-8608d63258cc}, !- Handle
  Schedule Rule 10,                       !- Name
  {598154fb-31c6-4685-8cf4-b4bfe4ea44a7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b387420-de9e-4962-8951-899431126f61}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b387420-de9e-4962-8951-899431126f61}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {3f86273c-c3de-499b-a323-96bcfe2b575e}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14399999999999;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2c522e1b-9325-4fb5-8750-d0bdbfe795bb}, !- Handle
  Foundation F 126 Perim 2819 Area 12887, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  128.867414665031,                       !- Area {m2}
  28.1862236800156;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cdc4ed08-e433-45c6-af2b-c286e06f1417}, !- Handle
  Foundation F 126 Perim 0 Area 26836,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  268.364188004905,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a48e7436-2970-43ea-a070-1f78f6802725}, !- Handle
  Foundation F 126 Perim 952 Area 4353,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  43.5305233325157,                       !- Area {m2}
  9.52111184000782;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {928714ae-77de-465c-974d-e93d550f73a4}, !- Handle
  ComStock 90.1-2007 - Office - ASHRAE 169-2013-3A, !- Name
  {2e6f8751-31ef-43e4-b12c-c1e01d1bf1c0}, !- Default Exterior Surface Constructions Name
  {061524aa-211f-4b24-80bb-115c9e42e314}, !- Default Interior Surface Constructions Name
  {a29886b0-691e-4b5a-ab41-4a313904fcd2}, !- Default Ground Contact Surface Constructions Name
  {2db2a764-f608-4a67-b49d-5e7df33a1a21}, !- Default Exterior SubSurface Constructions Name
  {729e1c54-36c2-4ca9-afb3-99852f428735}, !- Default Interior SubSurface Constructions Name
  {e533d366-a8e8-4e7b-9492-c1eb8e0161ff}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {2e6f8751-31ef-43e4-b12c-c1e01d1bf1c0}, !- Handle
  Default Surface Constructions 1,        !- Name
  {68bc68e5-7b0f-47b2-bb74-860015a982a2}, !- Floor Construction Name
  {b880b16f-c897-41ad-a0b6-96b34b366c0d}, !- Wall Construction Name
  {996b2080-8f84-4442-9ab1-f4509ad6662c}; !- Roof Ceiling Construction Name

OS:Construction,
  {68bc68e5-7b0f-47b2-bb74-860015a982a2}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {cfad69f8-bb89-4b08-b245-0507d661a6e4}, !- Layer 1
  {9a96a8f2-e4e9-412d-8be9-028cff6d736a}, !- Layer 2
  {70a577f2-a724-4c5c-96c4-d89e87e634b5}; !- Layer 3

OS:Material:NoMass,
  {cfad69f8-bb89-4b08-b245-0507d661a6e4}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9a96a8f2-e4e9-412d-8be9-028cff6d736a}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {70a577f2-a724-4c5c-96c4-d89e87e634b5}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {58a4f98b-c08a-4f25-97a1-22000eaddc5c}, !- Handle
  {68bc68e5-7b0f-47b2-bb74-860015a982a2}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b880b16f-c897-41ad-a0b6-96b34b366c0d}, !- Handle
  Typical Insulated Exterior Mass Wall R-8.13, !- Name
  ,                                       !- Surface Rendering Name
  {6574c54e-44ab-4835-ae96-4f76ecd75b1f}, !- Layer 1
  {3d2b2097-eb95-43fe-999a-86c957de7e8c}, !- Layer 2
  {8ed8a888-a66c-4253-b4e1-4cce8782eadd}, !- Layer 3
  {ad47b7d2-137b-46f0-b546-fd46a2bfde58}; !- Layer 4

OS:Material,
  {6574c54e-44ab-4835-ae96-4f76ecd75b1f}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {3d2b2097-eb95-43fe-999a-86c957de7e8c}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8ed8a888-a66c-4253-b4e1-4cce8782eadd}, !- Handle
  Typical Insulation R-5.74,              !- Name
  Smooth,                                 !- Roughness
  1.01115400561992,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ad47b7d2-137b-46f0-b546-fd46a2bfde58}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e91b86da-13c2-4b3b-bb98-ea66922bee45}, !- Handle
  {b880b16f-c897-41ad-a0b6-96b34b366c0d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {996b2080-8f84-4442-9ab1-f4509ad6662c}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {506764b8-f3f4-4f7a-9f5a-e4ef72347a89}, !- Layer 1
  {c0be396e-f95a-45a2-acbb-7873bc25c4eb}, !- Layer 2
  {1a6c6275-8dc4-4176-91a0-4518ed73f128}; !- Layer 3

OS:Material,
  {506764b8-f3f4-4f7a-9f5a-e4ef72347a89}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c0be396e-f95a-45a2-acbb-7873bc25c4eb}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1a6c6275-8dc4-4176-91a0-4518ed73f128}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7219a662-549e-44ee-9e3d-2b06596d5a2c}, !- Handle
  {996b2080-8f84-4442-9ab1-f4509ad6662c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {061524aa-211f-4b24-80bb-115c9e42e314}, !- Handle
  Default Surface Constructions 2,        !- Name
  {a4bf7b0a-e7c8-4b40-8973-ab4a5674d3dd}, !- Floor Construction Name
  {e252be2b-fb60-4e47-8729-77cd0ae3ae45}, !- Wall Construction Name
  {d266df0e-4466-4e52-9431-2375da88f874}; !- Roof Ceiling Construction Name

OS:Construction,
  {a4bf7b0a-e7c8-4b40-8973-ab4a5674d3dd}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {e5f81322-99da-40cd-ab66-8783a4011435}, !- Layer 1
  {f8d586d5-f766-4b47-a2ac-be73e09bc1cc}; !- Layer 2

OS:Material,
  {e5f81322-99da-40cd-ab66-8783a4011435}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f8d586d5-f766-4b47-a2ac-be73e09bc1cc}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {03963d46-c300-40fa-9a64-e2dbb6c7448b}, !- Handle
  {a4bf7b0a-e7c8-4b40-8973-ab4a5674d3dd}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e252be2b-fb60-4e47-8729-77cd0ae3ae45}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {3289e877-e024-4471-b7db-3f644bf5f9b9}, !- Layer 1
  {3289e877-e024-4471-b7db-3f644bf5f9b9}; !- Layer 2

OS:Material,
  {3289e877-e024-4471-b7db-3f644bf5f9b9}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {60164580-a6b4-4a35-8429-724653a4bd9c}, !- Handle
  {e252be2b-fb60-4e47-8729-77cd0ae3ae45}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d266df0e-4466-4e52-9431-2375da88f874}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {f8d586d5-f766-4b47-a2ac-be73e09bc1cc}, !- Layer 1
  {e5f81322-99da-40cd-ab66-8783a4011435}; !- Layer 2

OS:StandardsInformation:Construction,
  {160df63c-416c-4895-86ea-a31f130c9c7b}, !- Handle
  {d266df0e-4466-4e52-9431-2375da88f874}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a29886b0-691e-4b5a-ab41-4a313904fcd2}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ca597011-ae18-4ba1-baff-88e93b6c6af0}, !- Floor Construction Name
  {a1343cc1-982a-4610-8d8a-65de139a9d35}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {ca597011-ae18-4ba1-baff-88e93b6c6af0}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {d73c2be7-c7f6-407d-b8a3-c76d6b46adf7}, !- Layer 1
  {70a577f2-a724-4c5c-96c4-d89e87e634b5}; !- Layer 2

OS:Material:NoMass,
  {39ce6bb3-b3d1-460b-87ba-cd81da931ba4}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d73c2be7-c7f6-407d-b8a3-c76d6b46adf7}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d22e399a-1f69-4c18-83cf-884fac8b5f2f}, !- Handle
  {ca597011-ae18-4ba1-baff-88e93b6c6af0}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a1343cc1-982a-4610-8d8a-65de139a9d35}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {9ba9bb51-2873-41b7-ac7c-c3f9994b14ea}; !- Layer 1

OS:Material,
  {9ba9bb51-2873-41b7-ac7c-c3f9994b14ea}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {75b368e7-275b-47a4-b7ee-482c7d147d10}, !- Handle
  {a1343cc1-982a-4610-8d8a-65de139a9d35}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {2db2a764-f608-4a67-b49d-5e7df33a1a21}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {ba628070-e958-4f0f-aa90-9bfbd01208d7}, !- Fixed Window Construction Name
  {ba628070-e958-4f0f-aa90-9bfbd01208d7}, !- Operable Window Construction Name
  {4f6cfbef-7074-4997-9a14-19d3a2421995}, !- Door Construction Name
  {c90cca5a-e316-410f-93b4-483d256f7605}, !- Glass Door Construction Name
  {a97cc49a-805c-40e8-b191-0fa19d6599f3}, !- Overhead Door Construction Name
  {1cea9233-e91b-414e-ad5b-7834f7e56fc7}, !- Skylight Construction Name
  {45ccdb1d-cc43-496b-8762-1a54debeff9b}, !- Tubular Daylight Dome Construction Name
  {45ccdb1d-cc43-496b-8762-1a54debeff9b}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ba628070-e958-4f0f-aa90-9bfbd01208d7}, !- Handle
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {e3fb0df7-6ea0-4acc-ad32-43728ebb6601}, !- Layer 1
  {5176cad7-338a-4aff-9070-4f5a3a4d76ca}, !- Layer 2
  {2f29701a-8c95-40e1-beca-c72b030e2db3}; !- Layer 3

OS:WindowMaterial:Glazing,
  {e3fb0df7-6ea0-4acc-ad32-43728ebb6601}, !- Handle
  REF C CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.2,                                    !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.39,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.22,                                   !- Visible Transmittance at Normal Incidence
  0.17,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.35,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.55,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {5176cad7-338a-4aff-9070-4f5a3a4d76ca}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {2f29701a-8c95-40e1-beca-c72b030e2db3}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {0d4a93cb-04e8-48d8-8d11-8482ce62db19}, !- Handle
  {ba628070-e958-4f0f-aa90-9bfbd01208d7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {4f6cfbef-7074-4997-9a14-19d3a2421995}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {9e9df0b1-d9bc-420e-ad3d-9cfae48cdee9}, !- Layer 1
  {39ce6bb3-b3d1-460b-87ba-cd81da931ba4}; !- Layer 2

OS:Material,
  {9e9df0b1-d9bc-420e-ad3d-9cfae48cdee9}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {060c9f2f-5dee-40d5-bf05-be0aa7b7f6bf}, !- Handle
  {4f6cfbef-7074-4997-9a14-19d3a2421995}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c90cca5a-e316-410f-93b4-483d256f7605}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {ab130355-96f8-43e2-904b-8aa7aa1531e2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ab130355-96f8-43e2-904b-8aa7aa1531e2}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {79f5de1c-ed39-4219-8b45-3d1bd90e11bf}, !- Handle
  {c90cca5a-e316-410f-93b4-483d256f7605}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {a97cc49a-805c-40e8-b191-0fa19d6599f3}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {b53c421d-d088-480f-95eb-70bc8ceb9fa0}; !- Layer 1

OS:Material:NoMass,
  {b53c421d-d088-480f-95eb-70bc8ceb9fa0}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e098b04a-6e85-44dc-a360-90085736f48f}, !- Handle
  {a97cc49a-805c-40e8-b191-0fa19d6599f3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {1cea9233-e91b-414e-ad5b-7834f7e56fc7}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing Skylight U-1.17 SHGC 0.0, !- Name
  ,                                       !- Surface Rendering Name
  {462f6bc6-20e5-4c97-972a-4a3b462be98c}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {462f6bc6-20e5-4c97-972a-4a3b462be98c}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing U-1.17 SHGC 0.0, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {0b67d758-fafb-461c-baee-bc230a6de508}, !- Handle
  {1cea9233-e91b-414e-ad5b-7834f7e56fc7}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {45ccdb1d-cc43-496b-8762-1a54debeff9b}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {ba816d29-238c-4269-8878-b022951b39d7}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ba816d29-238c-4269-8878-b022951b39d7}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {6616780e-b8a8-447d-8e3a-0313edf931f1}, !- Handle
  {45ccdb1d-cc43-496b-8762-1a54debeff9b}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {729e1c54-36c2-4ca9-afb3-99852f428735}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {45ccdb1d-cc43-496b-8762-1a54debeff9b}, !- Fixed Window Construction Name
  {45ccdb1d-cc43-496b-8762-1a54debeff9b}, !- Operable Window Construction Name
  {7217ff02-c471-4edc-b30d-cb1fb4e1288e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {7217ff02-c471-4edc-b30d-cb1fb4e1288e}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {d2277fe2-74cc-4923-9598-c2f4a291e0b0}; !- Layer 1

OS:Material,
  {d2277fe2-74cc-4923-9598-c2f4a291e0b0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {34e93907-1fc5-43a8-b227-b22758768ccc}, !- Handle
  {7217ff02-c471-4edc-b30d-cb1fb4e1288e}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e533d366-a8e8-4e7b-9492-c1eb8e0161ff}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {d2277fe2-74cc-4923-9598-c2f4a291e0b0}; !- Layer 1

OS:StandardsInformation:Construction,
  {4e0ea14e-3f49-4130-b074-2f5de32bf55e}, !- Handle
  {e533d366-a8e8-4e7b-9492-c1eb8e0161ff}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {6f9e4e4f-e17b-4cd4-8c1e-0261d7e653a7}, !- Handle
  Always On Discrete,                     !- Name
  {88faa711-cbea-4809-abc8-f479198f4f13}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {88faa711-cbea-4809-abc8-f479198f4f13}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {523917eb-10c8-4be3-8778-fcfe3f583f57}, !- Handle
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {8b000a24-4ca1-4ef7-8565-c3787b97f381}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  {3e3ba64f-c5b3-400e-b48b-39bd13279951}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e3ba64f-c5b3-400e-b48b-39bd13279951}, !- Handle
  Schedule Day 11,                        !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {5ad2e7e7-b2df-474f-9d27-cb6b6f26649d}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {8ef91722-9378-4ce6-a5bb-2f01f336bfc8}, !- Handle
  Parking Areas and Drives,               !- Name
  {5ad2e7e7-b2df-474f-9d27-cb6b6f26649d}, !- Exterior Lights Definition Name
  {6f9e4e4f-e17b-4cd4-8c1e-0261d7e653a7}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  12150,                                  !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {85b02aec-2a67-4908-a7c0-50edd3f492b3}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {d64d2ee1-f87c-41b6-9422-68fc445ea9e2}, !- Handle
  Building Facades,                       !- Name
  {85b02aec-2a67-4908-a7c0-50edd3f492b3}, !- Exterior Lights Definition Name
  {8b000a24-4ca1-4ef7-8565-c3787b97f381}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3674.23461417476,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {56b9ece6-e5ab-4f5d-a7f5-5d6616280fac}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {ee674ee4-0c2f-4dda-9909-668a4c126ad0}, !- Handle
  Main Entries,                           !- Name
  {56b9ece6-e5ab-4f5d-a7f5-5d6616280fac}, !- Exterior Lights Definition Name
  {6f9e4e4f-e17b-4cd4-8c1e-0261d7e653a7}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  12,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {139e2432-4759-40d7-887b-c7b1178cb058}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {9459103f-b19b-4f01-9bda-35fdf5c15755}, !- Handle
  Other Doors,                            !- Name
  {139e2432-4759-40d7-887b-c7b1178cb058}, !- Exterior Lights Definition Name
  {6f9e4e4f-e17b-4cd4-8c1e-0261d7e653a7}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  5.99999999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {5d008664-cff0-4b2a-a24e-2e2b4294a1d3}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  {4443a67f-d7f7-4872-8d6e-6068d42fdf0a}, !- Default Day Schedule Name
  {b501f6b3-653f-4369-9fc6-2144f1cbb536}, !- Summer Design Day Schedule Name
  {11a06cd3-162d-4525-b8cc-1d148f5ed64c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4443a67f-d7f7-4872-8d6e-6068d42fdf0a}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {11a06cd3-162d-4525-b8cc-1d148f5ed64c}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {b501f6b3-653f-4369-9fc6-2144f1cbb536}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {7d536706-87a6-411b-bf13-e5663c2729cf}, !- Handle
  Schedule Rule 11,                       !- Name
  {5d008664-cff0-4b2a-a24e-2e2b4294a1d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c6afd0c5-a52c-4348-9694-016dba736471}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6afd0c5-a52c-4348-9694-016dba736471}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0675,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  45,                                     !- Minute 3
  0.135,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2025,                                 !- Value Until Time 4
  4,                                      !- Hour 5
  15,                                     !- Minute 5
  0.27,                                   !- Value Until Time 5
  4,                                      !- Hour 6
  30,                                     !- Minute 6
  0.34,                                   !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.41,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  15,                                     !- Minute 9
  0.55,                                   !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5725,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  45,                                     !- Minute 11
  0.595,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  0,                                      !- Minute 12
  0.6175,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.64,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.64,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.664,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.688,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.712,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.736,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.76,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.784,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.808,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  7,                                      !- Minute 22
  0.82,                                   !- Value Until Time 22
  9,                                      !- Hour 23
  22,                                     !- Minute 23
  0.865,                                  !- Value Until Time 23
  9,                                      !- Hour 24
  37,                                     !- Minute 24
  0.91,                                   !- Value Until Time 24
  9,                                      !- Hour 25
  52,                                     !- Minute 25
  0.955,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  7,                                      !- Minute 26
  1,                                      !- Value Until Time 26
  10,                                     !- Hour 27
  22,                                     !- Minute 27
  0.9775,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  37,                                     !- Minute 28
  0.955,                                  !- Value Until Time 28
  10,                                     !- Hour 29
  52,                                     !- Minute 29
  0.9325,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  7,                                      !- Minute 30
  0.91,                                   !- Value Until Time 30
  11,                                     !- Hour 31
  22,                                     !- Minute 31
  0.82,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  37,                                     !- Minute 32
  0.73,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  52,                                     !- Minute 33
  0.64,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  7,                                      !- Minute 34
  0.55,                                   !- Value Until Time 34
  13,                                     !- Hour 35
  7,                                      !- Minute 35
  0.55,                                   !- Value Until Time 35
  13,                                     !- Hour 36
  22,                                     !- Minute 36
  0.574,                                  !- Value Until Time 36
  13,                                     !- Hour 37
  37,                                     !- Minute 37
  0.598,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  52,                                     !- Minute 38
  0.622,                                  !- Value Until Time 38
  14,                                     !- Hour 39
  7,                                      !- Minute 39
  0.646,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  22,                                     !- Minute 40
  0.67,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  37,                                     !- Minute 41
  0.694,                                  !- Value Until Time 41
  14,                                     !- Hour 42
  52,                                     !- Minute 42
  0.718,                                  !- Value Until Time 42
  15,                                     !- Hour 43
  0,                                      !- Minute 43
  0.73,                                   !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.64,                                   !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0.55,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  45,                                     !- Minute 46
  0.46,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  0,                                      !- Minute 47
  0.37,                                   !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.37,                                   !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3225,                                 !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.275,                                  !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.2275,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.18,                                   !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.2025,                                 !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.225,                                  !- Value Until Time 54
  18,                                     !- Hour 55
  45,                                     !- Minute 55
  0.2475,                                 !- Value Until Time 55
  19,                                     !- Hour 56
  0,                                      !- Minute 56
  0.27,                                   !- Value Until Time 56
  19,                                     !- Hour 57
  15,                                     !- Minute 57
  0.225,                                  !- Value Until Time 57
  19,                                     !- Hour 58
  30,                                     !- Minute 58
  0.18,                                   !- Value Until Time 58
  19,                                     !- Hour 59
  45,                                     !- Minute 59
  0.135,                                  !- Value Until Time 59
  20,                                     !- Hour 60
  0,                                      !- Minute 60
  0.09,                                   !- Value Until Time 60
  20,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0675,                                 !- Value Until Time 61
  20,                                     !- Hour 62
  30,                                     !- Minute 62
  0.045,                                  !- Value Until Time 62
  20,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0225,                                 !- Value Until Time 63
  21,                                     !- Hour 64
  0,                                      !- Minute 64
  0,                                      !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0;                                      !- Value Until Time 65

OS:WaterUse:Connections,
  {d6dad4a6-40e4-4a61-a461-b91f2f865f09}, !- Handle
  Office WholeBuilding - Sm Office - ComStock 90.1-2007 WUC 0.07gpm at 140F, !- Name
  {a2242219-dd05-4de9-9fcd-46ba53e79602}, !- Inlet Node Name
  {c11f61c6-faa8-446d-94a8-d646fa05b418}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3c5f678-3b64-4c04-9e58-3ca8716f1fd4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7a0396f1-c9f9-42fe-9fb0-8bf2c35fde3b}, !- Handle
  Office WholeBuilding - Sm Office - ComStock 90.1-2007 Service Water Use Def 0.07gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.30004064844919e-06,                   !- Peak Flow Rate {m3/s}
  {f3afb7f1-dd18-417d-af40-0b89cad8e285}, !- Target Temperature Schedule Name
  {d229ecb9-956d-44b9-85e4-3143b8a7ac7b}, !- Sensible Fraction Schedule Name
  {86914435-a9b8-4739-b8c2-8b4e289837d7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d229ecb9-956d-44b9-85e4-3143b8a7ac7b}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  {66968975-3ea3-480f-9436-285df786ca0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66968975-3ea3-480f-9436-285df786ca0d}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {86914435-a9b8-4739-b8c2-8b4e289837d7}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  {ffecf2e0-b379-4efe-b352-6e7b0146752f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffecf2e0-b379-4efe-b352-6e7b0146752f}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {d6320315-8c0b-4dd5-867e-f137757efc69}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3afb7f1-dd18-417d-af40-0b89cad8e285}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {81866912-42ff-433b-a883-a464b460ca86}, !- Schedule Type Limits Name
  {2c932bfd-3e7c-41e2-8d56-e7de84ce4955}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c932bfd-3e7c-41e2-8d56-e7de84ce4955}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {81866912-42ff-433b-a883-a464b460ca86}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {81866912-42ff-433b-a883-a464b460ca86}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {e3c5f678-3b64-4c04-9e58-3ca8716f1fd4}, !- Handle
  Office WholeBuilding - Sm Office - ComStock 90.1-2007 Service Water Use 0.07gpm at 140F, !- Name
  {7a0396f1-c9f9-42fe-9fb0-8bf2c35fde3b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5d008664-cff0-4b2a-a24e-2e2b4294a1d3}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {b31b0ca6-b3d3-4031-a261-366924d36e07}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9fe61088-a3bf-4fb2-b66c-d9b1c20c287a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  4.30004064844919e-06,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.000516004877813903,                   !- Plant Loop Volume {m3}
  {cce17fb3-76a1-4f1f-b1b6-299261dd0a8d}, !- Plant Side Inlet Node Name
  {dfd4e44d-a2b5-4c04-bd80-1e79c96e1c17}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6a1a9835-fa19-4381-960b-39ad66925d3e}, !- Demand Side Inlet Node Name
  {e3ad9bd1-d0aa-4146-b8ee-909b68fb3608}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {06eeead3-8c0e-48f1-91bd-c19c4bce4748}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7c1fd158-ae8a-4655-b2ce-e894d3a8d1dc}, !- Demand Mixer Name
  {a517fdf9-a415-4aac-9641-d99204789e48}, !- Demand Splitter Name
  {dc591b62-f87a-49f1-91d0-490ddb895898}, !- Supply Mixer Name
  {fca3a8d7-9919-4896-9a51-67c9ceb9b214}; !- Supply Splitter Name

OS:Node,
  {6441afb3-5244-4b6a-a523-31d0812388e3}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {cce17fb3-76a1-4f1f-b1b6-299261dd0a8d}, !- Inlet Port
  {de65009a-12ed-44c2-bb56-ee60c46f2839}; !- Outlet Port

OS:Node,
  {9fe61088-a3bf-4fb2-b66c-d9b1c20c287a}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {7f9b4c01-e1bd-44c6-93b8-1fbf74c0b62e}, !- Inlet Port
  {dfd4e44d-a2b5-4c04-bd80-1e79c96e1c17}; !- Outlet Port

OS:Node,
  {75bcbb17-1a31-41c8-bcdd-c09c0cc10b0b}, !- Handle
  40gal Electricity Water Heater - 4kBtu/hr Supply Inlet Water Node, !- Name
  {082cbbb4-077c-4cb0-a986-02230c8ad648}, !- Inlet Port
  {01a39ab1-a480-4e18-9ca7-508accf7bb2e}; !- Outlet Port

OS:Connector:Mixer,
  {dc591b62-f87a-49f1-91d0-490ddb895898}, !- Handle
  Connector Mixer 1,                      !- Name
  {933b6c6b-93d9-4e47-9f1c-52b0df275961}, !- Outlet Branch Name
  {2d3476c3-f496-49e6-9b22-dccc6ed94319}, !- Inlet Branch Name 1
  {dbe064ab-72f3-4160-8b62-459bf65b01a2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fca3a8d7-9919-4896-9a51-67c9ceb9b214}, !- Handle
  Connector Splitter 1,                   !- Name
  {df11da04-3acc-4db3-b1ad-98c0bab4edf1}, !- Inlet Branch Name
  {082cbbb4-077c-4cb0-a986-02230c8ad648}, !- Outlet Branch Name 1
  {6c05378c-fa04-4a78-8ef6-13e5c307b241}; !- Outlet Branch Name 2

OS:Connection,
  {cce17fb3-76a1-4f1f-b1b6-299261dd0a8d}, !- Handle
  {b31b0ca6-b3d3-4031-a261-366924d36e07}, !- Source Object
  14,                                     !- Outlet Port
  {6441afb3-5244-4b6a-a523-31d0812388e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {082cbbb4-077c-4cb0-a986-02230c8ad648}, !- Handle
  {fca3a8d7-9919-4896-9a51-67c9ceb9b214}, !- Source Object
  3,                                      !- Outlet Port
  {75bcbb17-1a31-41c8-bcdd-c09c0cc10b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfd4e44d-a2b5-4c04-bd80-1e79c96e1c17}, !- Handle
  {9fe61088-a3bf-4fb2-b66c-d9b1c20c287a}, !- Source Object
  3,                                      !- Outlet Port
  {b31b0ca6-b3d3-4031-a261-366924d36e07}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {856889ce-38c6-4b3c-8c05-9ab541250a4b}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {6a1a9835-fa19-4381-960b-39ad66925d3e}, !- Inlet Port
  {723a4c7f-54ae-466d-a0ea-ab0ba6c55a75}; !- Outlet Port

OS:Node,
  {31af543a-ab4c-42df-8744-ee3d7531b476}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {8ccce695-25af-4062-a18e-a6177ef51569}, !- Inlet Port
  {e3ad9bd1-d0aa-4146-b8ee-909b68fb3608}; !- Outlet Port

OS:Node,
  {fc2dbc5f-b69a-46c7-b72b-4f1b5cc8fde6}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {2e94be4d-828b-47eb-9b32-a5407fd28b9c}, !- Inlet Port
  {3f04600c-492e-4df2-b0fb-6a1a3cec8104}; !- Outlet Port

OS:Connector:Mixer,
  {7c1fd158-ae8a-4655-b2ce-e894d3a8d1dc}, !- Handle
  Connector Mixer 2,                      !- Name
  {25c6cec3-73bd-4789-abba-919f858b4a2f}, !- Outlet Branch Name
  {5ff23910-6450-4714-aad6-13982b6df3cd}, !- Inlet Branch Name 1
  {b9e2a366-12ae-40e9-866c-f249499159ec}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a517fdf9-a415-4aac-9641-d99204789e48}, !- Handle
  Connector Splitter 2,                   !- Name
  {8695b23f-319b-408e-b764-2559ec06e4e8}, !- Inlet Branch Name
  {2e94be4d-828b-47eb-9b32-a5407fd28b9c}, !- Outlet Branch Name 1
  {b155b5e6-ae0d-476d-b0db-01dc50add5d8}; !- Outlet Branch Name 2

OS:Connection,
  {6a1a9835-fa19-4381-960b-39ad66925d3e}, !- Handle
  {b31b0ca6-b3d3-4031-a261-366924d36e07}, !- Source Object
  17,                                     !- Outlet Port
  {856889ce-38c6-4b3c-8c05-9ab541250a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e94be4d-828b-47eb-9b32-a5407fd28b9c}, !- Handle
  {a517fdf9-a415-4aac-9641-d99204789e48}, !- Source Object
  3,                                      !- Outlet Port
  {fc2dbc5f-b69a-46c7-b72b-4f1b5cc8fde6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3ad9bd1-d0aa-4146-b8ee-909b68fb3608}, !- Handle
  {31af543a-ab4c-42df-8744-ee3d7531b476}, !- Source Object
  3,                                      !- Outlet Port
  {b31b0ca6-b3d3-4031-a261-366924d36e07}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {67497cd5-e224-45b2-a3a5-c9f4ddce610d}, !- Handle
  {b31b0ca6-b3d3-4031-a261-366924d36e07}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {06eeead3-8c0e-48f1-91bd-c19c4bce4748}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {33ecfe58-18dd-4d87-ba48-ebff005e526d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1e16a7ec-483c-49c5-b7db-3c94f1fa3afe}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {33ecfe58-18dd-4d87-ba48-ebff005e526d}, !- Schedule Type Limits Name
  {0fe4a857-8a7c-4c74-a4ef-b4190f111cce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fe4a857-8a7c-4c74-a4ef-b4190f111cce}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {33ecfe58-18dd-4d87-ba48-ebff005e526d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9613fb83-6eda-4ae8-9391-435ef6079d09}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {1e16a7ec-483c-49c5-b7db-3c94f1fa3afe}, !- Schedule Name
  {9fe61088-a3bf-4fb2-b66c-d9b1c20c287a}; !- Setpoint Node or NodeList Name

