
OS:Version,
  {2e7dfb03-4e2d-4ddc-b7d1-6a400f1384c5}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:RunPeriodControl:DaylightSavingTime,
  {4459d710-506c-46ee-b03b-e4c84a12b977}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {a1d7e5d8-9a8b-4760-8cdd-a573657c41cd}, !- Handle
  2015,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Timestep,
  {d0f55be9-c489-4d84-ac43-de6d6617ee9a}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {f776052f-eb65-4850-bfa5-cd12d29fa5a5}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {6876ace3-d650-44cd-888b-bf431d69f477}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN-_-_USA,         !- Name
  34.03,                                  !- Latitude {deg}
  -118.3,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  56,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:Site:WaterMainsTemperature,
  {deac5f3c-561b-473b-9a51-47d6ae3839e6}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.9083333333333,                       !- Annual Average Outdoor Air Temperature {C}
  10.6;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {dec3d1ae-ba9a-49e5-bfad-3c1e0688e64a}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100654,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Taub {dimensionless}
  2.436;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a5e7e745-62d3-4142-befb-c557e3f51a00}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg .4% Condns WB=>MDB 1, !- Name
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100654,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Taub {dimensionless}
  2.436;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ed3ea7ed-3f7a-4500-ae89-1cd084e2f822}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Htg 99.6% Condns DB 1, !- Name
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  6.2,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100654,                                 !- Barometric Pressure {Pa}
  0.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {ef32ab90-778a-4451-ba84-b1828d41fab8}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  ASHRAE,                                 !- Climate Zone Institution Name 2
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 2
  2006,                                   !- Climate Zone Document Year 2
  3B;                                     !- Climate Zone Value 2

OS:SpaceType,
  {f525abc7-0995-45a0-9ff2-09a656ea7fcf}, !- Handle
  Mtl OfficeGeneral - DEER Pre-1975,      !- Name
  ,                                       !- Default Construction Set Name
  {3b43b55c-7fd4-484f-8982-ef07376befd6}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {d92bfa6f-e7a2-4027-aec7-a011d012a6e4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Mtl,                                    !- Standards Building Type
  OfficeGeneral;                          !- Standards Space Type

OS:SpaceType,
  {5a737480-e8da-41af-8c93-5a6b848ea4d8}, !- Handle
  Mtl GuestRmCorrid - DEER Pre-1975,      !- Name
  ,                                       !- Default Construction Set Name
  {5027cb4b-0239-4ea1-a5e3-336f9c5a60ae}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {216791a3-ed99-42e2-9907-68604252fb12}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Mtl,                                    !- Standards Building Type
  GuestRmCorrid;                          !- Standards Space Type

OS:SpaceType,
  {021e4c27-9441-417b-ba67-28e80f3dcf36}, !- Handle
  Mtl Laundry - DEER Pre-1975,            !- Name
  ,                                       !- Default Construction Set Name
  {6b308106-d068-4b85-b024-83c8225a9f3f}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {85778525-7154-468c-983c-3e52bd22b524}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Mtl,                                    !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:SpaceType,
  {a0ed92a1-82e7-404e-b68b-944692400988}, !- Handle
  Mtl GuestRmOcc - DEER Pre-1975,         !- Name
  ,                                       !- Default Construction Set Name
  {86c21bad-dd8c-4ee6-a393-18ae75512745}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {c3d6d827-0e65-4e21-b2a5-1313445de683}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Mtl,                                    !- Standards Building Type
  GuestRmOcc;                             !- Standards Space Type

OS:Building,
  {0a93a108-2387-45c1-8759-86d3fe56676a}, !- Handle
  DEER Pre-1975|Mtl,                      !- Name
  ,                                       !- Building Sector Type
  90,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {44419f9d-f8b4-4569-8272-d6785512aef6}, !- Default Construction Set Name
  {df7755cb-dcd1-4463-b588-fa1be5732932}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Mtl;                                    !- Standards Building Type

OS:BuildingStory,
  {9bfc18a1-cab9-4276-adee-4b3fe63c63af}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e1891787-dc35-478b-b73e-0c848830254f}, !- Handle
  Mtl GuestRmOcc A end_a - Story Ground,  !- Name
  {a0ed92a1-82e7-404e-b68b-944692400988}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.33255592000391,                      !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9bfc18a1-cab9-4276-adee-4b3fe63c63af}, !- Building Story Name
  {047d257c-4560-43fd-8bd0-d80c1d4b7c43}; !- Thermal Zone Name

OS:Surface,
  {5494099d-21b9-499b-993b-a425f4c4a308}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {30f50127-6703-4e3d-9139-272b07261398}, !- Construction Name
  {e1891787-dc35-478b-b73e-0c848830254f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d59e45f1-2404-4ffa-9d11-50c7b30a0af9}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {e1891787-dc35-478b-b73e-0c848830254f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 2.4384,   !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a214733-1bb1-463f-8dd8-171cf164e69d}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1891787-dc35-478b-b73e-0c848830254f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae213b32-b387-4b9e-a77c-930817678809}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {def8f604-eb67-4ac9-8d65-b0539f300c25}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1891787-dc35-478b-b73e-0c848830254f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {104a348c-a16f-4919-9dab-6914d03ea36b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 2.4384,   !- X,Y,Z Vertex 1 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0be9aef-a78c-43ee-a41e-95963c073b0d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {e1891787-dc35-478b-b73e-0c848830254f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -1.77635683940025e-15, 2.4384, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db413440-e734-4542-a8c5-420644e04f95}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1891787-dc35-478b-b73e-0c848830254f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecd18128-20f8-4d76-8548-5511154a4447}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 2.4384,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 2.4384,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {047d257c-4560-43fd-8bd0-d80c1d4b7c43}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06bdd2c3-7d1a-4b04-9e53-f5ccc6374c57}, !- Zone Air Inlet Port List
  {81a917d8-235b-4c60-88d2-38525c56b98a}, !- Zone Air Exhaust Port List
  {025d3a65-a6b5-42e4-847b-c22e16c9c9ad}, !- Zone Air Node Name
  {c0f5a5d4-0e42-4d5c-bb63-e30e2e7fd904}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {77ab9edb-182d-4ac1-8c57-d4d9dabbd8bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b8d44f3-c19d-46e0-b532-997e14f19a6a}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Zone Air Node, !- Name
  {025d3a65-a6b5-42e4-847b-c22e16c9c9ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {025d3a65-a6b5-42e4-847b-c22e16c9c9ad}, !- Handle
  {09fe40af-144c-4058-8473-fee15b3359d3}, !- Name
  {047d257c-4560-43fd-8bd0-d80c1d4b7c43}, !- Source Object
  11,                                     !- Outlet Port
  {4b8d44f3-c19d-46e0-b532-997e14f19a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06bdd2c3-7d1a-4b04-9e53-f5ccc6374c57}, !- Handle
  {ba0f3a64-5775-4687-979a-be720406dfc2}, !- Name
  {047d257c-4560-43fd-8bd0-d80c1d4b7c43}, !- HVAC Component
  {f581a2c7-70e2-42c1-8d67-5c2b5a8bfe30}; !- Port 1

OS:PortList,
  {81a917d8-235b-4c60-88d2-38525c56b98a}, !- Handle
  {fb1d3e59-50a6-4ec0-9ad6-9c13baa3227f}, !- Name
  {047d257c-4560-43fd-8bd0-d80c1d4b7c43}; !- HVAC Component

OS:PortList,
  {c0f5a5d4-0e42-4d5c-bb63-e30e2e7fd904}, !- Handle
  {dae3d882-f0a5-40be-b7a8-2b2707debcbb}, !- Name
  {047d257c-4560-43fd-8bd0-d80c1d4b7c43}, !- HVAC Component
  {b2997f49-0ac2-4544-9e71-44ea83ebac69}; !- Port 1

OS:Sizing:Zone,
  {43f24373-d903-4845-b18a-7ab8c95614ff}, !- Handle
  {047d257c-4560-43fd-8bd0-d80c1d4b7c43}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7bb93f12-6e31-4e71-90ee-16b2e1ca0b44}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {047d257c-4560-43fd-8bd0-d80c1d4b7c43}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {32fd3bff-b248-4e0e-830e-d45835cdaec6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9d62845a-6b5a-4d9f-b740-487f87e6daac}, !- Handle
  Mtl GuestRmOcc B end_a - Story Ground,  !- Name
  {a0ed92a1-82e7-404e-b68b-944692400988}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.33255592000391,                      !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9bfc18a1-cab9-4276-adee-4b3fe63c63af}, !- Building Story Name
  {567af3bc-4ced-49f5-8e80-3092ef73a968}; !- Thermal Zone Name

OS:Surface,
  {a37752df-5930-4ba4-8ef3-1fc2b8fdb397}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {30f50127-6703-4e3d-9139-272b07261398}, !- Construction Name
  {9d62845a-6b5a-4d9f-b740-487f87e6daac}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 9.52111184000782, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -8.88178419700125e-16, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8ed65a6-8dc2-4b23-aff4-cb40e8792c08}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {9d62845a-6b5a-4d9f-b740-487f87e6daac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c78c503-f6cc-4950-8d60-5a92dd8c37a9}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d62845a-6b5a-4d9f-b740-487f87e6daac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9a026d3-7dd3-469b-8bf7-188b30cfbb41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.52111184000782, 2.4384,        !- X,Y,Z Vertex 1 {m}
  4.572, 9.52111184000782, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 9.52111184000782, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37cee666-b4cc-4b7d-9736-80b0018d8479}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d62845a-6b5a-4d9f-b740-487f87e6daac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce91a55c-f105-4071-9540-f5c0c6df341c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -8.88178419700125e-16, 2.4384,   !- X,Y,Z Vertex 1 {m}
  4.572, -8.88178419700125e-16, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 9.52111184000782, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 9.52111184000782, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae213b32-b387-4b9e-a77c-930817678809}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d62845a-6b5a-4d9f-b740-487f87e6daac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a214733-1bb1-463f-8dd8-171cf164e69d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -8.88178419700125e-16, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -8.88178419700125e-16, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3c1ffc7-9e5b-46cc-a957-db553e8fc0ed}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d62845a-6b5a-4d9f-b740-487f87e6daac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdd94854-c62f-4df2-927b-8a7182014022}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -8.88178419700125e-16, 2.4384,   !- X,Y,Z Vertex 1 {m}
  4.572, 9.52111184000782, 2.4384,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {567af3bc-4ced-49f5-8e80-3092ef73a968}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0837bf27-0f69-4edc-bd44-ba14ba9b6495}, !- Zone Air Inlet Port List
  {6af511c2-e5b6-4f86-8074-e9acec73b864}, !- Zone Air Exhaust Port List
  {fb492686-c2a1-4169-bb4d-5d157bb1b69e}, !- Zone Air Node Name
  {51c8a5e4-0b3c-47ac-ac41-c87277e77f0f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e7d8928c-decf-4f04-8286-4bbf552ade2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd7d51a4-5a94-467b-b007-1a2e6dcfb027}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Zone Air Node, !- Name
  {fb492686-c2a1-4169-bb4d-5d157bb1b69e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb492686-c2a1-4169-bb4d-5d157bb1b69e}, !- Handle
  {5b035435-ddbc-43b4-a2b8-189b130e7cf2}, !- Name
  {567af3bc-4ced-49f5-8e80-3092ef73a968}, !- Source Object
  11,                                     !- Outlet Port
  {bd7d51a4-5a94-467b-b007-1a2e6dcfb027}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0837bf27-0f69-4edc-bd44-ba14ba9b6495}, !- Handle
  {0a3ebe08-768d-448e-8555-d6b2a1830152}, !- Name
  {567af3bc-4ced-49f5-8e80-3092ef73a968}, !- HVAC Component
  {f2aabe00-2a11-485a-9224-6900354631a2}; !- Port 1

OS:PortList,
  {6af511c2-e5b6-4f86-8074-e9acec73b864}, !- Handle
  {88f81e0a-2bc7-4271-a6e2-1e1b3f00ea18}, !- Name
  {567af3bc-4ced-49f5-8e80-3092ef73a968}; !- HVAC Component

OS:PortList,
  {51c8a5e4-0b3c-47ac-ac41-c87277e77f0f}, !- Handle
  {6ea25439-ce14-4607-a491-ec352856ffcc}, !- Name
  {567af3bc-4ced-49f5-8e80-3092ef73a968}, !- HVAC Component
  {8d2415bd-0122-42b9-9db1-d93fd7bba4f5}; !- Port 1

OS:Sizing:Zone,
  {40fb0e51-8ac8-4678-9d7e-6ea5f8cba108}, !- Handle
  {567af3bc-4ced-49f5-8e80-3092ef73a968}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {022e8389-275c-4f19-8004-c344fd21fc3e}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {567af3bc-4ced-49f5-8e80-3092ef73a968}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ef71dab4-40a8-4b3d-8c96-4ce7b6543678}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4599ecd1-a01d-4086-ad19-b42d637cf179}, !- Handle
  Mtl GuestRmOcc C end_a - Story Ground,  !- Name
  {a0ed92a1-82e7-404e-b68b-944692400988}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.33255592000391,                      !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9bfc18a1-cab9-4276-adee-4b3fe63c63af}, !- Building Story Name
  {aa406a66-d42e-430e-a958-d086ec1776aa}; !- Thermal Zone Name

OS:Surface,
  {4def27e3-2621-4099-bce1-adaa36a2db17}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {30f50127-6703-4e3d-9139-272b07261398}, !- Construction Name
  {4599ecd1-a01d-4086-ad19-b42d637cf179}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 8.88178419700125e-16, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8171b5f2-c0c2-417b-a09c-1f96e98a28f5}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {4599ecd1-a01d-4086-ad19-b42d637cf179}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 2.4384,   !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93219340-c2d4-415e-8485-5827e01477f5}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {4599ecd1-a01d-4086-ad19-b42d637cf179}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79836aad-57d2-4ca1-a2d8-64a4021ae408}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4599ecd1-a01d-4086-ad19-b42d637cf179}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2686bd60-1232-45c7-948e-9076e4953685}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 8.88178419700125e-16, 2.4384,    !- X,Y,Z Vertex 1 {m}
  4.572, 8.88178419700125e-16, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9a026d3-7dd3-469b-8bf7-188b30cfbb41}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4599ecd1-a01d-4086-ad19-b42d637cf179}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c78c503-f6cc-4950-8d60-5a92dd8c37a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 8.88178419700125e-16, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 8.88178419700125e-16, 2.4384;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0719d0ef-b9c7-4722-a05e-6c2e7268e8ca}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4599ecd1-a01d-4086-ad19-b42d637cf179}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b72edd64-d3f1-490a-807a-7eb9644be968}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 8.88178419700125e-16, 2.4384,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 2.4384,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aa406a66-d42e-430e-a958-d086ec1776aa}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cecc2611-34ac-4ffd-8466-ba05671e7402}, !- Zone Air Inlet Port List
  {ff0b4fed-c46c-4c8d-94d2-944469e9ce86}, !- Zone Air Exhaust Port List
  {2e03b0fa-a08c-4da4-a19d-7e426257e29b}, !- Zone Air Node Name
  {770f1d6a-e7f1-4e51-9498-a825461e6e29}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {886f48e2-5582-4e20-8dbb-2364060f9c8b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f94c80b-867b-4fe9-9aaa-a7f58313760f}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Zone Air Node, !- Name
  {2e03b0fa-a08c-4da4-a19d-7e426257e29b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e03b0fa-a08c-4da4-a19d-7e426257e29b}, !- Handle
  {3a39d359-a1aa-4843-b770-329242c2e2c8}, !- Name
  {aa406a66-d42e-430e-a958-d086ec1776aa}, !- Source Object
  11,                                     !- Outlet Port
  {6f94c80b-867b-4fe9-9aaa-a7f58313760f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cecc2611-34ac-4ffd-8466-ba05671e7402}, !- Handle
  {939043a5-a77b-4332-922c-3b549d28e732}, !- Name
  {aa406a66-d42e-430e-a958-d086ec1776aa}, !- HVAC Component
  {e220d3e1-f7d5-4546-b46c-abdcad7efef6}; !- Port 1

OS:PortList,
  {ff0b4fed-c46c-4c8d-94d2-944469e9ce86}, !- Handle
  {237673e2-b05a-40df-b244-398583602942}, !- Name
  {aa406a66-d42e-430e-a958-d086ec1776aa}; !- HVAC Component

OS:PortList,
  {770f1d6a-e7f1-4e51-9498-a825461e6e29}, !- Handle
  {fa788fe7-e8a0-4fae-a5da-25c9c9ca2ffa}, !- Name
  {aa406a66-d42e-430e-a958-d086ec1776aa}, !- HVAC Component
  {51fca2b6-af56-47a8-897e-e44cf5a1c6b4}; !- Port 1

OS:Sizing:Zone,
  {6807e7a6-a728-4d7e-a57f-6d9b24919028}, !- Handle
  {aa406a66-d42e-430e-a958-d086ec1776aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09e9ee86-c4fb-492e-b76e-7ab21fff8f34}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {aa406a66-d42e-430e-a958-d086ec1776aa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1bf63024-532a-4eb2-849e-c245f6cc5112}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {be41bf28-c385-4680-b1fb-b952074672b0}, !- Handle
  Mtl GuestRmOcc A  - Story Ground,       !- Name
  {a0ed92a1-82e7-404e-b68b-944692400988}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.76055592000391,                      !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9bfc18a1-cab9-4276-adee-4b3fe63c63af}, !- Building Story Name
  {69702080-c801-4b71-9f32-b151aba28930}; !- Thermal Zone Name

OS:Surface,
  {368f825d-91d1-4bfd-bec2-1c3f0a7627c8}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {30f50127-6703-4e3d-9139-272b07261398}, !- Construction Name
  {be41bf28-c385-4680-b1fb-b952074672b0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  7.18957732384054, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.18957732384054, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {104a348c-a16f-4919-9dab-6914d03ea36b}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be41bf28-c385-4680-b1fb-b952074672b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {def8f604-eb67-4ac9-8d65-b0539f300c25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.572, 2.4384,   !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b0efedc-b813-40f6-b169-b9f2457762fc}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be41bf28-c385-4680-b1fb-b952074672b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70025872-eff2-4ffb-b1bb-297df9299156}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18957732384054, 4.572, 2.4384,        !- X,Y,Z Vertex 1 {m}
  7.18957732384054, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.572, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50357cc7-32f1-4f65-80a6-ad929a32a11d}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be41bf28-c385-4680-b1fb-b952074672b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7943e304-6729-41a0-a0d4-b8b607f59e06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18957732384054, -1.77635683940025e-15, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.18957732384054, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.18957732384054, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.18957732384054, 4.572, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e6f7ecc-f4c1-41b0-a78c-665d8192cd0d}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {be41bf28-c385-4680-b1fb-b952074672b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -1.77635683940025e-15, 2.4384, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.18957732384054, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.18957732384054, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b089d661-6249-4b84-82df-0f38c6783ab7}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be41bf28-c385-4680-b1fb-b952074672b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea5cd031-be7d-4b63-8b45-357c7df8bb8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18957732384054, -1.77635683940025e-15, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.18957732384054, 4.572, 2.4384,        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {69702080-c801-4b71-9f32-b151aba28930}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89a173b4-6bb6-4ee8-b83c-ec993f78ab5f}, !- Zone Air Inlet Port List
  {c58f4840-93ec-4660-bd58-bf55475cbc69}, !- Zone Air Exhaust Port List
  {469825d6-074b-4c60-ab7a-25344a481bca}, !- Zone Air Node Name
  {6c774346-3cbe-47e4-be91-f3d7b88b7e78}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5939d14d-32c2-4256-b1cf-133d0ab049dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {819c3a6c-684f-4f1e-8024-bb4234dc7924}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Zone Air Node, !- Name
  {469825d6-074b-4c60-ab7a-25344a481bca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {469825d6-074b-4c60-ab7a-25344a481bca}, !- Handle
  {e28e0c8c-38dd-4409-8ace-7ef90be04576}, !- Name
  {69702080-c801-4b71-9f32-b151aba28930}, !- Source Object
  11,                                     !- Outlet Port
  {819c3a6c-684f-4f1e-8024-bb4234dc7924}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89a173b4-6bb6-4ee8-b83c-ec993f78ab5f}, !- Handle
  {42f060fb-6b26-48ce-ba9b-4d2517b71556}, !- Name
  {69702080-c801-4b71-9f32-b151aba28930}, !- HVAC Component
  {f2afd1a2-4a68-4b09-9c57-74a4aa4c3e5f}; !- Port 1

OS:PortList,
  {c58f4840-93ec-4660-bd58-bf55475cbc69}, !- Handle
  {3dee4356-c26b-4098-aebe-f8f5f94ddea5}, !- Name
  {69702080-c801-4b71-9f32-b151aba28930}; !- HVAC Component

OS:PortList,
  {6c774346-3cbe-47e4-be91-f3d7b88b7e78}, !- Handle
  {d4988cf8-ab26-4b46-97c4-de2be67350aa}, !- Name
  {69702080-c801-4b71-9f32-b151aba28930}, !- HVAC Component
  {662f7212-3e2b-4a93-847b-0741e59bb036}; !- Port 1

OS:Sizing:Zone,
  {951f6967-cfac-4ef9-95ca-c5afddf71882}, !- Handle
  {69702080-c801-4b71-9f32-b151aba28930}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63572108-4763-401c-ad8f-9706080e8c58}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Zone HVAC Equipment List, !- Name
  {69702080-c801-4b71-9f32-b151aba28930}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b9e7663-008c-45f4-90f9-357e4a57a538}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1a93af10-a4db-4a3f-ae63-4b3f52764f2f}, !- Handle
  Mtl GuestRmOcc B  - Story Ground,       !- Name
  {a0ed92a1-82e7-404e-b68b-944692400988}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.76055592000391,                      !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9bfc18a1-cab9-4276-adee-4b3fe63c63af}, !- Building Story Name
  {59398535-b24d-4f49-8795-71746512849e}; !- Thermal Zone Name

OS:Surface,
  {fc656ee6-aebe-4beb-b1fa-03f989980f9d}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {30f50127-6703-4e3d-9139-272b07261398}, !- Construction Name
  {1a93af10-a4db-4a3f-ae63-4b3f52764f2f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  7.18957732384054, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  7.18957732384054, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce91a55c-f105-4071-9540-f5c0c6df341c}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a93af10-a4db-4a3f-ae63-4b3f52764f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37cee666-b4cc-4b7d-9736-80b0018d8479}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a583136-4c37-48af-a121-732a9a989d5e}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a93af10-a4db-4a3f-ae63-4b3f52764f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff728677-70ef-4e24-9f20-f554ef39e36e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18957732384054, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.18957732384054, 9.52111184000782, 0,  !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 9.52111184000782, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d3dc909-e7d1-4ac5-adee-cfcd1ee03754}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a93af10-a4db-4a3f-ae63-4b3f52764f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9af67f3-5427-45ee-b2e4-e103f8b34299}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18957732384054, -8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.18957732384054, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  7.18957732384054, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  7.18957732384054, 9.52111184000782, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70025872-eff2-4ffb-b1bb-297df9299156}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a93af10-a4db-4a3f-ae63-4b3f52764f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b0efedc-b813-40f6-b169-b9f2457762fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  7.18957732384054, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  7.18957732384054, -8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a81f931e-a991-49aa-a597-d6b0b6eba3ee}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a93af10-a4db-4a3f-ae63-4b3f52764f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a591718d-37c3-4eb1-839c-54653c5b8f89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18957732384054, -8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.18957732384054, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 9.52111184000782, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {59398535-b24d-4f49-8795-71746512849e}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06ea0f0f-ac28-4cc9-8a76-5d669961df37}, !- Zone Air Inlet Port List
  {bab4a9e5-4d00-4c42-bac1-568dc59976ce}, !- Zone Air Exhaust Port List
  {7389b80c-94dd-4727-95c1-376144cf9c99}, !- Zone Air Node Name
  {005e5958-c823-40aa-b54f-01f8be95153d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0191c591-fd32-4c28-8c7c-01a170690340}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a323ccab-5e5b-4264-a8a0-407bb0605a88}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Zone Air Node, !- Name
  {7389b80c-94dd-4727-95c1-376144cf9c99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7389b80c-94dd-4727-95c1-376144cf9c99}, !- Handle
  {a9931465-16c4-460d-a9ff-80832d8ca4df}, !- Name
  {59398535-b24d-4f49-8795-71746512849e}, !- Source Object
  11,                                     !- Outlet Port
  {a323ccab-5e5b-4264-a8a0-407bb0605a88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06ea0f0f-ac28-4cc9-8a76-5d669961df37}, !- Handle
  {59e1c94a-c0a6-4309-b387-6a3ad6ec7e73}, !- Name
  {59398535-b24d-4f49-8795-71746512849e}, !- HVAC Component
  {de744104-a4db-4610-ab39-b40852ee4d05}; !- Port 1

OS:PortList,
  {bab4a9e5-4d00-4c42-bac1-568dc59976ce}, !- Handle
  {e6b9be38-71b8-4562-90d8-3e8576313343}, !- Name
  {59398535-b24d-4f49-8795-71746512849e}; !- HVAC Component

OS:PortList,
  {005e5958-c823-40aa-b54f-01f8be95153d}, !- Handle
  {02e16011-8452-477f-a374-109474f22747}, !- Name
  {59398535-b24d-4f49-8795-71746512849e}, !- HVAC Component
  {e2969dcc-28ab-43c9-b217-eeb0d2b6c9c0}; !- Port 1

OS:Sizing:Zone,
  {c19ba8e6-1f1b-4c29-857c-2dc902be6363}, !- Handle
  {59398535-b24d-4f49-8795-71746512849e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {149b1360-4474-42bc-81f9-c7b141613ca9}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Zone HVAC Equipment List, !- Name
  {59398535-b24d-4f49-8795-71746512849e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3ae8cebe-7597-4996-abdd-ab1d56e939d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {78d13650-671c-4ffd-aab4-6cc942c5afd4}, !- Handle
  Mtl GuestRmOcc C  - Story Ground,       !- Name
  {a0ed92a1-82e7-404e-b68b-944692400988}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.76055592000391,                      !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9bfc18a1-cab9-4276-adee-4b3fe63c63af}, !- Building Story Name
  {d539252a-1207-41fc-97d5-cea14930e559}; !- Thermal Zone Name

OS:Surface,
  {10eab7bf-ac16-4977-a90c-31f64ee897d0}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {30f50127-6703-4e3d-9139-272b07261398}, !- Construction Name
  {78d13650-671c-4ffd-aab4-6cc942c5afd4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  7.18957732384054, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.18957732384054, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2686bd60-1232-45c7-948e-9076e4953685}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78d13650-671c-4ffd-aab4-6cc942c5afd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79836aad-57d2-4ca1-a2d8-64a4021ae408}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.572, 2.4384,   !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b308968-c885-49b5-aa49-32d8fc6a3bd0}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {78d13650-671c-4ffd-aab4-6cc942c5afd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18957732384054, 4.572, 2.4384,        !- X,Y,Z Vertex 1 {m}
  7.18957732384054, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.572, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceb1264a-b6f8-475d-ac71-a8fc9310ad78}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78d13650-671c-4ffd-aab4-6cc942c5afd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f107b28a-12ad-488e-a292-f6bf8786f18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18957732384054, 8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.18957732384054, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  7.18957732384054, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.18957732384054, 4.572, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff728677-70ef-4e24-9f20-f554ef39e36e}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78d13650-671c-4ffd-aab4-6cc942c5afd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a583136-4c37-48af-a121-732a9a989d5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  7.18957732384054, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  7.18957732384054, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e591ef7-bc42-43fb-b967-713972368180}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78d13650-671c-4ffd-aab4-6cc942c5afd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a0d74a4-ffde-4c65-aab7-be1ab4a10ebc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18957732384054, 8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.18957732384054, 4.572, 2.4384,        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 8.88178419700125e-16, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d539252a-1207-41fc-97d5-cea14930e559}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08108d2c-a576-47bc-a986-a53fe428ef04}, !- Zone Air Inlet Port List
  {a3f40ade-f0e6-4ae7-949b-d1d730ad508c}, !- Zone Air Exhaust Port List
  {5371c9fd-bcbd-4fcd-a50e-f841a7344dfe}, !- Zone Air Node Name
  {38f9618b-a4b0-4eb7-a6a7-eff609abcd68}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46835fde-5df9-4937-a557-0366f85571e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33cd689b-d350-4540-a8fd-56121fbd2f50}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Zone Air Node, !- Name
  {5371c9fd-bcbd-4fcd-a50e-f841a7344dfe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5371c9fd-bcbd-4fcd-a50e-f841a7344dfe}, !- Handle
  {bcb6ca5a-d2f5-464a-a0cb-034c9eb3d8ec}, !- Name
  {d539252a-1207-41fc-97d5-cea14930e559}, !- Source Object
  11,                                     !- Outlet Port
  {33cd689b-d350-4540-a8fd-56121fbd2f50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08108d2c-a576-47bc-a986-a53fe428ef04}, !- Handle
  {6baa23af-61f0-47f0-b1f8-dace8803805e}, !- Name
  {d539252a-1207-41fc-97d5-cea14930e559}, !- HVAC Component
  {29938113-a636-4581-b858-2a3f2ec849b8}; !- Port 1

OS:PortList,
  {a3f40ade-f0e6-4ae7-949b-d1d730ad508c}, !- Handle
  {70fc2446-d583-4dfe-95ea-6601c1d3cfd2}, !- Name
  {d539252a-1207-41fc-97d5-cea14930e559}; !- HVAC Component

OS:PortList,
  {38f9618b-a4b0-4eb7-a6a7-eff609abcd68}, !- Handle
  {39487a3c-0cec-4a65-81af-cccb9b4c6cdc}, !- Name
  {d539252a-1207-41fc-97d5-cea14930e559}, !- HVAC Component
  {a42efaab-5b26-4404-a7b7-f37ef95376ae}; !- Port 1

OS:Sizing:Zone,
  {8de3159f-c252-4fb0-abf6-71ac376de909}, !- Handle
  {d539252a-1207-41fc-97d5-cea14930e559}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cee76a39-377f-41e4-855b-2e9134f344f0}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Zone HVAC Equipment List, !- Name
  {d539252a-1207-41fc-97d5-cea14930e559}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38222ab3-292b-4a3d-a762-53836085f103}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {eca80111-7a0c-42c6-b6a3-23e10e492b15}, !- Handle
  Mtl Laundry A  - Story Ground,          !- Name
  {021e4c27-9441-417b-ba67-28e80f3dcf36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.42902140383663,                       !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9bfc18a1-cab9-4276-adee-4b3fe63c63af}, !- Building Story Name
  {38d6af37-fb8d-4d12-9c65-4155dba577af}; !- Thermal Zone Name

OS:Surface,
  {d8375b24-e658-49c5-91bb-58b81fc05bee}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {30f50127-6703-4e3d-9139-272b07261398}, !- Construction Name
  {eca80111-7a0c-42c6-b6a3-23e10e492b15}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.99680288865056e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.99680288865056e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.597223856494596, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.597223856494596, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7943e304-6729-41a0-a0d4-b8b607f59e06}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eca80111-7a0c-42c6-b6a3-23e10e492b15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50357cc7-32f1-4f65-80a6-ad929a32a11d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.99680288865056e-15, 4.572, 2.4384,   !- X,Y,Z Vertex 1 {m}
  -3.99680288865056e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.99680288865056e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.99680288865056e-15, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d0e082-63ae-4fa1-8f52-11a24897d8ab}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eca80111-7a0c-42c6-b6a3-23e10e492b15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {506eb657-ef0a-4bbb-a54e-035c59af9314}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.597223856494596, 4.572, 2.4384,       !- X,Y,Z Vertex 1 {m}
  0.597223856494596, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -3.99680288865056e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.99680288865056e-15, 4.572, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db073da7-9651-4965-8bbb-64573ebfde65}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eca80111-7a0c-42c6-b6a3-23e10e492b15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {468be39a-dcf8-4212-b4c5-66b404929457}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.597223856494596, -1.77635683940025e-15, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.597223856494596, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.597223856494596, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.597223856494596, 4.572, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80685320-c4de-45f6-afe8-92e90fb8d17f}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {eca80111-7a0c-42c6-b6a3-23e10e492b15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.99680288865056e-15, -1.77635683940025e-15, 2.4384, !- X,Y,Z Vertex 1 {m}
  -3.99680288865056e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.597223856494596, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.597223856494596, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6b6cba4-91d8-4eb4-8ccd-871ca219fd07}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eca80111-7a0c-42c6-b6a3-23e10e492b15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ffc5613-d465-41a0-b77e-d0c0ccab9f62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.597223856494596, -1.77635683940025e-15, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.597223856494596, 4.572, 2.4384,       !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 4.572, 2.4384,    !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {38d6af37-fb8d-4d12-9c65-4155dba577af}, !- Handle
  Zone Mtl Laundry A  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f4fd7ff-76e7-4b9f-9b10-d42539e3b6fb}, !- Zone Air Inlet Port List
  {1ff04cbf-4adc-4552-a457-d688903c68cc}, !- Zone Air Exhaust Port List
  {4e21d476-e1b0-4942-adf8-2022fbd6ea24}, !- Zone Air Node Name
  {eea75c38-35f2-4578-b583-9bf9531afa77}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9d8ef252-b2e0-4bc1-9f83-6776d5752903}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dacd3fe9-5705-4e3b-8969-716827f1c4e3}, !- Handle
  Zone Mtl Laundry A  - Story Ground Zone Air Node, !- Name
  {4e21d476-e1b0-4942-adf8-2022fbd6ea24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e21d476-e1b0-4942-adf8-2022fbd6ea24}, !- Handle
  {0b6c531d-2803-463c-afe8-745e0cfa070a}, !- Name
  {38d6af37-fb8d-4d12-9c65-4155dba577af}, !- Source Object
  11,                                     !- Outlet Port
  {dacd3fe9-5705-4e3b-8969-716827f1c4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f4fd7ff-76e7-4b9f-9b10-d42539e3b6fb}, !- Handle
  {e1d857e7-a286-4631-b103-f806f3bdfee1}, !- Name
  {38d6af37-fb8d-4d12-9c65-4155dba577af}, !- HVAC Component
  {0f2bc6a2-21fc-466d-b1b8-c68331e60913}; !- Port 1

OS:PortList,
  {1ff04cbf-4adc-4552-a457-d688903c68cc}, !- Handle
  {8d78a995-715e-4086-bf26-7fb8b4a06f7c}, !- Name
  {38d6af37-fb8d-4d12-9c65-4155dba577af}; !- HVAC Component

OS:PortList,
  {eea75c38-35f2-4578-b583-9bf9531afa77}, !- Handle
  {5e6e4656-1b97-457c-938a-ab6363aced8b}, !- Name
  {38d6af37-fb8d-4d12-9c65-4155dba577af}, !- HVAC Component
  {51021278-27b9-4a5f-b408-469227230c45}; !- Port 1

OS:Sizing:Zone,
  {54a3bf7e-ddb7-44cc-971c-38c46da938b7}, !- Handle
  {38d6af37-fb8d-4d12-9c65-4155dba577af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb32d13c-d251-49a2-8d57-81e66cb6cd19}, !- Handle
  Zone Mtl Laundry A  - Story Ground Zone HVAC Equipment List, !- Name
  {38d6af37-fb8d-4d12-9c65-4155dba577af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {819138ec-099c-4ea8-88a7-713721e3dd41}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {45856f19-bfbe-4479-8f9b-15fef886fab7}, !- Handle
  Mtl Laundry B  - Story Ground,          !- Name
  {021e4c27-9441-417b-ba67-28e80f3dcf36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.42902140383663,                       !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9bfc18a1-cab9-4276-adee-4b3fe63c63af}, !- Building Story Name
  {cf067259-276f-4786-b4a2-7a0e5ff3616f}; !- Thermal Zone Name

OS:Surface,
  {392931ee-688b-4f23-bdae-e30528dc7239}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {30f50127-6703-4e3d-9139-272b07261398}, !- Construction Name
  {45856f19-bfbe-4479-8f9b-15fef886fab7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.99680288865056e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.99680288865056e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  0.597223856494596, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  0.597223856494596, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9af67f3-5427-45ee-b2e4-e103f8b34299}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45856f19-bfbe-4479-8f9b-15fef886fab7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d3dc909-e7d1-4ac5-adee-cfcd1ee03754}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.99680288865056e-15, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 1 {m}
  -3.99680288865056e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  -3.99680288865056e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.99680288865056e-15, -8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c072261-b1cd-4547-8fea-483cc706a1ab}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45856f19-bfbe-4479-8f9b-15fef886fab7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f412ef7c-0330-405c-b79d-f02dac57b4f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.597223856494596, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.597223856494596, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  -3.99680288865056e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  -3.99680288865056e-15, 9.52111184000782, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77cf93a6-31b6-4ad8-a5fe-964eff20a8c4}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45856f19-bfbe-4479-8f9b-15fef886fab7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fceb91d-db91-403b-a77c-4a325e964784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.597223856494596, -8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.597223856494596, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.597223856494596, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  0.597223856494596, 9.52111184000782, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {506eb657-ef0a-4bbb-a54e-035c59af9314}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45856f19-bfbe-4479-8f9b-15fef886fab7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8d0e082-63ae-4fa1-8f52-11a24897d8ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.99680288865056e-15, -8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  -3.99680288865056e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.597223856494596, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  0.597223856494596, -8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0179dad-f2dc-475b-b4fe-c7bc80c2f0fb}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45856f19-bfbe-4479-8f9b-15fef886fab7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bba7003-4968-4dfe-9de3-13ac9e9a648e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.597223856494596, -8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.597223856494596, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, -8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cf067259-276f-4786-b4a2-7a0e5ff3616f}, !- Handle
  Zone Mtl Laundry B  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96fad162-5663-4ce9-8150-6dce17e00242}, !- Zone Air Inlet Port List
  {9a0b5a3c-98ea-47c9-9324-7a0a133f62bc}, !- Zone Air Exhaust Port List
  {e60cd39c-65ef-4a99-9290-2f437b1d587c}, !- Zone Air Node Name
  {43d4845f-66c0-4a57-92e6-1f2129435bfc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6d33519d-b8cb-4af4-918e-cb51d6378c7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0c1ffd9-2688-4a45-afa7-99112e55c889}, !- Handle
  Zone Mtl Laundry B  - Story Ground Zone Air Node, !- Name
  {e60cd39c-65ef-4a99-9290-2f437b1d587c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e60cd39c-65ef-4a99-9290-2f437b1d587c}, !- Handle
  {1ee8314b-3055-4715-b867-e45824839392}, !- Name
  {cf067259-276f-4786-b4a2-7a0e5ff3616f}, !- Source Object
  11,                                     !- Outlet Port
  {f0c1ffd9-2688-4a45-afa7-99112e55c889}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96fad162-5663-4ce9-8150-6dce17e00242}, !- Handle
  {3c8bd04f-18da-452e-9e91-87f459cc3678}, !- Name
  {cf067259-276f-4786-b4a2-7a0e5ff3616f}, !- HVAC Component
  {1d21eddc-8295-4de3-96cd-2e3ed383f308}; !- Port 1

OS:PortList,
  {9a0b5a3c-98ea-47c9-9324-7a0a133f62bc}, !- Handle
  {c060f8ba-3867-4dd7-afc2-f2cce2e18e22}, !- Name
  {cf067259-276f-4786-b4a2-7a0e5ff3616f}; !- HVAC Component

OS:PortList,
  {43d4845f-66c0-4a57-92e6-1f2129435bfc}, !- Handle
  {bfd4141a-9e21-4a65-8b9b-41e9dacf9bdd}, !- Name
  {cf067259-276f-4786-b4a2-7a0e5ff3616f}, !- HVAC Component
  {3e5565c0-4d3e-4257-9afa-7dee3d8dde8c}; !- Port 1

OS:Sizing:Zone,
  {d5f094a1-37c2-477d-b65b-a1d896a50951}, !- Handle
  {cf067259-276f-4786-b4a2-7a0e5ff3616f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63e57f6f-4ed6-4769-a0da-207cdb5663f6}, !- Handle
  Zone Mtl Laundry B  - Story Ground Zone HVAC Equipment List, !- Name
  {cf067259-276f-4786-b4a2-7a0e5ff3616f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {592394c3-d268-4e5f-bbf4-78baffd7c698}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {08585d5c-a3c9-45be-b237-ba39200b2c56}, !- Handle
  Mtl Laundry C  - Story Ground,          !- Name
  {021e4c27-9441-417b-ba67-28e80f3dcf36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.42902140383663,                       !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9bfc18a1-cab9-4276-adee-4b3fe63c63af}, !- Building Story Name
  {d7acec7e-2f50-48c9-90f3-01a969eadffa}; !- Thermal Zone Name

OS:Surface,
  {78100f4f-4383-424c-b764-1ceab68fbd43}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {30f50127-6703-4e3d-9139-272b07261398}, !- Construction Name
  {08585d5c-a3c9-45be-b237-ba39200b2c56}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.99680288865056e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.99680288865056e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.597223856494596, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.597223856494596, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f107b28a-12ad-488e-a292-f6bf8786f18d}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08585d5c-a3c9-45be-b237-ba39200b2c56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceb1264a-b6f8-475d-ac71-a8fc9310ad78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.99680288865056e-15, 4.572, 2.4384,   !- X,Y,Z Vertex 1 {m}
  -3.99680288865056e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.99680288865056e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.99680288865056e-15, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53cd8fdb-e2a6-4aa8-a62c-75b6d5cf3ac8}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {08585d5c-a3c9-45be-b237-ba39200b2c56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.597223856494596, 4.572, 2.4384,       !- X,Y,Z Vertex 1 {m}
  0.597223856494596, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -3.99680288865056e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.99680288865056e-15, 4.572, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfc949eb-893a-4388-a7dd-17d4f52c71a0}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08585d5c-a3c9-45be-b237-ba39200b2c56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aece4534-eff0-4ed6-a35f-a866ee46e5a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.597223856494596, 8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.597223856494596, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.597223856494596, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.597223856494596, 4.572, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f412ef7c-0330-405c-b79d-f02dac57b4f4}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08585d5c-a3c9-45be-b237-ba39200b2c56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c072261-b1cd-4547-8fea-483cc706a1ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.99680288865056e-15, 8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  -3.99680288865056e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.597223856494596, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  0.597223856494596, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {867cb37a-55a6-4ee7-a40d-cf49f42ca2fe}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {08585d5c-a3c9-45be-b237-ba39200b2c56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48dc2016-bb16-41c2-88ba-22544a7ae0f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.597223856494596, 8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.597223856494596, 4.572, 2.4384,       !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 4.572, 2.4384,    !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d7acec7e-2f50-48c9-90f3-01a969eadffa}, !- Handle
  Zone Mtl Laundry C  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9af7aad-495f-4bd2-bc23-7f021675679c}, !- Zone Air Inlet Port List
  {60d8a38c-7155-4c38-927d-c30fbf3595ac}, !- Zone Air Exhaust Port List
  {563fe70d-83d8-404b-8a43-4561ad9d81e9}, !- Zone Air Node Name
  {9b50704d-1c67-4ae5-9b56-153c4af79410}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f84bf44e-f15a-458b-b859-a8d680610129}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19dc3ec5-dbc7-47e5-b857-124f06518cec}, !- Handle
  Zone Mtl Laundry C  - Story Ground Zone Air Node, !- Name
  {563fe70d-83d8-404b-8a43-4561ad9d81e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {563fe70d-83d8-404b-8a43-4561ad9d81e9}, !- Handle
  {a5043893-3fd6-4334-a854-f3b9d8fe2b48}, !- Name
  {d7acec7e-2f50-48c9-90f3-01a969eadffa}, !- Source Object
  11,                                     !- Outlet Port
  {19dc3ec5-dbc7-47e5-b857-124f06518cec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9af7aad-495f-4bd2-bc23-7f021675679c}, !- Handle
  {c6beac48-3dae-48c3-8ed9-8b312b43ea04}, !- Name
  {d7acec7e-2f50-48c9-90f3-01a969eadffa}, !- HVAC Component
  {a1a55530-053c-4606-ba0e-7254cba412e2}; !- Port 1

OS:PortList,
  {60d8a38c-7155-4c38-927d-c30fbf3595ac}, !- Handle
  {10cc2b6a-d370-41a2-9cef-407233a5b02f}, !- Name
  {d7acec7e-2f50-48c9-90f3-01a969eadffa}; !- HVAC Component

OS:PortList,
  {9b50704d-1c67-4ae5-9b56-153c4af79410}, !- Handle
  {36340c9e-488d-467f-9a69-c07af30c2c81}, !- Name
  {d7acec7e-2f50-48c9-90f3-01a969eadffa}, !- HVAC Component
  {8e01e149-f7ce-4297-bd07-da0e7a6d74b3}; !- Port 1

OS:Sizing:Zone,
  {fc255f4e-b5f9-4a13-977d-49a0f0d0f60c}, !- Handle
  {d7acec7e-2f50-48c9-90f3-01a969eadffa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da3b215e-12ff-4fa8-a3cc-41284258586c}, !- Handle
  Zone Mtl Laundry C  - Story Ground Zone HVAC Equipment List, !- Name
  {d7acec7e-2f50-48c9-90f3-01a969eadffa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3ee18660-bba3-4fd1-9b26-9d4a089c50e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dc6ef264-ff48-47d0-8b80-e9b4f19a056d}, !- Handle
  Mtl OfficeGeneral A  - Story Ground,    !- Name
  {f525abc7-0995-45a0-9ff2-09a656ea7fcf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.02624526033123,                       !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9bfc18a1-cab9-4276-adee-4b3fe63c63af}, !- Building Story Name
  {fdb088e6-4438-483a-b104-3943b473d488}; !- Thermal Zone Name

OS:Surface,
  {5df5d42e-2495-49bb-99e6-6b38489ffd96}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {30f50127-6703-4e3d-9139-272b07261398}, !- Construction Name
  {dc6ef264-ff48-47d0-8b80-e9b4f19a056d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.746529820618255, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.746529820618255, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {468be39a-dcf8-4212-b4c5-66b404929457}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc6ef264-ff48-47d0-8b80-e9b4f19a056d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db073da7-9651-4965-8bbb-64573ebfde65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.572, 2.4384,   !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2af60cf0-9600-438e-9b89-e8d14a869223}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc6ef264-ff48-47d0-8b80-e9b4f19a056d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60918f41-4aaf-4338-9835-e6347e4b404c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.746529820618255, 4.572, 2.4384,       !- X,Y,Z Vertex 1 {m}
  0.746529820618255, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.572, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {851fe959-f88e-4927-83b4-6466abbb09b9}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc6ef264-ff48-47d0-8b80-e9b4f19a056d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd0a022d-9fb4-4f3b-a6b7-f8c28bd6550d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.746529820618255, -1.77635683940025e-15, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.746529820618255, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.746529820618255, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.746529820618255, 4.572, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a40e17dd-ef59-4867-b3cc-ccde8e6a13e9}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {dc6ef264-ff48-47d0-8b80-e9b4f19a056d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -1.77635683940025e-15, 2.4384, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.746529820618255, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.746529820618255, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e217f8e8-0fa9-47d2-b593-97c6f087abeb}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc6ef264-ff48-47d0-8b80-e9b4f19a056d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b445243-4fa2-42c1-939b-e6fd1e6eee7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.746529820618255, -1.77635683940025e-15, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.746529820618255, 4.572, 2.4384,       !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 2.4384,   !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fdb088e6-4438-483a-b104-3943b473d488}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb0fc038-9540-4a7e-8c6d-479ede0e25a3}, !- Zone Air Inlet Port List
  {ed04d4db-3391-4f3d-836b-4110ee0c9160}, !- Zone Air Exhaust Port List
  {0dddad10-e621-40fc-b1b9-ad07a53050be}, !- Zone Air Node Name
  {caf0f93b-a64d-453b-b49e-0d118b27123c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7751e5ab-340c-44b9-a823-c2f809171c84}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {505ae9dc-1317-4c82-ae05-fe6b3213fc1d}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Zone Air Node, !- Name
  {0dddad10-e621-40fc-b1b9-ad07a53050be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0dddad10-e621-40fc-b1b9-ad07a53050be}, !- Handle
  {1e27cbe8-398f-4907-94da-26832fce553c}, !- Name
  {fdb088e6-4438-483a-b104-3943b473d488}, !- Source Object
  11,                                     !- Outlet Port
  {505ae9dc-1317-4c82-ae05-fe6b3213fc1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb0fc038-9540-4a7e-8c6d-479ede0e25a3}, !- Handle
  {ff1c5279-9ca6-448b-919a-a803b5756aa7}, !- Name
  {fdb088e6-4438-483a-b104-3943b473d488}, !- HVAC Component
  {fc51f5cc-b308-4524-aadd-c9900362d281}; !- Port 1

OS:PortList,
  {ed04d4db-3391-4f3d-836b-4110ee0c9160}, !- Handle
  {b31b0003-7d6a-4da0-81ac-d4ce7dc61959}, !- Name
  {fdb088e6-4438-483a-b104-3943b473d488}; !- HVAC Component

OS:PortList,
  {caf0f93b-a64d-453b-b49e-0d118b27123c}, !- Handle
  {d908f4e6-d72d-447f-b50d-c6518a75c6ef}, !- Name
  {fdb088e6-4438-483a-b104-3943b473d488}, !- HVAC Component
  {97c2b087-bcb9-49de-b257-faa4b6ba25c0}; !- Port 1

OS:Sizing:Zone,
  {1186d76f-2fc7-4b21-a958-ce0eb03eca38}, !- Handle
  {fdb088e6-4438-483a-b104-3943b473d488}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {500dd3ba-1a96-436c-b1e4-e9b8207bd52a}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Zone HVAC Equipment List, !- Name
  {fdb088e6-4438-483a-b104-3943b473d488}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1c576d37-4ab3-4be4-a498-741c1536a0d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {08b56ced-19e9-4ca1-81fb-cf363f691e9d}, !- Handle
  Mtl OfficeGeneral B  - Story Ground,    !- Name
  {f525abc7-0995-45a0-9ff2-09a656ea7fcf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.02624526033123,                       !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9bfc18a1-cab9-4276-adee-4b3fe63c63af}, !- Building Story Name
  {df66e80b-628a-4bf3-8c49-085a6cb77cd0}; !- Thermal Zone Name

OS:Surface,
  {24318a7b-21f2-4530-8a18-ef37204a55d8}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {30f50127-6703-4e3d-9139-272b07261398}, !- Construction Name
  {08b56ced-19e9-4ca1-81fb-cf363f691e9d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  0.746529820618255, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  0.746529820618255, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fceb91d-db91-403b-a77c-4a325e964784}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08b56ced-19e9-4ca1-81fb-cf363f691e9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77cf93a6-31b6-4ad8-a5fe-964eff20a8c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bafca70c-e27f-4a71-b8a0-4638e28561b6}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08b56ced-19e9-4ca1-81fb-cf363f691e9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ac5aebb-4c37-4dc7-9fc6-9e3268d2f260}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.746529820618255, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.746529820618255, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 9.52111184000782, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b2a91b3-b8cd-4dca-a645-118e7b49434e}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08b56ced-19e9-4ca1-81fb-cf363f691e9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84d444d8-9b27-417f-b3c1-29974c377872}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.746529820618255, -8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.746529820618255, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.746529820618255, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  0.746529820618255, 9.52111184000782, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60918f41-4aaf-4338-9835-e6347e4b404c}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08b56ced-19e9-4ca1-81fb-cf363f691e9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2af60cf0-9600-438e-9b89-e8d14a869223}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.746529820618255, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  0.746529820618255, -8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e1df0b-6358-415d-bc39-6bcafea9dfd4}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {08b56ced-19e9-4ca1-81fb-cf363f691e9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fd3d39b-ef33-4658-b69a-714a46c9f1b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.746529820618255, -8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.746529820618255, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {df66e80b-628a-4bf3-8c49-085a6cb77cd0}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6865f4cb-c80d-400d-9e0c-6752cec59e0f}, !- Zone Air Inlet Port List
  {4050066f-be4c-4d45-b574-e7b379b09251}, !- Zone Air Exhaust Port List
  {08673465-d807-47af-8db1-8166694991c7}, !- Zone Air Node Name
  {46973ef2-0ac5-4f22-b355-e9bff01470fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69557bd4-a296-4f18-8165-fb200a09528c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6be6551e-dac2-4f5b-8428-4c5dc8804190}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Zone Air Node, !- Name
  {08673465-d807-47af-8db1-8166694991c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08673465-d807-47af-8db1-8166694991c7}, !- Handle
  {4ac1f5e1-a764-4df9-abf6-76bdad8377dc}, !- Name
  {df66e80b-628a-4bf3-8c49-085a6cb77cd0}, !- Source Object
  11,                                     !- Outlet Port
  {6be6551e-dac2-4f5b-8428-4c5dc8804190}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6865f4cb-c80d-400d-9e0c-6752cec59e0f}, !- Handle
  {b6b6c954-7fe5-44f9-8061-6b07b3f0088d}, !- Name
  {df66e80b-628a-4bf3-8c49-085a6cb77cd0}, !- HVAC Component
  {cc955fa5-4345-4555-9549-75e905593467}; !- Port 1

OS:PortList,
  {4050066f-be4c-4d45-b574-e7b379b09251}, !- Handle
  {e8665040-5cb3-4b5f-82c1-605ecf527b9e}, !- Name
  {df66e80b-628a-4bf3-8c49-085a6cb77cd0}; !- HVAC Component

OS:PortList,
  {46973ef2-0ac5-4f22-b355-e9bff01470fc}, !- Handle
  {8dd90573-3164-487c-adf2-59156bf12d95}, !- Name
  {df66e80b-628a-4bf3-8c49-085a6cb77cd0}, !- HVAC Component
  {4e2bfc30-2804-4cc2-87d3-e710aa4a154e}; !- Port 1

OS:Sizing:Zone,
  {6a1bea1a-e64f-4af2-9508-6327effb636a}, !- Handle
  {df66e80b-628a-4bf3-8c49-085a6cb77cd0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a6e0d49c-e829-4846-95de-79858d61da8c}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Zone HVAC Equipment List, !- Name
  {df66e80b-628a-4bf3-8c49-085a6cb77cd0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0971c977-fcee-476b-8db2-7314d8eb0a5d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d3b93b3b-9ac7-4969-9eaf-0ed31343f9fd}, !- Handle
  Mtl OfficeGeneral C  - Story Ground,    !- Name
  {f525abc7-0995-45a0-9ff2-09a656ea7fcf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.02624526033123,                       !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9bfc18a1-cab9-4276-adee-4b3fe63c63af}, !- Building Story Name
  {e772a64e-06c4-4247-83ab-5a8076147440}; !- Thermal Zone Name

OS:Surface,
  {eb2a006f-5897-4539-a369-1b206c3d46cd}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {30f50127-6703-4e3d-9139-272b07261398}, !- Construction Name
  {d3b93b3b-9ac7-4969-9eaf-0ed31343f9fd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.746529820618255, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.746529820618255, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aece4534-eff0-4ed6-a35f-a866ee46e5a4}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b93b3b-9ac7-4969-9eaf-0ed31343f9fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfc949eb-893a-4388-a7dd-17d4f52c71a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.572, 2.4384,   !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a957cfc-e8a0-401d-83e4-d6acef4642cc}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {d3b93b3b-9ac7-4969-9eaf-0ed31343f9fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.746529820618255, 4.572, 2.4384,       !- X,Y,Z Vertex 1 {m}
  0.746529820618255, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.572, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5015be4a-8c09-4346-982e-0cabc1f135ce}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b93b3b-9ac7-4969-9eaf-0ed31343f9fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b50edda-bbdb-4e0e-80d4-00a1e0a6236e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.746529820618255, 8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.746529820618255, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.746529820618255, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.746529820618255, 4.572, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ac5aebb-4c37-4dc7-9fc6-9e3268d2f260}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b93b3b-9ac7-4969-9eaf-0ed31343f9fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bafca70c-e27f-4a71-b8a0-4638e28561b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.746529820618255, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  0.746529820618255, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69a39486-de19-4938-a240-cb01a050d09f}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3b93b3b-9ac7-4969-9eaf-0ed31343f9fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d5412fa-9a6f-4daa-80b3-ebf9c76b31d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.746529820618255, 8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.746529820618255, 4.572, 2.4384,       !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 2.4384,   !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e772a64e-06c4-4247-83ab-5a8076147440}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c8b3c80-de43-4487-b3ed-5c69470e6399}, !- Zone Air Inlet Port List
  {6d7bb507-64fd-41ce-bd02-399e5553c082}, !- Zone Air Exhaust Port List
  {0b8158c7-dca7-43ea-a2be-2b31c0b1d8ef}, !- Zone Air Node Name
  {17cdf37b-e4ae-4c6a-93b7-5105fa529f59}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53dee886-45bd-42a0-bc2a-020011e1d499}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd5cc757-db92-4b31-ae2d-12a4db982130}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Zone Air Node, !- Name
  {0b8158c7-dca7-43ea-a2be-2b31c0b1d8ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b8158c7-dca7-43ea-a2be-2b31c0b1d8ef}, !- Handle
  {c27429b3-9fe1-4e11-b7cd-7064256b53f9}, !- Name
  {e772a64e-06c4-4247-83ab-5a8076147440}, !- Source Object
  11,                                     !- Outlet Port
  {bd5cc757-db92-4b31-ae2d-12a4db982130}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c8b3c80-de43-4487-b3ed-5c69470e6399}, !- Handle
  {a1b0efd0-faa3-48db-8bcc-b8a029f7fa54}, !- Name
  {e772a64e-06c4-4247-83ab-5a8076147440}, !- HVAC Component
  {d8cfc42a-d049-41c6-8a5c-00c7554fd7e1}; !- Port 1

OS:PortList,
  {6d7bb507-64fd-41ce-bd02-399e5553c082}, !- Handle
  {c35b0f1c-64e4-4d1e-a97e-4ca5ea8ae870}, !- Name
  {e772a64e-06c4-4247-83ab-5a8076147440}; !- HVAC Component

OS:PortList,
  {17cdf37b-e4ae-4c6a-93b7-5105fa529f59}, !- Handle
  {fe280dc5-dfa3-4cb1-9032-8ddc542bbcf2}, !- Name
  {e772a64e-06c4-4247-83ab-5a8076147440}, !- HVAC Component
  {25b67cbd-e6dd-433e-a4ac-b72488eaa360}; !- Port 1

OS:Sizing:Zone,
  {96ca74ab-6c24-413d-872c-0d76ee70fba9}, !- Handle
  {e772a64e-06c4-4247-83ab-5a8076147440}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bdb6a9f0-31d8-403d-9833-f80fd8e53b32}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Zone HVAC Equipment List, !- Name
  {e772a64e-06c4-4247-83ab-5a8076147440}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5d2652d-7c43-4a4a-98d5-57cdd86453ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7a430977-28c0-4605-b7ae-810c7db1c576}, !- Handle
  Mtl GuestRmCorrid A  - Story Ground,    !- Name
  {5a737480-e8da-41af-8c93-5a6b848ea4d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.77277508094949,                       !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9bfc18a1-cab9-4276-adee-4b3fe63c63af}, !- Building Story Name
  {6c6484dd-3549-4899-b0e4-ef195960539c}; !- Thermal Zone Name

OS:Surface,
  {521e31de-6d56-4812-ae05-e017060ba33a}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {30f50127-6703-4e3d-9139-272b07261398}, !- Construction Name
  {7a430977-28c0-4605-b7ae-810c7db1c576}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.55978083905442, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.55978083905442, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd0a022d-9fb4-4f3b-a6b7-f8c28bd6550d}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a430977-28c0-4605-b7ae-810c7db1c576}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {851fe959-f88e-4927-83b4-6466abbb09b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.572, 2.4384,    !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f1e8a96-84a5-4556-91e4-19f8bc6c98f2}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a430977-28c0-4605-b7ae-810c7db1c576}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00189657-271a-464c-8d7f-f22b3ce048ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.55978083905442, 4.572, 2.4384,        !- X,Y,Z Vertex 1 {m}
  5.55978083905442, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.572, 2.4384;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f06e2e2c-d69f-4c1f-970f-452a07816836}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {7a430977-28c0-4605-b7ae-810c7db1c576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.55978083905442, -1.77635683940025e-15, 2.4384, !- X,Y,Z Vertex 1 {m}
  5.55978083905442, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.55978083905442, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.55978083905442, 4.572, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d19bddb0-8c90-4967-aafd-edaa4b706012}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {7a430977-28c0-4605-b7ae-810c7db1c576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -1.77635683940025e-15, 2.4384, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.55978083905442, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.55978083905442, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00329a27-108e-4b44-b091-e379a82426df}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a430977-28c0-4605-b7ae-810c7db1c576}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19fda153-3b51-447e-834c-7461e1229cb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.98778083905442, -1.77635683940025e-15, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.98778083905442, 4.572, 2.4384,        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.572, 2.4384,    !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6c6484dd-3549-4899-b0e4-ef195960539c}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f8ba7cf-506f-4411-bc92-1082ae2b83bf}, !- Zone Air Inlet Port List
  {346d8d94-1f1a-4ad7-a1e4-246acedb95c6}, !- Zone Air Exhaust Port List
  {c0768353-e84d-4e41-8c52-9902f03e969d}, !- Zone Air Node Name
  {1cce6534-2a1d-4d7c-a3d4-ae38f7f0794d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb49f343-c434-4af0-9e87-9f738dfa97b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94c7992a-0d32-461b-8b90-23f1b83bc268}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Zone Air Node, !- Name
  {c0768353-e84d-4e41-8c52-9902f03e969d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0768353-e84d-4e41-8c52-9902f03e969d}, !- Handle
  {8c5db553-c205-4b7c-80cd-00db8134e433}, !- Name
  {6c6484dd-3549-4899-b0e4-ef195960539c}, !- Source Object
  11,                                     !- Outlet Port
  {94c7992a-0d32-461b-8b90-23f1b83bc268}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f8ba7cf-506f-4411-bc92-1082ae2b83bf}, !- Handle
  {548f6b12-1476-4d76-8b1b-a408d964d4d3}, !- Name
  {6c6484dd-3549-4899-b0e4-ef195960539c}, !- HVAC Component
  {515ac0e8-f8e3-4e15-9253-1cd30be71e02}; !- Port 1

OS:PortList,
  {346d8d94-1f1a-4ad7-a1e4-246acedb95c6}, !- Handle
  {a93657fd-0a5f-4912-81bf-563e5aa967c6}, !- Name
  {6c6484dd-3549-4899-b0e4-ef195960539c}; !- HVAC Component

OS:PortList,
  {1cce6534-2a1d-4d7c-a3d4-ae38f7f0794d}, !- Handle
  {61f24886-bae1-43fd-9c4d-ce0684b19acd}, !- Name
  {6c6484dd-3549-4899-b0e4-ef195960539c}, !- HVAC Component
  {e6371f3e-6e03-4966-9203-f65a733aa0f2}; !- Port 1

OS:Sizing:Zone,
  {21aa62c9-f591-4323-ac86-59bfd68f73b0}, !- Handle
  {6c6484dd-3549-4899-b0e4-ef195960539c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b82703c2-a610-4bb2-9070-be300b409d4d}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Zone HVAC Equipment List, !- Name
  {6c6484dd-3549-4899-b0e4-ef195960539c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f2adb01-d594-4132-b49c-019c951b2f49}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {49e3a73e-ef35-42e4-959e-fa6e4dfbe498}, !- Handle
  Mtl GuestRmCorrid B  - Story Ground,    !- Name
  {5a737480-e8da-41af-8c93-5a6b848ea4d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.77277508094949,                       !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9bfc18a1-cab9-4276-adee-4b3fe63c63af}, !- Building Story Name
  {731714d9-4b2b-4bcb-8696-74c03cb5d328}; !- Thermal Zone Name

OS:Surface,
  {388b84d8-dc23-457f-9824-b90a010347b7}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {30f50127-6703-4e3d-9139-272b07261398}, !- Construction Name
  {49e3a73e-ef35-42e4-959e-fa6e4dfbe498}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  5.55978083905442, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  5.55978083905442, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84d444d8-9b27-417f-b3c1-29974c377872}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49e3a73e-ef35-42e4-959e-fa6e4dfbe498}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b2a91b3-b8cd-4dca-a645-118e7b49434e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e2688fa-29f6-4a07-8440-c6454ddceb78}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49e3a73e-ef35-42e4-959e-fa6e4dfbe498}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dd99f3c-62e3-4e37-9045-a310b450de80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.55978083905442, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 1 {m}
  5.55978083905442, 9.52111184000782, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 9.52111184000782, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85706937-4a48-4c0d-bb3a-2ae36cca5b5b}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {49e3a73e-ef35-42e4-959e-fa6e4dfbe498}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.55978083905442, -8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  5.55978083905442, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.55978083905442, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  5.55978083905442, 9.52111184000782, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00189657-271a-464c-8d7f-f22b3ce048ce}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49e3a73e-ef35-42e4-959e-fa6e4dfbe498}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f1e8a96-84a5-4556-91e4-19f8bc6c98f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.55978083905442, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.55978083905442, -8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18f7a31c-274b-46c3-ae71-4c83d3102422}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49e3a73e-ef35-42e4-959e-fa6e4dfbe498}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a0a0b69-141f-4d5e-9914-9b8aa2fa943e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.98778083905442, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0.98778083905442, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 0, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {731714d9-4b2b-4bcb-8696-74c03cb5d328}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {473bd480-d54a-4808-887b-ae9ce860bfe2}, !- Zone Air Inlet Port List
  {0acfaa70-288f-463a-a28a-4c7cae7264ed}, !- Zone Air Exhaust Port List
  {142ca89a-50fb-4e15-abb1-ccb13de07a40}, !- Zone Air Node Name
  {a95af69e-e94d-4f99-844a-62b31adc6e96}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {957d4e66-c260-4532-91db-313bc887e4cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {535cd527-fb3b-4f02-a4e6-c17069c7be0e}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Zone Air Node, !- Name
  {142ca89a-50fb-4e15-abb1-ccb13de07a40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {142ca89a-50fb-4e15-abb1-ccb13de07a40}, !- Handle
  {c0f0e5a2-8867-43b6-833b-8359a3f13895}, !- Name
  {731714d9-4b2b-4bcb-8696-74c03cb5d328}, !- Source Object
  11,                                     !- Outlet Port
  {535cd527-fb3b-4f02-a4e6-c17069c7be0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {473bd480-d54a-4808-887b-ae9ce860bfe2}, !- Handle
  {c92fc195-de83-4386-8091-5f4231553cce}, !- Name
  {731714d9-4b2b-4bcb-8696-74c03cb5d328}, !- HVAC Component
  {43b9e4d9-dbf0-446f-b0d2-84eb4a70f4db}; !- Port 1

OS:PortList,
  {0acfaa70-288f-463a-a28a-4c7cae7264ed}, !- Handle
  {64f2d257-07c6-4a85-a6fa-b5b3767043f6}, !- Name
  {731714d9-4b2b-4bcb-8696-74c03cb5d328}; !- HVAC Component

OS:PortList,
  {a95af69e-e94d-4f99-844a-62b31adc6e96}, !- Handle
  {b5f1de2b-b58c-4d15-9355-6050cb311ae6}, !- Name
  {731714d9-4b2b-4bcb-8696-74c03cb5d328}, !- HVAC Component
  {6ab4d8a5-5475-4a00-ac08-53769868f217}; !- Port 1

OS:Sizing:Zone,
  {4f026af2-9be8-4536-a017-45210e2d3c1c}, !- Handle
  {731714d9-4b2b-4bcb-8696-74c03cb5d328}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6cd91765-fb3c-49f2-acff-4ea6b09ea938}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Zone HVAC Equipment List, !- Name
  {731714d9-4b2b-4bcb-8696-74c03cb5d328}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02656b66-08fa-4e8b-abe0-a8dfe77394e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ae2ac2d8-f276-463e-9613-8d008c3d21e2}, !- Handle
  Mtl GuestRmCorrid C  - Story Ground,    !- Name
  {5a737480-e8da-41af-8c93-5a6b848ea4d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.77277508094949,                       !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9bfc18a1-cab9-4276-adee-4b3fe63c63af}, !- Building Story Name
  {5ffa6c23-2434-4dea-9d25-e03ecc0be714}; !- Thermal Zone Name

OS:Surface,
  {f2c7485a-df29-478d-80af-fc0f858f3b20}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {30f50127-6703-4e3d-9139-272b07261398}, !- Construction Name
  {ae2ac2d8-f276-463e-9613-8d008c3d21e2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.55978083905442, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.55978083905442, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b50edda-bbdb-4e0e-80d4-00a1e0a6236e}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae2ac2d8-f276-463e-9613-8d008c3d21e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5015be4a-8c09-4346-982e-0cabc1f135ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.572, 2.4384,    !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3a54999-2646-4128-b911-91df27806b56}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {ae2ac2d8-f276-463e-9613-8d008c3d21e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.55978083905442, 4.572, 2.4384,        !- X,Y,Z Vertex 1 {m}
  5.55978083905442, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.572, 2.4384;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91054449-6709-4a78-a444-cef965e9f7e8}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {ae2ac2d8-f276-463e-9613-8d008c3d21e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.55978083905442, 8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  5.55978083905442, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.55978083905442, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.55978083905442, 4.572, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dd99f3c-62e3-4e37-9045-a310b450de80}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae2ac2d8-f276-463e-9613-8d008c3d21e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e2688fa-29f6-4a07-8440-c6454ddceb78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.55978083905442, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.55978083905442, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cf057ec-9f1a-4f98-a12d-85b8698dbb41}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ae2ac2d8-f276-463e-9613-8d008c3d21e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a21c0a92-c250-43e0-afc5-672686dba373}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.98778083905442, 8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.98778083905442, 4.572, 2.4384,        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.572, 2.4384,    !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5ffa6c23-2434-4dea-9d25-e03ecc0be714}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b74826ab-f354-49b0-951d-4ca5fb197222}, !- Zone Air Inlet Port List
  {23037fed-e3ca-4ac2-9ae4-578dfd128f85}, !- Zone Air Exhaust Port List
  {0cd7d57b-7153-4d58-95e5-f6b551065973}, !- Zone Air Node Name
  {714aeeb3-4a7a-4fca-a05b-f935fc2d8725}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9046b567-d8a0-49f5-84c5-3f4f4a3ac516}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6aaf7ef8-ff3c-4766-a0ad-0f5de69f4ae0}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Zone Air Node, !- Name
  {0cd7d57b-7153-4d58-95e5-f6b551065973}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cd7d57b-7153-4d58-95e5-f6b551065973}, !- Handle
  {4e1bb107-d596-4dc7-85c6-12f9fe05043f}, !- Name
  {5ffa6c23-2434-4dea-9d25-e03ecc0be714}, !- Source Object
  11,                                     !- Outlet Port
  {6aaf7ef8-ff3c-4766-a0ad-0f5de69f4ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b74826ab-f354-49b0-951d-4ca5fb197222}, !- Handle
  {c8612371-8583-4cbf-a88f-ce7d183422ed}, !- Name
  {5ffa6c23-2434-4dea-9d25-e03ecc0be714}, !- HVAC Component
  {b9b57d22-9d67-4ec2-9121-4b1c55aadfe4}; !- Port 1

OS:PortList,
  {23037fed-e3ca-4ac2-9ae4-578dfd128f85}, !- Handle
  {9684baca-9335-40b9-a4ee-71d7684e607f}, !- Name
  {5ffa6c23-2434-4dea-9d25-e03ecc0be714}; !- HVAC Component

OS:PortList,
  {714aeeb3-4a7a-4fca-a05b-f935fc2d8725}, !- Handle
  {874b2bb1-03f5-400b-92b3-f7a20b978e2a}, !- Name
  {5ffa6c23-2434-4dea-9d25-e03ecc0be714}, !- HVAC Component
  {037e1f18-112c-44ff-95a9-b9dc05af28be}; !- Port 1

OS:Sizing:Zone,
  {c1e0a53c-f5a2-440f-a91d-c44bca88e78d}, !- Handle
  {5ffa6c23-2434-4dea-9d25-e03ecc0be714}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e25a982a-7f0e-4681-a97f-4cff0c72cc0e}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Zone HVAC Equipment List, !- Name
  {5ffa6c23-2434-4dea-9d25-e03ecc0be714}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {923c20d3-7cae-4321-940c-5b597263b4e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {77a753d5-79ea-40df-b63f-f3115b3b7b57}, !- Handle
  Story Top,                              !- Name
  2.4384,                                 !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {34e00f09-c703-4601-b302-d7ec440e784d}, !- Handle
  Mtl GuestRmCorrid A end_a - Story Top,  !- Name
  {5a737480-e8da-41af-8c93-5a6b848ea4d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.33255592000391,                      !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {77a753d5-79ea-40df-b63f-f3115b3b7b57}, !- Building Story Name
  {a0feb85b-3f8f-48fe-8589-ce33f464a469}; !- Thermal Zone Name

OS:Surface,
  {ecd18128-20f8-4d76-8548-5511154a4447}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {34e00f09-c703-4601-b302-d7ec440e784d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db413440-e734-4542-a8c5-420644e04f95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dade3c7-c311-4827-bbf8-e3b91f719066}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {34e00f09-c703-4601-b302-d7ec440e784d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 2.4384,   !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {173aeeec-7cd8-4bf4-9e75-826d5948fc34}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34e00f09-c703-4601-b302-d7ec440e784d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21af9016-0984-4d18-8aca-d0f40e8b84a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b83cc0f-92d0-4378-b5b0-8d63e7a17229}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34e00f09-c703-4601-b302-d7ec440e784d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4af64573-7523-46a8-b986-c2b8b929a042}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 2.4384,   !- X,Y,Z Vertex 1 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccb2a702-cfe0-42ea-8c7e-e57bae6161d6}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {34e00f09-c703-4601-b302-d7ec440e784d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -1.77635683940025e-15, 2.4384, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5cecdf6-b705-4af7-b6d3-f88fcc7fa043}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2fa678ed-7195-49aa-82f3-0b39f1a9f51c}, !- Construction Name
  {34e00f09-c703-4601-b302-d7ec440e784d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 2.4384,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 2.4384,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a0feb85b-3f8f-48fe-8589-ce33f464a469}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0f35105-ba9e-42a0-aa95-2b54fa704296}, !- Zone Air Inlet Port List
  {609fd690-b4c7-4f8b-bf20-9dc3b174bea6}, !- Zone Air Exhaust Port List
  {2e682195-0fd3-4ee8-81d0-8a61493f58b8}, !- Zone Air Node Name
  {2bdcebc1-a95c-4b28-8bb3-d6a358ea104e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55ef1e39-fb4e-4798-b2eb-d2b82187b035}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfdcfae8-7f8e-4f53-af2e-42c06d818375}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Zone Air Node, !- Name
  {2e682195-0fd3-4ee8-81d0-8a61493f58b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e682195-0fd3-4ee8-81d0-8a61493f58b8}, !- Handle
  {65061112-161d-4f9d-8ab8-2056256809b0}, !- Name
  {a0feb85b-3f8f-48fe-8589-ce33f464a469}, !- Source Object
  11,                                     !- Outlet Port
  {cfdcfae8-7f8e-4f53-af2e-42c06d818375}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0f35105-ba9e-42a0-aa95-2b54fa704296}, !- Handle
  {adda558b-4e0d-458e-b225-3820a5713ad5}, !- Name
  {a0feb85b-3f8f-48fe-8589-ce33f464a469}, !- HVAC Component
  {4043526e-48bd-4c68-a6f5-128713b13c6c}; !- Port 1

OS:PortList,
  {609fd690-b4c7-4f8b-bf20-9dc3b174bea6}, !- Handle
  {9ea8a4ef-3813-42dc-8c61-ed34b62153b6}, !- Name
  {a0feb85b-3f8f-48fe-8589-ce33f464a469}; !- HVAC Component

OS:PortList,
  {2bdcebc1-a95c-4b28-8bb3-d6a358ea104e}, !- Handle
  {8cdeb9a0-95c2-44ef-8673-69df9da8a3e3}, !- Name
  {a0feb85b-3f8f-48fe-8589-ce33f464a469}, !- HVAC Component
  {a27df5ec-234d-4b21-95db-117624fd9f32}; !- Port 1

OS:Sizing:Zone,
  {641a1ac9-5dbf-47bc-a16b-d7a98706ab6d}, !- Handle
  {a0feb85b-3f8f-48fe-8589-ce33f464a469}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d06533eb-2b86-4961-b7a2-59eaf57fb696}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Zone HVAC Equipment List, !- Name
  {a0feb85b-3f8f-48fe-8589-ce33f464a469}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e6b6b1d-e828-459f-9d68-0b154390c8f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {743e0971-a7b4-4335-a044-1280f920b88e}, !- Handle
  Mtl GuestRmCorrid B end_a - Story Top,  !- Name
  {5a737480-e8da-41af-8c93-5a6b848ea4d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.33255592000391,                      !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {77a753d5-79ea-40df-b63f-f3115b3b7b57}, !- Building Story Name
  {f61cbfee-537e-48f0-bbc4-4a173fcb7382}; !- Thermal Zone Name

OS:Surface,
  {bdd94854-c62f-4df2-927b-8a7182014022}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {743e0971-a7b4-4335-a044-1280f920b88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3c1ffc7-9e5b-46cc-a957-db553e8fc0ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 9.52111184000782, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -8.88178419700125e-16, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90367978-2f25-49e4-8c0a-1286a9e61a6b}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {743e0971-a7b4-4335-a044-1280f920b88e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a382543d-6ee5-41fe-a958-a09bf013018a}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743e0971-a7b4-4335-a044-1280f920b88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17fd62df-3a0d-40ba-8133-a589d903b644}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.52111184000782, 2.4384,        !- X,Y,Z Vertex 1 {m}
  4.572, 9.52111184000782, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 9.52111184000782, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6330fbd0-253f-4b75-a877-421f8bf7d622}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743e0971-a7b4-4335-a044-1280f920b88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14f6bafb-bddb-446f-a230-989c69b3c43b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -8.88178419700125e-16, 2.4384,   !- X,Y,Z Vertex 1 {m}
  4.572, -8.88178419700125e-16, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 9.52111184000782, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 9.52111184000782, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21af9016-0984-4d18-8aca-d0f40e8b84a7}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743e0971-a7b4-4335-a044-1280f920b88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {173aeeec-7cd8-4bf4-9e75-826d5948fc34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -8.88178419700125e-16, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -8.88178419700125e-16, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c846967-af19-4e91-ad8e-f569bb2133c5}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2fa678ed-7195-49aa-82f3-0b39f1a9f51c}, !- Construction Name
  {743e0971-a7b4-4335-a044-1280f920b88e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -8.88178419700125e-16, 2.4384,   !- X,Y,Z Vertex 1 {m}
  4.572, 9.52111184000782, 2.4384,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f61cbfee-537e-48f0-bbc4-4a173fcb7382}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2daac34-fdfe-4803-92b5-b63781573f07}, !- Zone Air Inlet Port List
  {fb0187a0-4d78-4487-a3e3-a45075e5a82d}, !- Zone Air Exhaust Port List
  {a67b45a0-96ff-4978-8a35-062cb9ef9868}, !- Zone Air Node Name
  {67c5b766-e14d-428d-974f-2b17179b432f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {329d198a-43a8-4908-bcf6-fa8bd957b72b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14b3660c-f0f6-4677-8c86-44d0c0d18347}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Zone Air Node, !- Name
  {a67b45a0-96ff-4978-8a35-062cb9ef9868}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a67b45a0-96ff-4978-8a35-062cb9ef9868}, !- Handle
  {a033bc0b-68b0-490e-bf43-d67d000dd70f}, !- Name
  {f61cbfee-537e-48f0-bbc4-4a173fcb7382}, !- Source Object
  11,                                     !- Outlet Port
  {14b3660c-f0f6-4677-8c86-44d0c0d18347}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2daac34-fdfe-4803-92b5-b63781573f07}, !- Handle
  {708e1aa6-9fe8-481d-90f1-52f542ed3c38}, !- Name
  {f61cbfee-537e-48f0-bbc4-4a173fcb7382}, !- HVAC Component
  {82b82395-68da-4d56-ac34-49e17ae6b325}; !- Port 1

OS:PortList,
  {fb0187a0-4d78-4487-a3e3-a45075e5a82d}, !- Handle
  {c8cbe71d-b23f-4c9c-b89a-3918eb241f15}, !- Name
  {f61cbfee-537e-48f0-bbc4-4a173fcb7382}; !- HVAC Component

OS:PortList,
  {67c5b766-e14d-428d-974f-2b17179b432f}, !- Handle
  {d9e5174b-63b5-4dee-adb7-08a9d7f154d2}, !- Name
  {f61cbfee-537e-48f0-bbc4-4a173fcb7382}, !- HVAC Component
  {a29904b7-f58a-4320-ac4e-6c999706539b}; !- Port 1

OS:Sizing:Zone,
  {cc9a98cc-0774-45b3-a8ae-581a81d89b8e}, !- Handle
  {f61cbfee-537e-48f0-bbc4-4a173fcb7382}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b04fae94-75eb-44d7-b993-d3d696da60c7}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Zone HVAC Equipment List, !- Name
  {f61cbfee-537e-48f0-bbc4-4a173fcb7382}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b364360-3f6d-4e5a-8e76-150734e7cca0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {42b6dcb6-3680-41b0-9764-795deef3f0be}, !- Handle
  Mtl GuestRmCorrid C end_a - Story Top,  !- Name
  {5a737480-e8da-41af-8c93-5a6b848ea4d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.33255592000391,                      !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {77a753d5-79ea-40df-b63f-f3115b3b7b57}, !- Building Story Name
  {236360ba-325e-488c-aefa-571bc1a73984}; !- Thermal Zone Name

OS:Surface,
  {b72edd64-d3f1-490a-807a-7eb9644be968}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42b6dcb6-3680-41b0-9764-795deef3f0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0719d0ef-b9c7-4722-a05e-6c2e7268e8ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 8.88178419700125e-16, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee96479f-4926-4a0e-8ffa-a5c5bdba8bf5}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {42b6dcb6-3680-41b0-9764-795deef3f0be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 2.4384,   !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe1db963-ccf2-48a5-8f40-e4a59676bbcf}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {42b6dcb6-3680-41b0-9764-795deef3f0be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eddf63a9-a688-4cf7-96f8-a1d541acb891}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42b6dcb6-3680-41b0-9764-795deef3f0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d911020a-98df-4e1d-879d-71a7daf68fe9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 8.88178419700125e-16, 2.4384,    !- X,Y,Z Vertex 1 {m}
  4.572, 8.88178419700125e-16, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17fd62df-3a0d-40ba-8133-a589d903b644}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42b6dcb6-3680-41b0-9764-795deef3f0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a382543d-6ee5-41fe-a958-a09bf013018a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 8.88178419700125e-16, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 8.88178419700125e-16, 2.4384;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a23ce297-aa76-4faf-9cd6-99735f1415f4}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2fa678ed-7195-49aa-82f3-0b39f1a9f51c}, !- Construction Name
  {42b6dcb6-3680-41b0-9764-795deef3f0be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 8.88178419700125e-16, 2.4384,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 2.4384,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {236360ba-325e-488c-aefa-571bc1a73984}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f355d829-6ea5-4150-9f0f-720356dfcf64}, !- Zone Air Inlet Port List
  {85700a15-f79f-48a5-95a2-407feb7c7b01}, !- Zone Air Exhaust Port List
  {2cff1615-d7ae-4af7-81d4-8fd1fb1a3e11}, !- Zone Air Node Name
  {2b2f1196-14ed-4600-baee-d409b7e511d8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f0e49b3e-4aa2-4cd0-a121-ca830596e654}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6769ff28-9f42-4116-9c6e-7c3b83af2f6e}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Zone Air Node, !- Name
  {2cff1615-d7ae-4af7-81d4-8fd1fb1a3e11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cff1615-d7ae-4af7-81d4-8fd1fb1a3e11}, !- Handle
  {c4109f7a-fe3a-422b-ac27-b2c412ec2826}, !- Name
  {236360ba-325e-488c-aefa-571bc1a73984}, !- Source Object
  11,                                     !- Outlet Port
  {6769ff28-9f42-4116-9c6e-7c3b83af2f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f355d829-6ea5-4150-9f0f-720356dfcf64}, !- Handle
  {a4a9dea4-7441-41d6-b491-6a71c2add192}, !- Name
  {236360ba-325e-488c-aefa-571bc1a73984}, !- HVAC Component
  {0e90c056-b3bd-4097-b89c-3aa454b25d99}; !- Port 1

OS:PortList,
  {85700a15-f79f-48a5-95a2-407feb7c7b01}, !- Handle
  {464980b0-602d-47e3-b358-cf0dc58062f5}, !- Name
  {236360ba-325e-488c-aefa-571bc1a73984}; !- HVAC Component

OS:PortList,
  {2b2f1196-14ed-4600-baee-d409b7e511d8}, !- Handle
  {3d335346-96c3-40ba-87dd-bafb8af1700a}, !- Name
  {236360ba-325e-488c-aefa-571bc1a73984}, !- HVAC Component
  {4bf4d660-fdfd-4f75-8864-9ca1ffeb9a27}; !- Port 1

OS:Sizing:Zone,
  {8401b190-0850-48bb-972b-4d150fbcb086}, !- Handle
  {236360ba-325e-488c-aefa-571bc1a73984}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc2c665c-2f0b-4df5-bf65-ea37177419b2}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Zone HVAC Equipment List, !- Name
  {236360ba-325e-488c-aefa-571bc1a73984}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3523681c-0787-49be-a3ab-d79eb1fcffe5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {07344dd4-46cc-45cb-9ae3-c0e5ef33f1a4}, !- Handle
  Mtl GuestRmCorrid A  - Story Top,       !- Name
  {5a737480-e8da-41af-8c93-5a6b848ea4d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.76055592000391,                      !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {77a753d5-79ea-40df-b63f-f3115b3b7b57}, !- Building Story Name
  {9dde52e4-7ac3-4708-b4c1-ac69332fddf0}; !- Thermal Zone Name

OS:Surface,
  {19fda153-3b51-447e-834c-7461e1229cb5}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {07344dd4-46cc-45cb-9ae3-c0e5ef33f1a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00329a27-108e-4b44-b091-e379a82426df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.52111184000782, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  9.52111184000782, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.5333310009534, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.5333310009534, 4.572, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4af64573-7523-46a8-b986-c2b8b929a042}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07344dd4-46cc-45cb-9ae3-c0e5ef33f1a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b83cc0f-92d0-4378-b5b0-8d63e7a17229}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.572, 2.4384,   !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b795c58-e64d-432b-b8e3-aaaf596ebc82}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07344dd4-46cc-45cb-9ae3-c0e5ef33f1a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66c765bd-e72b-4662-a7e3-4e659e89f4d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.52111184000782, 4.572, 2.4384,        !- X,Y,Z Vertex 1 {m}
  9.52111184000782, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.572, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ce85018-cdda-4c7f-96cb-cdd21c0988ec}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07344dd4-46cc-45cb-9ae3-c0e5ef33f1a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d3874d8-c224-47df-a390-4a44fbccb038}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.52111184000782, -1.77635683940025e-15, 2.4384, !- X,Y,Z Vertex 1 {m}
  9.52111184000782, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.52111184000782, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  9.52111184000782, 4.572, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b6bd0c2-82e2-46ef-93eb-616b96eab941}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {07344dd4-46cc-45cb-9ae3-c0e5ef33f1a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -1.77635683940025e-15, 2.4384, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.52111184000782, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.52111184000782, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be4d8c4f-4498-44d1-887f-1ce6d63b11cd}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2fa678ed-7195-49aa-82f3-0b39f1a9f51c}, !- Construction Name
  {07344dd4-46cc-45cb-9ae3-c0e5ef33f1a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.52111184000782, -1.77635683940025e-15, 2.4384, !- X,Y,Z Vertex 1 {m}
  9.52111184000782, 4.572, 2.4384,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 2.4384,   !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9dde52e4-7ac3-4708-b4c1-ac69332fddf0}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42d75343-5aa8-4a57-ac74-e2dd193ad575}, !- Zone Air Inlet Port List
  {b22d2470-f18c-4753-adaf-412f9d4270ca}, !- Zone Air Exhaust Port List
  {ff5239ba-b071-489b-9fd7-7434db2d0f88}, !- Zone Air Node Name
  {c2d3f49f-a44c-4df5-b235-585f7f5c2cef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f28c39b-c554-43c1-93e7-45ede627b7fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77efd326-e0f7-42f2-b4e5-cb6716c6d395}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Zone Air Node, !- Name
  {ff5239ba-b071-489b-9fd7-7434db2d0f88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff5239ba-b071-489b-9fd7-7434db2d0f88}, !- Handle
  {620f28c8-84fe-48d5-be0d-594cc1fbd606}, !- Name
  {9dde52e4-7ac3-4708-b4c1-ac69332fddf0}, !- Source Object
  11,                                     !- Outlet Port
  {77efd326-e0f7-42f2-b4e5-cb6716c6d395}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42d75343-5aa8-4a57-ac74-e2dd193ad575}, !- Handle
  {9f4c1f67-f27a-4d88-a9a9-1d743ca2025d}, !- Name
  {9dde52e4-7ac3-4708-b4c1-ac69332fddf0}, !- HVAC Component
  {358cca10-69b8-4c0d-a554-30b935acb18e}; !- Port 1

OS:PortList,
  {b22d2470-f18c-4753-adaf-412f9d4270ca}, !- Handle
  {29a5fe57-e6cf-42ce-91d2-c4c8ffb8c468}, !- Name
  {9dde52e4-7ac3-4708-b4c1-ac69332fddf0}; !- HVAC Component

OS:PortList,
  {c2d3f49f-a44c-4df5-b235-585f7f5c2cef}, !- Handle
  {050d2c93-9444-494c-8a94-1dd9089f5958}, !- Name
  {9dde52e4-7ac3-4708-b4c1-ac69332fddf0}, !- HVAC Component
  {4c150094-b5ab-4b8f-90a2-a71d131e9850}; !- Port 1

OS:Sizing:Zone,
  {a851c928-fb2d-42a6-b3e0-84b998a79804}, !- Handle
  {9dde52e4-7ac3-4708-b4c1-ac69332fddf0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {48fd05a4-a98d-45c7-8d55-7b06196a119d}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Zone HVAC Equipment List, !- Name
  {9dde52e4-7ac3-4708-b4c1-ac69332fddf0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa3e1fda-8d5c-494f-8401-3b7ce06cb788}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bb6374da-ae00-4532-b885-2ef280c6c362}, !- Handle
  Mtl GuestRmCorrid B  - Story Top,       !- Name
  {5a737480-e8da-41af-8c93-5a6b848ea4d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.76055592000391,                      !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {77a753d5-79ea-40df-b63f-f3115b3b7b57}, !- Building Story Name
  {294b15e1-823b-4bc3-bfde-4eef72583de3}; !- Thermal Zone Name

OS:Surface,
  {7a0a0b69-141f-4d5e-9914-9b8aa2fa943e}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb6374da-ae00-4532-b885-2ef280c6c362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18f7a31c-274b-46c3-ae71-4c83d3102422}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.52111184000782, 9.52111184000782, 0,  !- X,Y,Z Vertex 1 {m}
  9.52111184000782, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.5333310009534, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  8.5333310009534, 9.52111184000782, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14f6bafb-bddb-446f-a230-989c69b3c43b}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb6374da-ae00-4532-b885-2ef280c6c362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6330fbd0-253f-4b75-a877-421f8bf7d622}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db5c6703-5809-4288-88cd-0696b4f1ad39}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb6374da-ae00-4532-b885-2ef280c6c362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2086c346-10cd-43de-951e-e195730a18c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.52111184000782, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 1 {m}
  9.52111184000782, 9.52111184000782, 0,  !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 9.52111184000782, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b044b6c-fc8b-4ebe-847d-a29cc703292e}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb6374da-ae00-4532-b885-2ef280c6c362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32506b22-2ab4-49d5-8d22-7b046dd77f46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.52111184000782, -8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  9.52111184000782, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  9.52111184000782, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  9.52111184000782, 9.52111184000782, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66c765bd-e72b-4662-a7e3-4e659e89f4d2}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb6374da-ae00-4532-b885-2ef280c6c362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b795c58-e64d-432b-b8e3-aaaf596ebc82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  9.52111184000782, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  9.52111184000782, -8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0516d092-5450-4347-bda2-97fd0e06e108}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2fa678ed-7195-49aa-82f3-0b39f1a9f51c}, !- Construction Name
  {bb6374da-ae00-4532-b885-2ef280c6c362}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.52111184000782, -8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  9.52111184000782, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {294b15e1-823b-4bc3-bfde-4eef72583de3}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ba6a294-387c-4fc7-8bbd-bf7d6b309fb2}, !- Zone Air Inlet Port List
  {39edb170-b9a1-4294-8d3d-d55e87baa9db}, !- Zone Air Exhaust Port List
  {648316d5-4076-43bf-a079-2c4e777fc1c3}, !- Zone Air Node Name
  {2bc84132-8238-499f-aa4a-38714bc2f46a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c350191e-7fa6-4d8f-b025-a274d1c16bf2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dbea7865-4824-47f8-bd61-f4cb809c5e81}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Zone Air Node, !- Name
  {648316d5-4076-43bf-a079-2c4e777fc1c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {648316d5-4076-43bf-a079-2c4e777fc1c3}, !- Handle
  {68064fef-2eb4-4dcb-b5f5-4046f3b6ec16}, !- Name
  {294b15e1-823b-4bc3-bfde-4eef72583de3}, !- Source Object
  11,                                     !- Outlet Port
  {dbea7865-4824-47f8-bd61-f4cb809c5e81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ba6a294-387c-4fc7-8bbd-bf7d6b309fb2}, !- Handle
  {4bd493ff-96ef-44e5-9e80-4930bec3ce6e}, !- Name
  {294b15e1-823b-4bc3-bfde-4eef72583de3}, !- HVAC Component
  {39deea26-94b6-4bbb-abaa-11b50e5aa7e0}; !- Port 1

OS:PortList,
  {39edb170-b9a1-4294-8d3d-d55e87baa9db}, !- Handle
  {03167440-01d9-4b53-82d7-271c4d35900d}, !- Name
  {294b15e1-823b-4bc3-bfde-4eef72583de3}; !- HVAC Component

OS:PortList,
  {2bc84132-8238-499f-aa4a-38714bc2f46a}, !- Handle
  {df74d589-dfa5-46cc-9901-adbff67559bc}, !- Name
  {294b15e1-823b-4bc3-bfde-4eef72583de3}, !- HVAC Component
  {af488b05-9684-4ba5-b1a2-0041f6b11ec4}; !- Port 1

OS:Sizing:Zone,
  {0589bc88-c162-40b4-993e-d222c3c578d4}, !- Handle
  {294b15e1-823b-4bc3-bfde-4eef72583de3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e202311-6b87-4a3b-837a-2f2b0e312d24}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Zone HVAC Equipment List, !- Name
  {294b15e1-823b-4bc3-bfde-4eef72583de3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {93ceb45d-dded-47e5-a0db-f939e2bdf811}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {da527cf8-f7a2-446e-bdf2-eaa650455838}, !- Handle
  Mtl GuestRmCorrid C  - Story Top,       !- Name
  {5a737480-e8da-41af-8c93-5a6b848ea4d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.76055592000391,                      !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {77a753d5-79ea-40df-b63f-f3115b3b7b57}, !- Building Story Name
  {b6d069e9-d184-4dc1-b25a-778dfaa5e9c3}; !- Thermal Zone Name

OS:Surface,
  {a21c0a92-c250-43e0-afc5-672686dba373}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da527cf8-f7a2-446e-bdf2-eaa650455838}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cf057ec-9f1a-4f98-a12d-85b8698dbb41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.52111184000782, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  9.52111184000782, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  8.5333310009534, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  8.5333310009534, 4.572, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d911020a-98df-4e1d-879d-71a7daf68fe9}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da527cf8-f7a2-446e-bdf2-eaa650455838}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eddf63a9-a688-4cf7-96f8-a1d541acb891}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.572, 2.4384,   !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf185b16-932e-4d90-8e2d-82c4fbcfbc4a}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {da527cf8-f7a2-446e-bdf2-eaa650455838}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.52111184000782, 4.572, 2.4384,        !- X,Y,Z Vertex 1 {m}
  9.52111184000782, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.572, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db2df801-a2f8-463c-be9c-69d0d42e5e4a}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da527cf8-f7a2-446e-bdf2-eaa650455838}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1684358e-95ba-4b72-a01d-171efa9c6452}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.52111184000782, 8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  9.52111184000782, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  9.52111184000782, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  9.52111184000782, 4.572, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2086c346-10cd-43de-951e-e195730a18c1}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da527cf8-f7a2-446e-bdf2-eaa650455838}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db5c6703-5809-4288-88cd-0696b4f1ad39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  9.52111184000782, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  9.52111184000782, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ab5b244-263a-4c5f-9f2c-784d93aa7573}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2fa678ed-7195-49aa-82f3-0b39f1a9f51c}, !- Construction Name
  {da527cf8-f7a2-446e-bdf2-eaa650455838}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.52111184000782, 8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  9.52111184000782, 4.572, 2.4384,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 2.4384,   !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b6d069e9-d184-4dc1-b25a-778dfaa5e9c3}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0e5af54-0d27-43df-b1cf-bb1c0cc58f96}, !- Zone Air Inlet Port List
  {9b4ea119-5916-42ca-9808-4ebc98a27b7b}, !- Zone Air Exhaust Port List
  {03b8b349-494c-47cd-a3e3-1614c0d28255}, !- Zone Air Node Name
  {9f7cfc14-7fde-4d37-803c-0ca5d95fe773}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {58894acb-7f06-4344-a580-3bffa96e9cb7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3b456dd-d384-4418-8d81-b02af830ca7e}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Zone Air Node, !- Name
  {03b8b349-494c-47cd-a3e3-1614c0d28255}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03b8b349-494c-47cd-a3e3-1614c0d28255}, !- Handle
  {3be832ef-0841-4911-ae8e-e03eb407f5c0}, !- Name
  {b6d069e9-d184-4dc1-b25a-778dfaa5e9c3}, !- Source Object
  11,                                     !- Outlet Port
  {d3b456dd-d384-4418-8d81-b02af830ca7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0e5af54-0d27-43df-b1cf-bb1c0cc58f96}, !- Handle
  {1bd66df6-2cfe-4bfb-9323-e992be8fc000}, !- Name
  {b6d069e9-d184-4dc1-b25a-778dfaa5e9c3}, !- HVAC Component
  {f5bf8943-cbcc-41d1-825c-08cff4d4b2a4}; !- Port 1

OS:PortList,
  {9b4ea119-5916-42ca-9808-4ebc98a27b7b}, !- Handle
  {f649f534-8852-4ea6-8022-f6b8fe00e480}, !- Name
  {b6d069e9-d184-4dc1-b25a-778dfaa5e9c3}; !- HVAC Component

OS:PortList,
  {9f7cfc14-7fde-4d37-803c-0ca5d95fe773}, !- Handle
  {8a9fe688-cde0-4788-a55e-10fd7f6b3a03}, !- Name
  {b6d069e9-d184-4dc1-b25a-778dfaa5e9c3}, !- HVAC Component
  {a2e37d2b-9f04-40bb-8f7a-499c6537fdef}; !- Port 1

OS:Sizing:Zone,
  {803fe89e-0d2e-443f-9bca-64bc828472be}, !- Handle
  {b6d069e9-d184-4dc1-b25a-778dfaa5e9c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a69a2415-cb6d-49bb-bbb5-98a22b488592}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Zone HVAC Equipment List, !- Name
  {b6d069e9-d184-4dc1-b25a-778dfaa5e9c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aad74d70-d9ec-4d6d-8e65-b16fb5f68f23}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6f91b74a-c01d-4002-a123-776cb5f14ce2}, !- Handle
  Mtl GuestRmCorrid A end_b - Story Top,  !- Name
  {5a737480-e8da-41af-8c93-5a6b848ea4d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.76055592000391,                       !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {77a753d5-79ea-40df-b63f-f3115b3b7b57}, !- Building Story Name
  {a4b55c0c-e755-402b-92af-56bcb43e9113}; !- Thermal Zone Name

OS:Surface,
  {67da0d0b-01cb-4305-ab24-23d9a43285af}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f91b74a-c01d-4002-a123-776cb5f14ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4da8074-4949-4b04-9c6a-2e42e7c17a2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d3874d8-c224-47df-a390-4a44fbccb038}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f91b74a-c01d-4002-a123-776cb5f14ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ce85018-cdda-4c7f-96cb-cdd21c0988ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.572, 2.4384,   !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e24a16ae-20b5-46a5-9673-79968bcb0834}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f91b74a-c01d-4002-a123-776cb5f14ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f40d283e-8ef7-4c74-bfb0-fe924ea5dbfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.572, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {251a2865-b6e1-4f7c-83c3-8fd8a1e2505e}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {6f91b74a-c01d-4002-a123-776cb5f14ce2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 2.4384,   !- X,Y,Z Vertex 1 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85d9e129-37bb-4587-89cd-6fe6cb7f1773}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {6f91b74a-c01d-4002-a123-776cb5f14ce2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -1.77635683940025e-15, 2.4384, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c0f696c-f9fd-451c-944c-2fa3c0af425d}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2fa678ed-7195-49aa-82f3-0b39f1a9f51c}, !- Construction Name
  {6f91b74a-c01d-4002-a123-776cb5f14ce2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 2.4384,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 2.4384,   !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a4b55c0c-e755-402b-92af-56bcb43e9113}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bf9f6e6-3810-4dca-99ea-eed23d252351}, !- Zone Air Inlet Port List
  {3a2399c3-6d61-4a35-b524-13e1aac8fb23}, !- Zone Air Exhaust Port List
  {1f91ebbe-0ea3-442e-aace-8f7ae56edec6}, !- Zone Air Node Name
  {df5ed565-7d18-4d74-ba88-77bc47c13713}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c2d59c17-3b24-42dd-b175-92e4120e3208}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {841d7e5e-365e-4ee4-8ccf-ff04c08cad54}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Zone Air Node, !- Name
  {1f91ebbe-0ea3-442e-aace-8f7ae56edec6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f91ebbe-0ea3-442e-aace-8f7ae56edec6}, !- Handle
  {6b3b5816-20ca-4205-973c-b625ac9e13a6}, !- Name
  {a4b55c0c-e755-402b-92af-56bcb43e9113}, !- Source Object
  11,                                     !- Outlet Port
  {841d7e5e-365e-4ee4-8ccf-ff04c08cad54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bf9f6e6-3810-4dca-99ea-eed23d252351}, !- Handle
  {c9a90d72-cdd0-4617-94d6-a92ab3669bb4}, !- Name
  {a4b55c0c-e755-402b-92af-56bcb43e9113}, !- HVAC Component
  {433c7fc1-6561-49ec-a2cf-35fabf58b769}; !- Port 1

OS:PortList,
  {3a2399c3-6d61-4a35-b524-13e1aac8fb23}, !- Handle
  {3cccc2c2-666e-458a-9b19-bd0be5c5147c}, !- Name
  {a4b55c0c-e755-402b-92af-56bcb43e9113}; !- HVAC Component

OS:PortList,
  {df5ed565-7d18-4d74-ba88-77bc47c13713}, !- Handle
  {0cc84356-eb45-4268-8bbc-6a51359eb83c}, !- Name
  {a4b55c0c-e755-402b-92af-56bcb43e9113}, !- HVAC Component
  {39b82177-55f1-4d31-bf53-545910a7cf96}; !- Port 1

OS:Sizing:Zone,
  {c6e388bd-afde-4eaf-ba6c-e9a5ccb2fc23}, !- Handle
  {a4b55c0c-e755-402b-92af-56bcb43e9113}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {772894e2-deb4-4756-b3b9-f46273dbb87c}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Zone HVAC Equipment List, !- Name
  {a4b55c0c-e755-402b-92af-56bcb43e9113}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {381ba544-9705-446e-8558-2ab6ebe705f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4fb54714-5ab8-40db-b2d1-1acd80d09b4c}, !- Handle
  Mtl GuestRmCorrid B end_b - Story Top,  !- Name
  {5a737480-e8da-41af-8c93-5a6b848ea4d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.76055592000391,                       !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {77a753d5-79ea-40df-b63f-f3115b3b7b57}, !- Building Story Name
  {55c16d9c-936a-4fa9-9414-2f35700df5f3}; !- Thermal Zone Name

OS:Surface,
  {44a86d53-4c71-4619-8bf8-5710e559472c}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4fb54714-5ab8-40db-b2d1-1acd80d09b4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00a11a57-6a62-4040-b52f-f88ebbb126b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 9.52111184000782, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -8.88178419700125e-16, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32506b22-2ab4-49d5-8d22-7b046dd77f46}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fb54714-5ab8-40db-b2d1-1acd80d09b4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b044b6c-fc8b-4ebe-847d-a29cc703292e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e75a69a7-909e-46fc-a415-5419b4620e82}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fb54714-5ab8-40db-b2d1-1acd80d09b4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac48ab9d-de90-4351-983a-a84419ac88e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.52111184000782, 2.4384,        !- X,Y,Z Vertex 1 {m}
  4.572, 9.52111184000782, 0,             !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 9.52111184000782, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4925042c-f49c-4df4-8126-4cee660dc8a4}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {4fb54714-5ab8-40db-b2d1-1acd80d09b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -8.88178419700125e-16, 2.4384,   !- X,Y,Z Vertex 1 {m}
  4.572, -8.88178419700125e-16, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 9.52111184000782, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 9.52111184000782, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f40d283e-8ef7-4c74-bfb0-fe924ea5dbfa}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fb54714-5ab8-40db-b2d1-1acd80d09b4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e24a16ae-20b5-46a5-9673-79968bcb0834}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -8.88178419700125e-16, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -8.88178419700125e-16, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2da02f39-7b81-44c6-a51a-4ef02e31e3e6}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2fa678ed-7195-49aa-82f3-0b39f1a9f51c}, !- Construction Name
  {4fb54714-5ab8-40db-b2d1-1acd80d09b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -8.88178419700125e-16, 2.4384,   !- X,Y,Z Vertex 1 {m}
  4.572, 9.52111184000782, 2.4384,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {55c16d9c-936a-4fa9-9414-2f35700df5f3}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {071c6db7-634a-4f0d-8839-d39a51912bd9}, !- Zone Air Inlet Port List
  {d9af1dee-ef24-482f-9ed6-9cd0ee3bdbdf}, !- Zone Air Exhaust Port List
  {dafe3c4a-6270-47ca-8769-79d9ee910c8a}, !- Zone Air Node Name
  {549e3db3-0426-4a4d-892a-a579488c29bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fa70af80-f628-4f2f-aa44-9dc5edfa7d94}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be2a33ff-4cdc-4dad-868b-bfcfada1782c}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Zone Air Node, !- Name
  {dafe3c4a-6270-47ca-8769-79d9ee910c8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dafe3c4a-6270-47ca-8769-79d9ee910c8a}, !- Handle
  {a10c6b50-a5b1-44d7-95e3-c07d39b4da5a}, !- Name
  {55c16d9c-936a-4fa9-9414-2f35700df5f3}, !- Source Object
  11,                                     !- Outlet Port
  {be2a33ff-4cdc-4dad-868b-bfcfada1782c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {071c6db7-634a-4f0d-8839-d39a51912bd9}, !- Handle
  {8a6f41b0-9216-4a59-8009-9539cf671310}, !- Name
  {55c16d9c-936a-4fa9-9414-2f35700df5f3}, !- HVAC Component
  {0f17e8a3-253c-42d7-b652-45b873b4c843}; !- Port 1

OS:PortList,
  {d9af1dee-ef24-482f-9ed6-9cd0ee3bdbdf}, !- Handle
  {6b3ce61a-f9a6-4ea2-a195-4b50f97d6f4c}, !- Name
  {55c16d9c-936a-4fa9-9414-2f35700df5f3}; !- HVAC Component

OS:PortList,
  {549e3db3-0426-4a4d-892a-a579488c29bd}, !- Handle
  {67dcc7c6-2fc0-47ff-9d30-f2e3dc0252d8}, !- Name
  {55c16d9c-936a-4fa9-9414-2f35700df5f3}, !- HVAC Component
  {341dc8bb-7600-45e5-b25c-5f308b732799}; !- Port 1

OS:Sizing:Zone,
  {ea54dddc-a7ca-4490-9048-860165dedbcf}, !- Handle
  {55c16d9c-936a-4fa9-9414-2f35700df5f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c360934a-4acb-4aeb-bc95-08d016eddfe2}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Zone HVAC Equipment List, !- Name
  {55c16d9c-936a-4fa9-9414-2f35700df5f3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f7786ebc-43ad-45ec-b04e-6d17904ac86b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ee3e0a0d-8b4b-4d77-986f-4bc4e535b478}, !- Handle
  Mtl GuestRmCorrid C end_b - Story Top,  !- Name
  {5a737480-e8da-41af-8c93-5a6b848ea4d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.76055592000391,                       !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  {77a753d5-79ea-40df-b63f-f3115b3b7b57}, !- Building Story Name
  {a3af7daa-80c9-4920-b04b-df0142faa427}; !- Thermal Zone Name

OS:Surface,
  {d716a896-10d1-4c6b-a365-aeda516d8f03}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ee3e0a0d-8b4b-4d77-986f-4bc4e535b478}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d58b330-57df-4541-94ba-ecdb7d5548e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 8.88178419700125e-16, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1684358e-95ba-4b72-a01d-171efa9c6452}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee3e0a0d-8b4b-4d77-986f-4bc4e535b478}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db2df801-a2f8-463c-be9c-69d0d42e5e4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.572, 2.4384,   !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5060882f-3f72-4f28-8a7e-cd5883f64bdb}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {ee3e0a0d-8b4b-4d77-986f-4bc4e535b478}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.572, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {848c767f-d58f-4b2e-854c-a23082222417}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  {44eb72c2-1d3e-4311-8aec-91f91735daa5}, !- Construction Name
  {ee3e0a0d-8b4b-4d77-986f-4bc4e535b478}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 8.88178419700125e-16, 2.4384,    !- X,Y,Z Vertex 1 {m}
  4.572, 8.88178419700125e-16, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac48ab9d-de90-4351-983a-a84419ac88e0}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee3e0a0d-8b4b-4d77-986f-4bc4e535b478}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e75a69a7-909e-46fc-a415-5419b4620e82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 8.88178419700125e-16, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 8.88178419700125e-16, 2.4384;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b7d7780-6671-4b5c-bd8c-03c1e0b72fb8}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2fa678ed-7195-49aa-82f3-0b39f1a9f51c}, !- Construction Name
  {ee3e0a0d-8b4b-4d77-986f-4bc4e535b478}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 8.88178419700125e-16, 2.4384,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 2.4384,   !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a3af7daa-80c9-4920-b04b-df0142faa427}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e2b1dd0-5f81-45eb-be68-1dac1200da11}, !- Zone Air Inlet Port List
  {d6f01201-a05d-4880-b8f9-2d2261604c1d}, !- Zone Air Exhaust Port List
  {20621bc6-229d-4904-84a4-56ea90aa5e3a}, !- Zone Air Node Name
  {be021599-c0fe-4f4a-a12a-38e8be219517}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fc1a3941-c2ef-4743-a646-22d3af931b8d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0fb65009-21d9-46cb-801c-369b346929ea}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Zone Air Node, !- Name
  {20621bc6-229d-4904-84a4-56ea90aa5e3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20621bc6-229d-4904-84a4-56ea90aa5e3a}, !- Handle
  {bcb96dbf-65a3-40fe-88ea-b9161accec06}, !- Name
  {a3af7daa-80c9-4920-b04b-df0142faa427}, !- Source Object
  11,                                     !- Outlet Port
  {0fb65009-21d9-46cb-801c-369b346929ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e2b1dd0-5f81-45eb-be68-1dac1200da11}, !- Handle
  {f7851111-d6c0-4a88-bcbf-12b954af36ce}, !- Name
  {a3af7daa-80c9-4920-b04b-df0142faa427}, !- HVAC Component
  {96d96c1b-ef44-485d-b44f-afa9ab122682}; !- Port 1

OS:PortList,
  {d6f01201-a05d-4880-b8f9-2d2261604c1d}, !- Handle
  {7600f4b2-6ab2-472e-a8f2-b7b785c3d712}, !- Name
  {a3af7daa-80c9-4920-b04b-df0142faa427}; !- HVAC Component

OS:PortList,
  {be021599-c0fe-4f4a-a12a-38e8be219517}, !- Handle
  {3ec4a9f6-8fae-4376-a8b4-a432474f664e}, !- Name
  {a3af7daa-80c9-4920-b04b-df0142faa427}, !- HVAC Component
  {da8b1d83-9c00-4876-bcd2-52e449ab9fc8}; !- Port 1

OS:Sizing:Zone,
  {4f11938a-b233-4d60-8917-f3c3f8b0d0ab}, !- Handle
  {a3af7daa-80c9-4920-b04b-df0142faa427}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0852cda4-4f63-4336-94c7-d676facfea42}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Zone HVAC Equipment List, !- Name
  {a3af7daa-80c9-4920-b04b-df0142faa427}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {980d2568-a290-4dc8-8228-d24382e0da1e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {b4da8074-4949-4b04-9c6a-2e42e7c17a2c}, !- Handle
  Surface 145,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a430977-28c0-4605-b7ae-810c7db1c576}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67da0d0b-01cb-4305-ab24-23d9a43285af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.55978083905442, -1.77635683940025e-15, 2.4384, !- X,Y,Z Vertex 1 {m}
  5.55978083905442, 4.572, 2.4384,        !- X,Y,Z Vertex 2 {m}
  0.98778083905442, 4.572, 2.4384,        !- X,Y,Z Vertex 3 {m}
  0.98778083905442, -1.77635683940025e-15, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea5cd031-be7d-4b63-8b45-357c7df8bb8d}, !- Handle
  Surface 146,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {07344dd4-46cc-45cb-9ae3-c0e5ef33f1a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b089d661-6249-4b84-82df-0f38c6783ab7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18957732384054, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  7.18957732384054, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ffc5613-d465-41a0-b77e-d0c0ccab9f62}, !- Handle
  Surface 147,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {07344dd4-46cc-45cb-9ae3-c0e5ef33f1a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6b6cba4-91d8-4eb4-8ccd-871ca219fd07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.78680118033514, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  7.78680118033514, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.18957732384054, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.18957732384054, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b445243-4fa2-42c1-939b-e6fd1e6eee7f}, !- Handle
  Surface 148,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {07344dd4-46cc-45cb-9ae3-c0e5ef33f1a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e217f8e8-0fa9-47d2-b593-97c6f087abeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5333310009534, 4.572, 0,              !- X,Y,Z Vertex 1 {m}
  8.5333310009534, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.78680118033514, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.78680118033514, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00a11a57-6a62-4040-b52f-f88ebbb126b0}, !- Handle
  Surface 149,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49e3a73e-ef35-42e4-959e-fa6e4dfbe498}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44a86d53-4c71-4619-8bf8-5710e559472c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.55978083905442, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.55978083905442, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 2 {m}
  0.98778083905442, 9.52111184000782, 2.4384, !- X,Y,Z Vertex 3 {m}
  0.98778083905442, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a591718d-37c3-4eb1-839c-54653c5b8f89}, !- Handle
  Surface 150,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb6374da-ae00-4532-b885-2ef280c6c362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a81f931e-a991-49aa-a597-d6b0b6eba3ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18957732384054, 9.52111184000782, 0,  !- X,Y,Z Vertex 1 {m}
  7.18957732384054, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.52111184000782, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bba7003-4968-4dfe-9de3-13ac9e9a648e}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb6374da-ae00-4532-b885-2ef280c6c362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0179dad-f2dc-475b-b4fe-c7bc80c2f0fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.78680118033514, 9.52111184000782, 0,  !- X,Y,Z Vertex 1 {m}
  7.78680118033514, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  7.18957732384054, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  7.18957732384054, 9.52111184000782, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd3d39b-ef33-4658-b69a-714a46c9f1b6}, !- Handle
  Surface 152,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb6374da-ae00-4532-b885-2ef280c6c362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02e1df0b-6358-415d-bc39-6bcafea9dfd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5333310009534, 9.52111184000782, 0,   !- X,Y,Z Vertex 1 {m}
  8.5333310009534, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.78680118033514, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  7.78680118033514, 9.52111184000782, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d58b330-57df-4541-94ba-ecdb7d5548e0}, !- Handle
  Surface 153,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ae2ac2d8-f276-463e-9613-8d008c3d21e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d716a896-10d1-4c6b-a365-aeda516d8f03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.55978083905442, 8.88178419700125e-16, 2.4384, !- X,Y,Z Vertex 1 {m}
  5.55978083905442, 4.572, 2.4384,        !- X,Y,Z Vertex 2 {m}
  0.98778083905442, 4.572, 2.4384,        !- X,Y,Z Vertex 3 {m}
  0.98778083905442, 8.88178419700125e-16, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a0d74a4-ffde-4c65-aab7-be1ab4a10ebc}, !- Handle
  Surface 154,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da527cf8-f7a2-446e-bdf2-eaa650455838}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e591ef7-bc42-43fb-b967-713972368180}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18957732384054, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  7.18957732384054, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  0, 8.88178419700125e-16, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48dc2016-bb16-41c2-88ba-22544a7ae0f8}, !- Handle
  Surface 155,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da527cf8-f7a2-446e-bdf2-eaa650455838}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {867cb37a-55a6-4ee7-a40d-cf49f42ca2fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.78680118033514, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  7.78680118033514, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  7.18957732384054, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  7.18957732384054, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d5412fa-9a6f-4daa-80b3-ebf9c76b31d5}, !- Handle
  Surface 156,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da527cf8-f7a2-446e-bdf2-eaa650455838}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69a39486-de19-4938-a240-cb01a050d09f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5333310009534, 4.572, 0,              !- X,Y,Z Vertex 1 {m}
  8.5333310009534, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  7.78680118033514, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  7.78680118033514, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf03f60d-837c-4e6a-9ed3-0de03f41bebb}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {d59e45f1-2404-4ffa-9d11-50c7b30a0af9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.5466, 1.77297707865169, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0253999999999976, 1.77297707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {250190ba-0d62-410c-b40b-1db7764a4f95}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {e0be9aef-a78c-43ee-a41e-95963c073b0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {8667c521-4ff4-4903-966d-d6691750f22d}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, -1.77635683940025e-15, 1.77297707865169, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -1.77635683940025e-15, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -1.77635683940025e-15, 1.77297707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77be6028-b55e-4472-b635-17227a2e87c3}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {c8ed65a6-8dc2-4b23-aff4-cb40e8792c08}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {8667c521-4ff4-4903-966d-d6691750f22d}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.49571184000782, 1.76710675848758, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.49571184000782, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0254000000000012, 1.76710675848758; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b20a07f0-5b55-4c85-b319-1c441c02482c}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {8171b5f2-c0c2-417b-a09c-1f96e98a28f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {8667c521-4ff4-4903-966d-d6691750f22d}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.5466, 1.77297707865169, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0254000000000003, 1.77297707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fb54ec1-863f-47a6-97f5-63cb434a5eb2}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {93219340-c2d4-415e-8485-5827e01477f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {8667c521-4ff4-4903-966d-d6691750f22d}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.77297707865169,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.572, 1.77297707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc38225b-56ef-438d-a24f-19deadcbea9c}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {7b308968-c885-49b5-aa49-32d8fc6a3bd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {8667c521-4ff4-4903-966d-d6691750f22d}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.16417732384054, 4.572, 1.76885824280323, !- X,Y,Z Vertex 1 {m}
  7.16417732384054, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 4.572, 1.76885824280323; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e363be95-32be-42b4-8e20-a18f0249197a}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {7e6f7ecc-f4c1-41b0-a78c-665d8192cd0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {8667c521-4ff4-4903-966d-d6691750f22d}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, -1.77635683940025e-15, 1.76885824280323, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  7.16417732384054, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  7.16417732384054, -1.77635683940025e-15, 1.76885824280323; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2c89541-51dc-4210-91e1-13ba7052722b}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {4a957cfc-e8a0-401d-83e4-d6acef4642cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.721129820618255, 4.572, 1.8347421577545, !- X,Y,Z Vertex 1 {m}
  0.721129820618255, 4.572, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999955, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999955, 4.572, 1.8347421577545; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08498ab7-1fe0-40f6-b0de-9e44ddf7ce84}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {80685320-c4de-45f6-afe8-92e90fb8d17f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999996, -1.77635683940025e-15, 1.8546883226103, !- X,Y,Z Vertex 1 {m}
  0.025399999999996, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.571823856494596, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.571823856494596, -1.77635683940025e-15, 1.8546883226103; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c181071-e7af-4356-a273-c8b91397ecac}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {53cd8fdb-e2a6-4aa8-a62c-75b6d5cf3ac8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.571823856494596, 4.572, 1.8546883226103, !- X,Y,Z Vertex 1 {m}
  0.571823856494596, 4.572, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.025399999999996, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999996, 4.572, 1.8546883226103; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {608717e3-b54c-498e-9f75-b2f522692c6f}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {a40e17dd-ef59-4867-b3cc-ccde8e6a13e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, -1.77635683940025e-15, 1.8347421577545, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.721129820618255, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.721129820618255, -1.77635683940025e-15, 1.8347421577545; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bbbfd1b-d171-4aa5-8fe2-aa68c20941dc}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {f06e2e2c-d69f-4c1f-970f-452a07816836}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.55978083905442, 0.0253999999999982, 1.77297707865169, !- X,Y,Z Vertex 1 {m}
  5.55978083905442, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  5.55978083905442, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  5.55978083905442, 4.5466, 1.77297707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {722c3c01-009b-4b81-8574-b8bd163351d5}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {d19bddb0-8c90-4967-aafd-edaa4b706012}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000044, -1.77635683940025e-15, 1.77096294569681, !- X,Y,Z Vertex 1 {m}
  0.0254000000000044, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.53438083905442, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.53438083905442, -1.77635683940025e-15, 1.77096294569681; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {693f47e3-559c-4699-bf67-b8afa5da034d}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {85706937-4a48-4c0d-bb3a-2ae36cca5b5b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.55978083905442, 0.0253999999999991, 1.76710675848758, !- X,Y,Z Vertex 1 {m}
  5.55978083905442, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  5.55978083905442, 9.49571184000782, 0.762, !- X,Y,Z Vertex 3 {m}
  5.55978083905442, 9.49571184000782, 1.76710675848758; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {137c1920-daa8-47e6-b17d-5a86ab3b742f}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {e3a54999-2646-4128-b911-91df27806b56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.53438083905442, 4.572, 1.77096294569681, !- X,Y,Z Vertex 1 {m}
  5.53438083905442, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000039, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000039, 4.572, 1.77096294569681; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33ce19b4-f37d-48d8-b2bb-92960ce2c56c}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {91054449-6709-4a78-a444-cef965e9f7e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.55978083905442, 0.0254000000000009, 1.77297707865169, !- X,Y,Z Vertex 1 {m}
  5.55978083905442, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  5.55978083905442, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  5.55978083905442, 4.5466, 1.77297707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83deb5c1-2741-4dab-9cbb-4bc4602d8b9d}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {251a2865-b6e1-4f7c-83c3-8fd8a1e2505e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999982, 1.77297707865169, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999982, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 1.77297707865169;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2350a7c-804d-4f12-9d33-f8d838e344d8}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {85d9e129-37bb-4587-89cd-6fe6cb7f1773}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, -1.77635683940025e-15, 1.77297707865169, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -1.77635683940025e-15, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -1.77635683940025e-15, 1.77297707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6759b633-eb5b-44d6-bb13-682aaef992c4}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {4925042c-f49c-4df4-8126-4cee660dc8a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999991, 1.76710675848758, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999991, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 9.49571184000782, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 9.49571184000782, 1.76710675848758; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f686b472-e7c4-4ceb-8aa7-88b5486d8522}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {9dade3c7-c311-4827-bbf8-e3b91f719066}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.5466, 1.77297707865169, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0253999999999976, 1.77297707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ed94a69-d5ca-42ba-bed5-50955dd0cb25}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {ccb2a702-cfe0-42ea-8c7e-e57bae6161d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, -1.77635683940025e-15, 1.77297707865169, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -1.77635683940025e-15, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -1.77635683940025e-15, 1.77297707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {205edd3c-205c-43b2-9d34-01258a4f0fd0}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {90367978-2f25-49e4-8c0a-1286a9e61a6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.49571184000782, 1.76710675848758, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.49571184000782, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0254000000000012, 1.76710675848758; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a10bdf29-cbea-4199-954e-16845e29590a}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {ee96479f-4926-4a0e-8ffa-a5c5bdba8bf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.5466, 1.77297707865169, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0254000000000003, 1.77297707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b4a1d89-95ec-4fa7-a9d3-7df753f8e5e1}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {fe1db963-ccf2-48a5-8f40-e4a59676bbcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.77297707865169,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.572, 1.77297707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44b51c7f-0185-45ed-af8d-c5ef029b4564}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {7b6bd0c2-82e2-46ef-93eb-616b96eab941}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, -1.77635683940025e-15, 1.76710675848758, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  9.49571184000782, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  9.49571184000782, -1.77635683940025e-15, 1.76710675848758; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f2c7414-9f5a-4367-b13c-3a41569012f9}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {cf185b16-932e-4d90-8e2d-82c4fbcfbc4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.49571184000782, 4.572, 1.76710675848758, !- X,Y,Z Vertex 1 {m}
  9.49571184000782, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.572, 1.76710675848758; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86443457-be2c-4c67-886a-0318502e02d4}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {5060882f-3f72-4f28-8a7e-cd5883f64bdb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.77297707865169,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 4.572, 1.77297707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f1f560e-1255-45dc-b729-513cf1447c1e}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7ec90243-bb0f-4397-a341-1ef2f57eeaaa}, !- Construction Name
  {848c767f-d58f-4b2e-854c-a23082222417}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000009, 1.77297707865169, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000009, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 1.77297707865169;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {94dd3b53-5e08-4492-9ad7-5f160675cfac}, !- Handle
  Shading Surface Group 1,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {71f71a52-3d5d-441b-9179-7fe5db162348}, !- Handle
  North Neighbor Shade,                   !- Name
  ,                                       !- Construction Name
  {94dd3b53-5e08-4492-9ad7-5f160675cfac}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.33255592000391, 21.8293559200039, 0, !- X,Y,Z Vertex 1 {m}
  -9.33255592000391, 21.8293559200039, 4.7244, !- X,Y,Z Vertex 2 {m}
  9.33255592000391, 21.8293559200039, 4.7244, !- X,Y,Z Vertex 3 {m}
  9.33255592000391, 21.8293559200039, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c70b976f-572b-44fd-a613-4ca3076a3fdd}, !- Handle
  South Neighbor Shade,                   !- Name
  ,                                       !- Construction Name
  {94dd3b53-5e08-4492-9ad7-5f160675cfac}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.33255592000391, -16.9525559200039, 0, !- X,Y,Z Vertex 1 {m}
  9.33255592000391, -16.9525559200039, 4.7244, !- X,Y,Z Vertex 2 {m}
  -9.33255592000391, -16.9525559200039, 4.7244, !- X,Y,Z Vertex 3 {m}
  -9.33255592000391, -16.9525559200039, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5adb6462-06cc-402a-bc4a-ed423055a0af}, !- Handle
  East Neighbor Shade,                    !- Name
  ,                                       !- Construction Name
  {94dd3b53-5e08-4492-9ad7-5f160675cfac}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.7645559200039, 9.33255592000391, 0,  !- X,Y,Z Vertex 1 {m}
  36.7645559200039, 9.33255592000391, 4.7244, !- X,Y,Z Vertex 2 {m}
  36.7645559200039, -9.33255592000391, 4.7244, !- X,Y,Z Vertex 3 {m}
  36.7645559200039, -9.33255592000391, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6b047288-010f-4076-8ccd-0d4ff8c0946a}, !- Handle
  West Neighbor Shade,                    !- Name
  ,                                       !- Construction Name
  {94dd3b53-5e08-4492-9ad7-5f160675cfac}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -11.7709559200039, -9.33255592000391, 0, !- X,Y,Z Vertex 1 {m}
  -11.7709559200039, -9.33255592000391, 4.7244, !- X,Y,Z Vertex 2 {m}
  -11.7709559200039, 9.33255592000391, 4.7244, !- X,Y,Z Vertex 3 {m}
  -11.7709559200039, 9.33255592000391, 0; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {723a774b-f185-4304-a2e7-0a9d2cde0cf1}, !- Handle
  Mtl GuestRmOcc People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0355209043751421,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fce68a5c-844d-41a0-8e5c-b30ee35522be}, !- Handle
  Mtl GuestRmOcc People,                  !- Name
  {723a774b-f185-4304-a2e7-0a9d2cde0cf1}, !- People Definition Name
  {a0ed92a1-82e7-404e-b68b-944692400988}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ec4c6a7f-683b-4e47-ac4f-840a8bf9eeca}, !- Work Efficiency Schedule Name
  {1ea25b08-4e16-48a5-a65a-0c62cfe2d83d}, !- Clothing Insulation Schedule Name
  {6d88ddcf-f1a0-4b7d-b9ef-eeb8af23c742}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {1ea25b08-4e16-48a5-a65a-0c62cfe2d83d}, !- Handle
  Clothing Schedule,                      !- Name
  {0c9718f0-bf2d-495d-933d-03f54d81795a}, !- Schedule Type Limits Name
  {d5845a65-dd12-4ca6-a19a-5cef90828760}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5845a65-dd12-4ca6-a19a-5cef90828760}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {0c9718f0-bf2d-495d-933d-03f54d81795a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc2e8788-e0b2-4d0b-a8f8-51f442358edd}, !- Handle
  Schedule Rule 1,                        !- Name
  {1ea25b08-4e16-48a5-a65a-0c62cfe2d83d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10f37d34-e33e-431b-8ab8-297073deeb9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {10f37d34-e33e-431b-8ab8-297073deeb9e}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {0c9718f0-bf2d-495d-933d-03f54d81795a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0c9718f0-bf2d-495d-933d-03f54d81795a}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {6d88ddcf-f1a0-4b7d-b9ef-eeb8af23c742}, !- Handle
  Air Velocity Schedule,                  !- Name
  {76c49f53-1b16-4059-a033-55e2000a6efd}, !- Schedule Type Limits Name
  {44b3cc2a-126c-42bc-908c-277b740d3f90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44b3cc2a-126c-42bc-908c-277b740d3f90}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {76c49f53-1b16-4059-a033-55e2000a6efd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {76c49f53-1b16-4059-a033-55e2000a6efd}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {ec4c6a7f-683b-4e47-ac4f-840a8bf9eeca}, !- Handle
  Work Efficiency Schedule,               !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {572a9420-fa73-422f-9c34-d987923e406c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {572a9420-fa73-422f-9c34-d987923e406c}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {2de3bbdd-e209-41eb-af51-2ded535fc217}, !- Handle
  Mtl GuestRmOcc Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {296bb5bb-1b82-4606-8a7b-5eb5b582f99f}, !- Handle
  Mtl GuestRmOcc Lights,                  !- Name
  {2de3bbdd-e209-41eb-af51-2ded535fc217}, !- Lights Definition Name
  {a0ed92a1-82e7-404e-b68b-944692400988}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {df9eca47-0ba0-41f2-aa2f-d4738479542d}, !- Handle
  {2de3bbdd-e209-41eb-af51-2ded535fc217}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.29260000000000003,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_specialty_lighting,        !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.043700000000000003,                   !- Feature Value 3
  lpd_fraction_exit_lighting,             !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0229;                                 !- Feature Value 4

OS:ElectricEquipment:Definition,
  {4b294125-84a5-43d5-9168-faaaf019101f}, !- Handle
  Mtl GuestRmOcc Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.6510529687726,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0d49eb11-917c-486a-9ca7-5269cb458092}, !- Handle
  Mtl GuestRmOcc Elec Equip,              !- Name
  {4b294125-84a5-43d5-9168-faaaf019101f}, !- Electric Equipment Definition Name
  {a0ed92a1-82e7-404e-b68b-944692400988}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c3d6d827-0e65-4e21-b2a5-1313445de683}, !- Handle
  Mtl GuestRmOcc Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {86c21bad-dd8c-4ee6-a393-18ae75512745}, !- Handle
  Mtl GuestRmOcc Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {24fdf717-847b-42ea-bc57-b615439054a8}, !- Number of People Schedule Name
  {5192f104-9ec2-4d41-8106-acd938a6237d}, !- People Activity Level Schedule Name
  {57a5bab8-91d9-4cb8-8dc8-8b9d6a6c5103}, !- Lighting Schedule Name
  {d3aad567-4c4c-4406-bf1d-185d22b75cea}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c500e368-0304-4c6a-98ce-8d9f8590b1ff}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {24fdf717-847b-42ea-bc57-b615439054a8}, !- Handle
  D_Mtl_GRm12_Occup_Yr,                   !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {b465090d-cff0-41b3-bf7c-5a25c5f2892a}, !- Default Day Schedule Name
  {ad037b4f-aaba-40ca-b534-66cd1b7ebf31}, !- Summer Design Day Schedule Name
  {928cb1f9-a8f9-46d9-8fd6-e926f14486e3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b465090d-cff0-41b3-bf7c-5a25c5f2892a}, !- Handle
  D_Mtl_GRm12_Occup_Yr Default,           !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ad037b4f-aaba-40ca-b534-66cd1b7ebf31}, !- Handle
  D_Mtl_GRm12_Occup_Yr Summer Design Day, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {928cb1f9-a8f9-46d9-8fd6-e926f14486e3}, !- Handle
  D_Mtl_GRm12_Occup_Yr Winter Design Day, !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5192f104-9ec2-4d41-8106-acd938a6237d}, !- Handle
  DEER Activity 117W/person,              !- Name
  {df206f55-cd3c-4612-a7b0-771b07afe319}, !- Schedule Type Limits Name
  {c741e4f0-883c-4f73-bf94-8a84b38f3e9d}, !- Default Day Schedule Name
  {0734330f-b773-458b-87af-273ad883b004}, !- Summer Design Day Schedule Name
  {0316fe31-c1ff-42bf-8e6a-862a15f537df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c741e4f0-883c-4f73-bf94-8a84b38f3e9d}, !- Handle
  DEER Activity 117W/person Default,      !- Name
  {df206f55-cd3c-4612-a7b0-771b07afe319}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  22,                                     !- Hour 1
  15,                                     !- Minute 1
  117,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  117;                                    !- Value Until Time 2

OS:Schedule:Day,
  {0316fe31-c1ff-42bf-8e6a-862a15f537df}, !- Handle
  DEER Activity 117W/person Winter Design Day, !- Name
  {df206f55-cd3c-4612-a7b0-771b07afe319}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0734330f-b773-458b-87af-273ad883b004}, !- Handle
  DEER Activity 117W/person Summer Design Day, !- Name
  {df206f55-cd3c-4612-a7b0-771b07afe319}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {df206f55-cd3c-4612-a7b0-771b07afe319}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {57a5bab8-91d9-4cb8-8dc8-8b9d6a6c5103}, !- Handle
  D17_Mtl_GRmO_LF_Yr,                     !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {280a5a26-9c70-4278-828c-457822d1b345}, !- Default Day Schedule Name
  {59652457-203e-4ea2-9260-3c9b85b85f52}, !- Summer Design Day Schedule Name
  {91ab89d2-395d-4665-aa4c-49df37075855}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {280a5a26-9c70-4278-828c-457822d1b345}, !- Handle
  D17_Mtl_GRmO_LF_Yr Default,             !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0778875,                              !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.07641875,                             !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.07495,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07348125,                             !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0720125,                              !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.07054375,                             !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.069075,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.06760625,                             !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0661375,                              !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.06466875,                             !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0632,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0602,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0572,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0542,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0512,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.049475,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.04775,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.046025,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0443,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.043875,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.04345,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.043025,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0426,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.047175,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.05175,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.056325,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0609,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.066125,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.07135,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.076575,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0818,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.092025,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.10225,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.112475,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.1227,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.13165,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.1406,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.14955,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.1585,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.16,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.1615,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.163,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.161833333333333,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.154166666666667,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.1465,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.14345,                                !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.1404,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.13735,                                !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.1343,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.13385,                                !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.1334,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.13295,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.1325,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.129675,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.12685,                                !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.124025,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1212,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.11745,                                !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1137,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.10995,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1062,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.113966666666667,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.121733333333333,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.1295,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.166866666666667,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.179233333333333,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.1916,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.1953,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.199,                                  !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.2027,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.2064,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.2077,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.209,                                  !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2103,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.2116,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.2109,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.2102,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2095,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.2088,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.202675,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.19655,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.190425,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.1843,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.17035,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.1564,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.14245,                                !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.1285,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.11805,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.1076,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.09715,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0867,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.08523125,                             !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0837625,                              !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.08229375,                             !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.080825,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.07935625;                             !- Value Until Time 96

OS:Schedule:Day,
  {59652457-203e-4ea2-9260-3c9b85b85f52}, !- Handle
  D17_Mtl_GRmO_LF_Yr Summer Design Day,   !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91ab89d2-395d-4665-aa4c-49df37075855}, !- Handle
  D17_Mtl_GRmO_LF_Yr Winter Design Day,   !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3aad567-4c4c-4406-bf1d-185d22b75cea}, !- Handle
  D_Mtl_GRm12_Misc_Yr,                    !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {b42d983d-918f-49b0-bb4f-5ba6280dae2c}, !- Default Day Schedule Name
  {124f316e-2393-4fd3-be52-846e7824baef}, !- Summer Design Day Schedule Name
  {21d3564a-dd42-4ff7-9ec0-e63dd13bb707}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b42d983d-918f-49b0-bb4f-5ba6280dae2c}, !- Handle
  D_Mtl_GRm12_Misc_Yr Default,            !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.45,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.5,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.55,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.625,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.675,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.7,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.725,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.75,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.775,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.7,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.65,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.316666666666667,                      !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.233333333333333,                      !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  16,                                     !- Hour 21
  15,                                     !- Minute 21
  0.266666666666667,                      !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.283333333333333,                      !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.3,                                    !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3375,                                 !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.375,                                  !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.4125,                                 !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.45,                                   !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.4875,                                 !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.525,                                  !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.5625,                                 !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.6,                                    !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.625,                                  !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.65,                                   !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.675,                                  !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.7,                                    !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.725,                                  !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.75,                                   !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.775,                                  !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.8,                                    !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.775,                                  !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.75,                                   !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.725,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.7,                                    !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.625,                                  !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.55,                                   !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0.475,                                  !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4,                                    !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0.4;                                    !- Value Until Time 48

OS:Schedule:Day,
  {124f316e-2393-4fd3-be52-846e7824baef}, !- Handle
  D_Mtl_GRm12_Misc_Yr Summer Design Day,  !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21d3564a-dd42-4ff7-9ec0-e63dd13bb707}, !- Handle
  D_Mtl_GRm12_Misc_Yr Winter Design Day,  !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c500e368-0304-4c6a-98ce-8d9f8590b1ff}, !- Handle
  D_Mtl_All_C_Inf_Yr,                     !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  {77e98f01-73e4-4762-a6a2-4940482d77e4}, !- Default Day Schedule Name
  {bcfe0a77-8526-49c9-be75-419b76d23d3f}, !- Summer Design Day Schedule Name
  {ddfdc6e3-31d4-439e-b9fb-ed72a47e3d17}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77e98f01-73e4-4762-a6a2-4940482d77e4}, !- Handle
  D_Mtl_All_C_Inf_Yr Default,             !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ddfdc6e3-31d4-439e-b9fb-ed72a47e3d17}, !- Handle
  D_Mtl_All_C_Inf_Yr Winter Design Day,   !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bcfe0a77-8526-49c9-be75-419b76d23d3f}, !- Handle
  D_Mtl_All_C_Inf_Yr Summer Design Day,   !- Name
  {7bab3c51-6db8-45a3-8a35-ef156844a2e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:People:Definition,
  {e35d013c-8b3e-4976-90fb-4d9afde8ee35}, !- Handle
  Mtl Laundry People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a66dde66-ba49-4235-9d77-93f3aec5996c}, !- Handle
  Mtl Laundry People,                     !- Name
  {e35d013c-8b3e-4976-90fb-4d9afde8ee35}, !- People Definition Name
  {021e4c27-9441-417b-ba67-28e80f3dcf36}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ec4c6a7f-683b-4e47-ac4f-840a8bf9eeca}, !- Work Efficiency Schedule Name
  {1ea25b08-4e16-48a5-a65a-0c62cfe2d83d}, !- Clothing Insulation Schedule Name
  {6d88ddcf-f1a0-4b7d-b9ef-eeb8af23c742}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8ee2690c-b317-4860-ad0e-5a5d1549a51d}, !- Handle
  Mtl Laundry Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0d776129-3902-4a95-b806-5df65ae2a007}, !- Handle
  Mtl Laundry Lights,                     !- Name
  {8ee2690c-b317-4860-ad0e-5a5d1549a51d}, !- Lights Definition Name
  {021e4c27-9441-417b-ba67-28e80f3dcf36}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {47687db7-f35e-4e40-96c1-6d962216d6df}, !- Handle
  {8ee2690c-b317-4860-ad0e-5a5d1549a51d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.14630000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
