
OS:Version,
  {76e95b1d-1c93-42a9-a496-9b40bafe4ad2}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:WeatherFile,
  {9c908bfa-1e8b-4561-a670-7995ceb4e8d0}, !- Handle
  Detroit City,                           !- City
  MI,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  725375,                                 !- WMO Number
  42.41,                                  !- Latitude {deg}
  -83.01,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  191,                                    !- Elevation {m}
  file:////weather/USA_MI_Detroit.City.725375_2012.epw, !- Url
  226BE93E;                               !- Checksum

OS:RunPeriodControl:DaylightSavingTime,
  {a6a69d1a-01d2-4e9c-8aee-c8fd7a7327b2}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {e6e99387-e91d-4c63-ade7-2ff899b132ad}, !- Handle
  2016,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Timestep,
  {997bf0a8-1458-4a56-8f1b-4bad84ad0ba9}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {2cbb7994-ffbc-4541-9273-e7a87a4f42d2}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {6ff913a5-a97c-4898-aa7f-62d223e5e727}, !- Handle
  Detroit City_MI_USA,                    !- Name
  42.41,                                  !- Latitude {deg}
  -83.01,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  191,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:Site:WaterMainsTemperature,
  {293d7188-96b3-480c-841e-6586cc815f09}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  11.9416666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {8683fd11-a964-45fb-bdf9-41f8ad556d14}, !- Handle
  Detroit City Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Taub {dimensionless}
  2.227;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {82d489ab-4653-411b-b09c-7274d50dbecf}, !- Handle
  Detroit City Ann Clg .4% Condns WB=>MDB 1, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  24.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Taub {dimensionless}
  2.227;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c5e22c31-72d5-4023-9218-88bd6c920e1d}, !- Handle
  Detroit City Ann Clg 1% Condns DB=>MWB 1, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Taub {dimensionless}
  2.227;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7f88bf2a-6a0b-4e5e-b83e-0c8777aa96cb}, !- Handle
  Detroit City Ann Clg 2% Condns DP=>MDB 1, !- Name
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  21.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Taub {dimensionless}
  2.227;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {25f07701-5aa6-4466-be31-b1a11db3c286}, !- Handle
  Detroit City Ann Htg 99% Condns DB 1,   !- Name
  -12.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -12.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {89ad312e-3868-4b49-bb6d-942485515321}, !- Handle
  Detroit City Ann Htg 99.6% Condns DB 1, !- Name
  -14.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -14.9,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {8c023be7-5eaa-4835-98ac-3f2d794f21bb}, !- Handle
  Detroit City Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  0,                                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  0,                                      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  9.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d870f35e-1699-46e3-9917-fdba38ed8482}, !- Handle
  Detroit City April .4% Condns DB=>MCWB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  17.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Taub {dimensionless}
  2.305;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2306c46e-9e48-4dc9-a904-64024fdd86bf}, !- Handle
  Detroit City April .4% Condns WB=>MCDB 1, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  19,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Taub {dimensionless}
  2.305;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d587f9c5-41da-4e16-a3a0-67ea1a7bb3f0}, !- Handle
  Detroit City August .4% Condns DB=>MCWB 1, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  24.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.414,                                  !- ASHRAE Taub {dimensionless}
  2.242;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {048566d4-8805-46a3-a145-540dc6a89411}, !- Handle
  Detroit City August .4% Condns WB=>MCDB 1, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  26.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.414,                                  !- ASHRAE Taub {dimensionless}
  2.242;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b401b280-5270-4e21-a6b8-7c2a90178712}, !- Handle
  Detroit City December .4% Condns DB=>MCWB 1, !- Name
  15.1,                                   !- Maximum Dry-Bulb Temperature {C}
  5.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  12.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.29,                                   !- ASHRAE Taub {dimensionless}
  2.563;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {29dc1f0f-0c49-4781-8e64-fe7c4857ccb9}, !- Handle
  Detroit City December .4% Condns WB=>MCDB 1, !- Name
  14.4,                                   !- Maximum Dry-Bulb Temperature {C}
  5.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  12.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.29,                                   !- ASHRAE Taub {dimensionless}
  2.563;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7e0c97c6-3d5e-4e82-8b5f-af1cd11b748f}, !- Handle
  Detroit City February .4% Condns DB=>MCWB 1, !- Name
  13.9,                                   !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  9.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.313,                                  !- ASHRAE Taub {dimensionless}
  2.385;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8cb0214b-4662-4512-ae61-28a46905e968}, !- Handle
  Detroit City February .4% Condns WB=>MCDB 1, !- Name
  12.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  11.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.313,                                  !- ASHRAE Taub {dimensionless}
  2.385;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {08405cb4-b6d7-4868-aaa8-d917f8587314}, !- Handle
  Detroit City January .4% Condns DB=>MCWB 1, !- Name
  13.8,                                   !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  11.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.295,                                  !- ASHRAE Taub {dimensionless}
  2.438;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {19b41878-da1d-4a85-af05-93fdcbed7103}, !- Handle
  Detroit City January .4% Condns WB=>MCDB 1, !- Name
  13.1,                                   !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  12,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.295,                                  !- ASHRAE Taub {dimensionless}
  2.438;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {317fd39d-3b12-4c71-88fb-277d76e23fde}, !- Handle
  Detroit City July .4% Condns DB=>MCWB 1, !- Name
  35.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  24.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Taub {dimensionless}
  2.227;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d3aead6b-671b-44b3-a4eb-87c8aed51e85}, !- Handle
  Detroit City July .4% Condns WB=>MCDB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  26.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Taub {dimensionless}
  2.227;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7ba4e109-c04a-4d44-8068-a2e224324c19}, !- Handle
  Detroit City June .4% Condns DB=>MCWB 1, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.398,                                  !- ASHRAE Taub {dimensionless}
  2.221;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3f60a865-1283-42bd-a582-d871cfb9c9bf}, !- Handle
  Detroit City June .4% Condns WB=>MCDB 1, !- Name
  31.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.398,                                  !- ASHRAE Taub {dimensionless}
  2.221;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ebc5b72b-e1b0-4c02-b4a6-625ba8f959ed}, !- Handle
  Detroit City March .4% Condns DB=>MCWB 1, !- Name
  23.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  15.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.335,                                  !- ASHRAE Taub {dimensionless}
  2.413;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2af4807f-b765-4625-b491-efebee231097}, !- Handle
  Detroit City March .4% Condns WB=>MCDB 1, !- Name
  22,                                     !- Maximum Dry-Bulb Temperature {C}
  8.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  16.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.335,                                  !- ASHRAE Taub {dimensionless}
  2.413;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f848da27-7475-4f21-843f-9e9a9aef8a0f}, !- Handle
  Detroit City May .4% Condns DB=>MCWB 1, !- Name
  31.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.381,                                  !- ASHRAE Taub {dimensionless}
  2.247;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1f409bc7-efaa-43f9-9d10-5e458f6bff79}, !- Handle
  Detroit City May .4% Condns WB=>MCDB 1, !- Name
  28.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.381,                                  !- ASHRAE Taub {dimensionless}
  2.247;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {03a1f3a6-65f3-4f06-b15b-e447fea0816a}, !- Handle
  Detroit City November .4% Condns DB=>MCWB 1, !- Name
  20.1,                                   !- Maximum Dry-Bulb Temperature {C}
  6.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  14,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Taub {dimensionless}
  2.569;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e3e090ed-875f-4f70-af8c-855ec59406f5}, !- Handle
  Detroit City November .4% Condns WB=>MCDB 1, !- Name
  18,                                     !- Maximum Dry-Bulb Temperature {C}
  6.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  15.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Taub {dimensionless}
  2.569;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {016efa91-de00-4461-bffa-e70b95ae6958}, !- Handle
  Detroit City October .4% Condns DB=>MCWB 1, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  19.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Taub {dimensionless}
  2.484;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {369bbdcc-0e85-48e1-b641-a4c4976660ea}, !- Handle
  Detroit City October .4% Condns WB=>MCDB 1, !- Name
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  20.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Taub {dimensionless}
  2.484;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {810765d0-a209-4e32-9fee-2590d89124d3}, !- Handle
  Detroit City September .4% Condns DB=>MCWB 1, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  21.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.388,                                  !- ASHRAE Taub {dimensionless}
  2.334;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {be2d41e8-2b2d-405a-ae4b-161f5313d9ef}, !- Handle
  Detroit City September .4% Condns WB=>MCDB 1, !- Name
  28.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.388,                                  !- ASHRAE Taub {dimensionless}
  2.334;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {79779806-12db-4d17-9b10-1dbb31d4f8dc}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5A;                     !- Climate Zone Value 1

OS:SpaceType,
  {35fa8138-e994-486f-9816-2f8880290fce}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {dd7ccda7-18e6-4377-9687-d20679d8f3d2}, !- Default Schedule Set Name
  {25178a06-46a4-42a5-bfea-de343d31ab88}, !- Group Rendering Name
  {fe4389a3-cf29-44e6-b4c5-1e54bce9d151}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Bulk;                                   !- Standards Space Type

OS:Rendering:Color,
  {25178a06-46a4-42a5-bfea-de343d31ab88}, !- Handle
  Warehouse Bulk,                         !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {3a7b8a5e-7e6b-43f2-9f1b-f8d22172611e}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {a88a1a93-0647-47ee-bf36-45d6cb63d36f}, !- Default Schedule Set Name
  {48e782c2-4115-4e7c-ab79-6becc1af1dbf}, !- Group Rendering Name
  {9187b5d6-9455-43e2-bbe1-aee08f569ff4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Fine;                                   !- Standards Space Type

OS:Rendering:Color,
  {48e782c2-4115-4e7c-ab79-6becc1af1dbf}, !- Handle
  Warehouse Fine,                         !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {d13e5c7e-c04e-479c-a104-148bba2b91dc}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {c6fd52e8-8549-44ee-945a-46b53403bc96}, !- Default Schedule Set Name
  {345ebcff-bce3-4ace-a948-c71cfda73cd8}, !- Group Rendering Name
  {e90d6936-5b63-4c71-af33-1b1d0acbf714}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {345ebcff-bce3-4ace-a948-c71cfda73cd8}, !- Handle
  Warehouse Office,                       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Building,
  {586ee5de-d362-4f3d-9111-164f6357aabb}, !- Handle
  ComStock DOE Ref 1980-2004|Warehouse,   !- Name
  ,                                       !- Building Sector Type
  45,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {190f5026-5148-4b8e-9ba4-da7e8437a177}, !- Default Construction Set Name
  {cb3032bd-5f58-49e1-9c6d-24ce40720b80}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Warehouse;                              !- Standards Building Type

OS:BuildingStory,
  {cab5cd55-7c3e-47ff-91c5-6db71b9b7366}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  8.5344,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {3c4cc526-6f93-40d1-878d-d866505a15d2}, !- Handle
  Warehouse Bulk A end_a - Story Ground,  !- Name
  {35fa8138-e994-486f-9816-2f8880290fce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cab5cd55-7c3e-47ff-91c5-6db71b9b7366}, !- Building Story Name
  {7409fbc9-cb83-41d6-94bb-1f89a890ddff}; !- Thermal Zone Name

OS:Surface,
  {528e1f28-cbc0-4336-95b0-4bbed4ba5cae}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {89094b0c-efb8-4a53-91ac-67a430164a82}, !- Construction Name
  {3c4cc526-6f93-40d1-878d-d866505a15d2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8549193a-c7e0-4905-8b6d-db4575ec2b3e}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {4dd8c35e-dc73-4ce0-88c2-e95239bec690}, !- Construction Name
  {3c4cc526-6f93-40d1-878d-d866505a15d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.57199999999998, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1322a985-3f9f-41e7-af1f-83f423e0722b}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c4cc526-6f93-40d1-878d-d866505a15d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68359ea7-bb90-445e-86c7-7358be246d06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999998, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57199999999998, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a61d3d53-bf44-4094-a624-0993485dee5a}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c4cc526-6f93-40d1-878d-d866505a15d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd1dfb8c-114d-4f55-a87c-b911d64544ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.1316282072803e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999998, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f5221c4-7afa-459b-9e42-ce6ae5502948}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {4dd8c35e-dc73-4ce0-88c2-e95239bec690}, !- Construction Name
  {3c4cc526-6f93-40d1-878d-d866505a15d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -2.1316282072803e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.1316282072803e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dca7d7ba-d58f-4a9a-861e-df48d246997e}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {1f53db4d-5b29-4bea-a5b9-11909b43dc2b}, !- Construction Name
  {3c4cc526-6f93-40d1-878d-d866505a15d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.1316282072803e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999998, 8.5344, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 8.5344, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7409fbc9-cb83-41d6-94bb-1f89a890ddff}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6094ce99-5c25-4a03-8b47-634dc5aadbaa}, !- Zone Air Inlet Port List
  {4694f240-58c8-46fc-ae39-b6c5e182c07f}, !- Zone Air Exhaust Port List
  {c27d43ba-b4c0-42a2-8abf-20e3af8806de}, !- Zone Air Node Name
  {c78be33c-54d6-4e2b-80c6-401d2dcf9ad7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c29c2909-5afc-455c-8b73-76e446f380d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb5015d7-9d31-42e0-a17d-cc23f7fb4604}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone Air Node, !- Name
  {c27d43ba-b4c0-42a2-8abf-20e3af8806de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c27d43ba-b4c0-42a2-8abf-20e3af8806de}, !- Handle
  {d124764f-ade6-4c48-931a-143e3e49a885}, !- Name
  {7409fbc9-cb83-41d6-94bb-1f89a890ddff}, !- Source Object
  11,                                     !- Outlet Port
  {bb5015d7-9d31-42e0-a17d-cc23f7fb4604}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6094ce99-5c25-4a03-8b47-634dc5aadbaa}, !- Handle
  {44bd664e-4944-4490-8e91-2ce854727564}, !- Name
  {7409fbc9-cb83-41d6-94bb-1f89a890ddff}, !- HVAC Component
  {979b4cd1-4514-44bd-8e98-7a4f096549ee}; !- Port 1

OS:PortList,
  {4694f240-58c8-46fc-ae39-b6c5e182c07f}, !- Handle
  {5c8e0418-1a93-4701-ad99-f262a7a0bf6d}, !- Name
  {7409fbc9-cb83-41d6-94bb-1f89a890ddff}; !- HVAC Component

OS:PortList,
  {c78be33c-54d6-4e2b-80c6-401d2dcf9ad7}, !- Handle
  {dcc76b91-a2b4-41d8-b954-8292d66a6b44}, !- Name
  {7409fbc9-cb83-41d6-94bb-1f89a890ddff}, !- HVAC Component
  {86056e8c-1006-4466-bb6c-315d7a33fbe8}; !- Port 1

OS:Sizing:Zone,
  {6809ffff-81fc-4087-bae4-5fe48311809a}, !- Handle
  {7409fbc9-cb83-41d6-94bb-1f89a890ddff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f6019df-5fe5-4015-92fa-fc71345875ed}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {7409fbc9-cb83-41d6-94bb-1f89a890ddff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41ac5088-cceb-413f-9241-6ef878c8867d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {5b77909b-b0b3-447e-a0b7-7fc584fa416e}, !- Handle
  Warehouse Bulk B end_a - Story Ground,  !- Name
  {35fa8138-e994-486f-9816-2f8880290fce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cab5cd55-7c3e-47ff-91c5-6db71b9b7366}, !- Building Story Name
  {ff359d44-5e59-4768-84de-9d3966a6d0d4}; !- Thermal Zone Name

OS:Surface,
  {9ca32137-fa61-4b4c-a1c8-f1a75c9cf1e3}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {89094b0c-efb8-4a53-91ac-67a430164a82}, !- Construction Name
  {5b77909b-b0b3-447e-a0b7-7fc584fa416e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f6ce464-9f56-4804-b681-48a0153bb785}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {4dd8c35e-dc73-4ce0-88c2-e95239bec690}, !- Construction Name
  {5b77909b-b0b3-447e-a0b7-7fc584fa416e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 31.1772499806244, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c7e5cdb-e898-45a4-9304-1b6ee223c8b2}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b77909b-b0b3-447e-a0b7-7fc584fa416e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f69e7ea-bdb0-4ccb-a7c8-e772b5f46101}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 31.1772499806244, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 31.1772499806244, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2099cac2-48fb-4ef8-a3ed-7d886d1e2eb2}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b77909b-b0b3-447e-a0b7-7fc584fa416e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb884c7d-dc45-498c-a559-1b18e74480c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 31.1772499806244, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68359ea7-bb90-445e-86c7-7358be246d06}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b77909b-b0b3-447e-a0b7-7fc584fa416e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1322a985-3f9f-41e7-af1f-83f423e0722b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {414b9e0d-e70f-4257-bf81-ec60f99b1d88}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1f53db4d-5b29-4bea-a5b9-11909b43dc2b}, !- Construction Name
  {5b77909b-b0b3-447e-a0b7-7fc584fa416e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 31.1772499806244, 8.5344, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 31.1772499806244, 8.5344, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ff359d44-5e59-4768-84de-9d3966a6d0d4}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10eb2541-1a7c-448b-978f-4146b14a72dd}, !- Zone Air Inlet Port List
  {96ff8f86-231d-45e5-9081-12e8e775b35f}, !- Zone Air Exhaust Port List
  {035dec4a-3dbe-45cc-b249-ad97808f6473}, !- Zone Air Node Name
  {a0e18536-0207-4af6-a06b-ae90cb43caf0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5847234-3667-4dc0-8124-a98ee2420390}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3e74786-b1fb-4a5d-b3c5-794a332770c9}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone Air Node, !- Name
  {035dec4a-3dbe-45cc-b249-ad97808f6473}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {035dec4a-3dbe-45cc-b249-ad97808f6473}, !- Handle
  {44e3c42e-b128-4b75-8652-4536a5da4f88}, !- Name
  {ff359d44-5e59-4768-84de-9d3966a6d0d4}, !- Source Object
  11,                                     !- Outlet Port
  {d3e74786-b1fb-4a5d-b3c5-794a332770c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10eb2541-1a7c-448b-978f-4146b14a72dd}, !- Handle
  {b03b668d-bc38-4270-b2aa-1e9ffb6e119a}, !- Name
  {ff359d44-5e59-4768-84de-9d3966a6d0d4}, !- HVAC Component
  {9d4f01b3-dd5e-49c5-8013-3ccb930ab7e3}; !- Port 1

OS:PortList,
  {96ff8f86-231d-45e5-9081-12e8e775b35f}, !- Handle
  {28921beb-233b-4c3a-beff-7a21e5e7eb1b}, !- Name
  {ff359d44-5e59-4768-84de-9d3966a6d0d4}; !- HVAC Component

OS:PortList,
  {a0e18536-0207-4af6-a06b-ae90cb43caf0}, !- Handle
  {40368c75-3800-4b35-94ae-90ebc7343e99}, !- Name
  {ff359d44-5e59-4768-84de-9d3966a6d0d4}, !- HVAC Component
  {fb7d361c-2434-4bde-a5cb-bd43917a0f5c}; !- Port 1

OS:Sizing:Zone,
  {abb3be73-550e-45e1-ac6e-fa62739efc86}, !- Handle
  {ff359d44-5e59-4768-84de-9d3966a6d0d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d2e70c49-b888-4909-bcc2-fb6f1fc4ddd5}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {ff359d44-5e59-4768-84de-9d3966a6d0d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e52291a8-e10d-4f56-8346-843375d121fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {97a0bb86-c3da-4328-8135-b18aa37f27b1}, !- Handle
  Warehouse Bulk C end_a - Story Ground,  !- Name
  {35fa8138-e994-486f-9816-2f8880290fce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cab5cd55-7c3e-47ff-91c5-6db71b9b7366}, !- Building Story Name
  {bbd6a217-ba93-4ba9-a0fc-5b13fdfd8e25}; !- Thermal Zone Name

OS:Surface,
  {b698364e-a20e-4c91-bdef-6fe847cc567a}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {89094b0c-efb8-4a53-91ac-67a430164a82}, !- Construction Name
  {97a0bb86-c3da-4328-8135-b18aa37f27b1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91c4c73d-ca4c-47ab-b3ef-fb516234d0e3}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {4dd8c35e-dc73-4ce0-88c2-e95239bec690}, !- Construction Name
  {97a0bb86-c3da-4328-8135-b18aa37f27b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.57200000000002, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {207b6434-fdc6-4068-a2c2-d2acc372df23}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {4dd8c35e-dc73-4ce0-88c2-e95239bec690}, !- Construction Name
  {97a0bb86-c3da-4328-8135-b18aa37f27b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57200000000002, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57200000000002, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {882087c4-613b-4c8d-b443-3281b0bbf239}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97a0bb86-c3da-4328-8135-b18aa37f27b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b6b4ec2-313e-49db-8cba-9c2bf1d90958}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000002, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f69e7ea-bdb0-4ccb-a7c8-e772b5f46101}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97a0bb86-c3da-4328-8135-b18aa37f27b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c7e5cdb-e898-45a4-9304-1b6ee223c8b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c252b8-90a4-41a9-a06b-40831bdeacf1}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1f53db4d-5b29-4bea-a5b9-11909b43dc2b}, !- Construction Name
  {97a0bb86-c3da-4328-8135-b18aa37f27b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000002, 8.5344, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000002, 8.5344, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bbd6a217-ba93-4ba9-a0fc-5b13fdfd8e25}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9907b4f0-fb3b-46c5-b062-f8f3e2abf928}, !- Zone Air Inlet Port List
  {ab477784-d489-4024-bfb8-3534c8c4fe1a}, !- Zone Air Exhaust Port List
  {d55a34f4-f780-41dd-b661-f6173873bcc3}, !- Zone Air Node Name
  {2b0c5d2a-e226-4c54-adbe-979082f47a42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {54e5772c-7eb7-49c2-91e7-3d4c869b7668}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79ab6468-d146-4a9e-8362-1e0ceebdbfb4}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone Air Node, !- Name
  {d55a34f4-f780-41dd-b661-f6173873bcc3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d55a34f4-f780-41dd-b661-f6173873bcc3}, !- Handle
  {e3023826-a7b3-4506-b94b-4e27f1d4f104}, !- Name
  {bbd6a217-ba93-4ba9-a0fc-5b13fdfd8e25}, !- Source Object
  11,                                     !- Outlet Port
  {79ab6468-d146-4a9e-8362-1e0ceebdbfb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9907b4f0-fb3b-46c5-b062-f8f3e2abf928}, !- Handle
  {14e98216-b600-4c68-8f5a-d7b16a94197b}, !- Name
  {bbd6a217-ba93-4ba9-a0fc-5b13fdfd8e25}, !- HVAC Component
  {1bbb2be1-454c-46a6-80e5-db0c7b9f15cf}; !- Port 1

OS:PortList,
  {ab477784-d489-4024-bfb8-3534c8c4fe1a}, !- Handle
  {edf0e8f8-8b52-474e-ac3b-9b2c874a2ba6}, !- Name
  {bbd6a217-ba93-4ba9-a0fc-5b13fdfd8e25}; !- HVAC Component

OS:PortList,
  {2b0c5d2a-e226-4c54-adbe-979082f47a42}, !- Handle
  {4fe7ab49-eb8b-4a82-9cd1-a11df166c08e}, !- Name
  {bbd6a217-ba93-4ba9-a0fc-5b13fdfd8e25}, !- HVAC Component
  {b8c1b43b-796e-4a3b-87a2-57b03a50cca5}; !- Port 1

OS:Sizing:Zone,
  {0dab169f-ecd5-4abe-95c9-fc7d1bf817bb}, !- Handle
  {bbd6a217-ba93-4ba9-a0fc-5b13fdfd8e25}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {685213e2-7f6e-4d12-a59b-e4f1593de0ee}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {bbd6a217-ba93-4ba9-a0fc-5b13fdfd8e25}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2eae0ce7-cb26-4054-b588-cdb8d86efc3a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {6c7a24a2-2524-414f-b127-ff24a7b849e9}, !- Handle
  Warehouse Bulk A  - Story Ground,       !- Name
  {35fa8138-e994-486f-9816-2f8880290fce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cab5cd55-7c3e-47ff-91c5-6db71b9b7366}, !- Building Story Name
  {b58265d0-8661-47f8-80e3-902a6bc1135e}; !- Thermal Zone Name

OS:Surface,
  {b17c64e4-8241-4af6-b2af-560d2834be14}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {89094b0c-efb8-4a53-91ac-67a430164a82}, !- Construction Name
  {6c7a24a2-2524-414f-b127-ff24a7b849e9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  22.1529244871578, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  22.1529244871578, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd1dfb8c-114d-4f55-a87c-b911d64544ab}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c7a24a2-2524-414f-b127-ff24a7b849e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a61d3d53-bf44-4094-a624-0993485dee5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.57199999999998, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69176641-dd61-4fbf-97ba-8ac569fe0eb8}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c7a24a2-2524-414f-b127-ff24a7b849e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9c681d3-7f73-4c7f-a821-2e01a0b8a6ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1529244871578, 4.57199999999998, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.1529244871578, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.57199999999998, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abca3e36-855a-4a9a-afc4-ebc39413b709}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c7a24a2-2524-414f-b127-ff24a7b849e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3e998c9-83b8-4546-a20a-943ce00217f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1529244871578, -2.1316282072803e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.1529244871578, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  22.1529244871578, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  22.1529244871578, 4.57199999999998, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d11f06f-eef0-4b0f-b835-b711a1d546c2}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {4dd8c35e-dc73-4ce0-88c2-e95239bec690}, !- Construction Name
  {6c7a24a2-2524-414f-b127-ff24a7b849e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -2.1316282072803e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  22.1529244871578, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  22.1529244871578, -2.1316282072803e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94137fb1-6bb0-45bf-bdf8-5c33456fce9a}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1f53db4d-5b29-4bea-a5b9-11909b43dc2b}, !- Construction Name
  {6c7a24a2-2524-414f-b127-ff24a7b849e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1529244871578, -2.1316282072803e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.1529244871578, 4.57199999999998, 8.5344, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57199999999998, 8.5344, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b58265d0-8661-47f8-80e3-902a6bc1135e}, !- Handle
  Zone Warehouse Bulk A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36effcfb-3ee0-447d-8900-1780f9f7b5ca}, !- Zone Air Inlet Port List
  {11ee141f-47d1-40f3-af80-2cfc85045d32}, !- Zone Air Exhaust Port List
  {c6ddda79-3a38-492f-b031-71b2d343c69e}, !- Zone Air Node Name
  {e5a487e7-1bd4-41a2-b0f8-844b2e7fce04}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {13f2f166-56d3-4ace-98fd-10f102266784}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4bc26397-89e7-4002-a10a-04996302c29d}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone Air Node, !- Name
  {c6ddda79-3a38-492f-b031-71b2d343c69e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6ddda79-3a38-492f-b031-71b2d343c69e}, !- Handle
  {d4cf627a-b835-4e70-a5fe-dafece0f6a2e}, !- Name
  {b58265d0-8661-47f8-80e3-902a6bc1135e}, !- Source Object
  11,                                     !- Outlet Port
  {4bc26397-89e7-4002-a10a-04996302c29d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36effcfb-3ee0-447d-8900-1780f9f7b5ca}, !- Handle
  {ff22dcb0-27a1-40df-9518-b4db98001666}, !- Name
  {b58265d0-8661-47f8-80e3-902a6bc1135e}, !- HVAC Component
  {bd90e675-c9cf-427c-987b-756b1e8f4a1a}; !- Port 1

OS:PortList,
  {11ee141f-47d1-40f3-af80-2cfc85045d32}, !- Handle
  {0fd135d4-8c88-489a-ac75-a972d27e3164}, !- Name
  {b58265d0-8661-47f8-80e3-902a6bc1135e}; !- HVAC Component

OS:PortList,
  {e5a487e7-1bd4-41a2-b0f8-844b2e7fce04}, !- Handle
  {c7bf8105-928f-45c2-8725-019a502c3901}, !- Name
  {b58265d0-8661-47f8-80e3-902a6bc1135e}, !- HVAC Component
  {fcd8b6c1-7197-43ef-96c5-aa3ffc2489ef}; !- Port 1

OS:Sizing:Zone,
  {d4e42ea7-a30e-421e-90ec-299aa2a1d9ca}, !- Handle
  {b58265d0-8661-47f8-80e3-902a6bc1135e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dc4e0955-23bf-4ec1-acf1-f77817278f6b}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone HVAC Equipment List, !- Name
  {b58265d0-8661-47f8-80e3-902a6bc1135e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76e44083-da8a-46f0-8681-93a1efc47623}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {bea183bf-4805-4889-b8ea-c657e2ce600c}, !- Handle
  Warehouse Bulk B  - Story Ground,       !- Name
  {35fa8138-e994-486f-9816-2f8880290fce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cab5cd55-7c3e-47ff-91c5-6db71b9b7366}, !- Building Story Name
  {982bbb7e-ce8c-47ff-8f0e-23b559d11b0d}; !- Thermal Zone Name

OS:Surface,
  {5f3148aa-bf5d-49d9-b353-b7cd9efa76c1}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {89094b0c-efb8-4a53-91ac-67a430164a82}, !- Construction Name
  {bea183bf-4805-4889-b8ea-c657e2ce600c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  22.1529244871578, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  22.1529244871578, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb884c7d-dc45-498c-a559-1b18e74480c4}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bea183bf-4805-4889-b8ea-c657e2ce600c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2099cac2-48fb-4ef8-a3ed-7d886d1e2eb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 31.1772499806244, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8604fa2a-0eb4-487e-93e8-7d04f39e7893}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bea183bf-4805-4889-b8ea-c657e2ce600c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79d4688a-4c2f-41d4-af8d-5be50255fe3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1529244871578, 31.1772499806244, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.1529244871578, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 31.1772499806244, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb632a56-00c1-4fa3-80a5-539f49791fb9}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bea183bf-4805-4889-b8ea-c657e2ce600c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8607060-e2a8-4c3c-b499-fa08d53db71e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1529244871578, -1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.1529244871578, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  22.1529244871578, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  22.1529244871578, 31.1772499806244, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9c681d3-7f73-4c7f-a821-2e01a0b8a6ce}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bea183bf-4805-4889-b8ea-c657e2ce600c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69176641-dd61-4fbf-97ba-8ac569fe0eb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  22.1529244871578, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  22.1529244871578, -1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac7aca43-52b9-41ba-862e-58cedbc16c55}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1f53db4d-5b29-4bea-a5b9-11909b43dc2b}, !- Construction Name
  {bea183bf-4805-4889-b8ea-c657e2ce600c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1529244871578, -1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.1529244871578, 31.1772499806244, 8.5344, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 31.1772499806244, 8.5344, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {982bbb7e-ce8c-47ff-8f0e-23b559d11b0d}, !- Handle
  Zone Warehouse Bulk B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac4f43fd-f2eb-4384-8767-91df17ee1da9}, !- Zone Air Inlet Port List
  {03f8404f-3800-46b6-97e4-49cfd716c962}, !- Zone Air Exhaust Port List
  {fc4d5bfd-7390-4c10-a569-ec7693c23c7f}, !- Zone Air Node Name
  {6cf1d771-fe30-4362-86fb-c8efd392078e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09c59586-727a-481b-928e-ddfb5ecd917b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46a6d81a-f723-4013-80fc-304138250ef0}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone Air Node, !- Name
  {fc4d5bfd-7390-4c10-a569-ec7693c23c7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc4d5bfd-7390-4c10-a569-ec7693c23c7f}, !- Handle
  {a962bb2e-ac10-46fa-a2a6-8940f2da7326}, !- Name
  {982bbb7e-ce8c-47ff-8f0e-23b559d11b0d}, !- Source Object
  11,                                     !- Outlet Port
  {46a6d81a-f723-4013-80fc-304138250ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac4f43fd-f2eb-4384-8767-91df17ee1da9}, !- Handle
  {b8377876-9e14-4d22-b6a5-a078fd601f86}, !- Name
  {982bbb7e-ce8c-47ff-8f0e-23b559d11b0d}, !- HVAC Component
  {54f3a16b-33a5-4fc9-834c-d66476ed7204}; !- Port 1

OS:PortList,
  {03f8404f-3800-46b6-97e4-49cfd716c962}, !- Handle
  {76e81669-4a73-417e-84d3-d9585b8bff1b}, !- Name
  {982bbb7e-ce8c-47ff-8f0e-23b559d11b0d}; !- HVAC Component

OS:PortList,
  {6cf1d771-fe30-4362-86fb-c8efd392078e}, !- Handle
  {8988791a-3a2d-4d21-9367-5c712a8a1a1d}, !- Name
  {982bbb7e-ce8c-47ff-8f0e-23b559d11b0d}, !- HVAC Component
  {5bf78721-f607-4a0d-b01b-a084cb8aff8f}; !- Port 1

OS:Sizing:Zone,
  {2931d0ae-19df-41c5-ab76-2812db45a009}, !- Handle
  {982bbb7e-ce8c-47ff-8f0e-23b559d11b0d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {255ebae2-e095-4489-8e00-3ac45154bb7c}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone HVAC Equipment List, !- Name
  {982bbb7e-ce8c-47ff-8f0e-23b559d11b0d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {890fb12f-2879-4115-ade8-9d879269b164}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {f7f9c361-e4b9-4755-a00d-b26ed8075cf9}, !- Handle
  Warehouse Bulk C  - Story Ground,       !- Name
  {35fa8138-e994-486f-9816-2f8880290fce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cab5cd55-7c3e-47ff-91c5-6db71b9b7366}, !- Building Story Name
  {b665f6df-ec98-40cc-8b98-d5a3803430dd}; !- Thermal Zone Name

OS:Surface,
  {413e21be-9944-4d16-a6db-d942222a4adf}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {89094b0c-efb8-4a53-91ac-67a430164a82}, !- Construction Name
  {f7f9c361-e4b9-4755-a00d-b26ed8075cf9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  22.1529244871578, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  22.1529244871578, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b6b4ec2-313e-49db-8cba-9c2bf1d90958}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7f9c361-e4b9-4755-a00d-b26ed8075cf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {882087c4-613b-4c8d-b443-3281b0bbf239}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.57200000000002, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {441f2f80-13c2-40d1-93ea-95e9d785d65a}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {4dd8c35e-dc73-4ce0-88c2-e95239bec690}, !- Construction Name
  {f7f9c361-e4b9-4755-a00d-b26ed8075cf9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1529244871578, 4.57200000000002, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.1529244871578, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.57200000000002, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0783ef6f-c6b5-4cd8-8cbd-5f950f80e784}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7f9c361-e4b9-4755-a00d-b26ed8075cf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59a6deef-0513-4774-b09c-bd0e7e48f9ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1529244871578, 1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.1529244871578, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  22.1529244871578, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  22.1529244871578, 4.57200000000002, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79d4688a-4c2f-41d4-af8d-5be50255fe3c}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7f9c361-e4b9-4755-a00d-b26ed8075cf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8604fa2a-0eb4-487e-93e8-7d04f39e7893}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  22.1529244871578, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  22.1529244871578, 1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dad49dc9-c5f7-4ab7-a1f6-d444d14c41e2}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1f53db4d-5b29-4bea-a5b9-11909b43dc2b}, !- Construction Name
  {f7f9c361-e4b9-4755-a00d-b26ed8075cf9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1529244871578, 1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.1529244871578, 4.57200000000002, 8.5344, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57200000000002, 8.5344, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b665f6df-ec98-40cc-8b98-d5a3803430dd}, !- Handle
  Zone Warehouse Bulk C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63fa8062-1f3c-4a37-9201-dc8a11f1bce9}, !- Zone Air Inlet Port List
  {dd419b63-7cb8-4143-b7a4-45b378bef7c0}, !- Zone Air Exhaust Port List
  {cf090037-8f22-48f5-889c-18c1a9c23dcb}, !- Zone Air Node Name
  {075f3f07-627f-4e71-8a6f-6432d2627087}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {182c024c-7f52-435a-aadb-5ce7d6168623}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8b61678-9cb0-4513-abbd-b6de7905e08d}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone Air Node, !- Name
  {cf090037-8f22-48f5-889c-18c1a9c23dcb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf090037-8f22-48f5-889c-18c1a9c23dcb}, !- Handle
  {b78328a6-3424-4f39-a25c-e5a3cac5f3aa}, !- Name
  {b665f6df-ec98-40cc-8b98-d5a3803430dd}, !- Source Object
  11,                                     !- Outlet Port
  {d8b61678-9cb0-4513-abbd-b6de7905e08d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63fa8062-1f3c-4a37-9201-dc8a11f1bce9}, !- Handle
  {65e1188f-3947-41d9-bbc4-55a34e7bc83e}, !- Name
  {b665f6df-ec98-40cc-8b98-d5a3803430dd}, !- HVAC Component
  {50f13251-ac88-4054-8d56-511a383c0610}; !- Port 1

OS:PortList,
  {dd419b63-7cb8-4143-b7a4-45b378bef7c0}, !- Handle
  {ab01c1aa-324a-4b52-ab03-3531207aad41}, !- Name
  {b665f6df-ec98-40cc-8b98-d5a3803430dd}; !- HVAC Component

OS:PortList,
  {075f3f07-627f-4e71-8a6f-6432d2627087}, !- Handle
  {aaaa0dac-1aa6-4575-8487-b5c4d629608c}, !- Name
  {b665f6df-ec98-40cc-8b98-d5a3803430dd}, !- HVAC Component
  {f05b21f9-5979-4837-86f1-30a79ca62890}; !- Port 1

OS:Sizing:Zone,
  {90ff72ff-7377-4a3b-a454-4d388917e34b}, !- Handle
  {b665f6df-ec98-40cc-8b98-d5a3803430dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8ff9e729-9694-4976-abcd-2b512b10277d}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone HVAC Equipment List, !- Name
  {b665f6df-ec98-40cc-8b98-d5a3803430dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c36c12d2-8b31-4cc3-a7d2-191b113a8a23}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {38412d08-20d2-429b-a560-290120d55fbf}, !- Handle
  Warehouse Office A  - Story Ground,     !- Name
  {d13e5c7e-c04e-479c-a104-148bba2b91dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.56429949684565,                       !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cab5cd55-7c3e-47ff-91c5-6db71b9b7366}, !- Building Story Name
  {572cd9d2-d773-4b5a-9d66-122ea440248f}; !- Thermal Zone Name

OS:Surface,
  {d50ac213-3a15-4518-a170-3406198d1ac1}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {89094b0c-efb8-4a53-91ac-67a430164a82}, !- Construction Name
  {38412d08-20d2-429b-a560-290120d55fbf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.97574124905059, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  1.97574124905059, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3e998c9-83b8-4546-a20a-943ce00217f2}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38412d08-20d2-429b-a560-290120d55fbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abca3e36-855a-4a9a-afc4-ebc39413b709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.57199999999998, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -2.1316282072803e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ad61e53-569f-4754-8fa1-b8695b55a2a1}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38412d08-20d2-429b-a560-290120d55fbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caa3baca-ffa5-4792-817a-cb2c4d4356fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97574124905059, 4.57199999999998, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.97574124905059, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.57199999999998, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0919dcd-7c42-4074-a792-36a129c514af}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38412d08-20d2-429b-a560-290120d55fbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b9e16b4-a9f1-4004-a18c-4b7a789a8820}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97574124905059, -2.1316282072803e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.97574124905059, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.97574124905059, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  1.97574124905059, 4.57199999999998, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82766f51-a9bc-4d52-b6dd-0f260c99abae}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {4dd8c35e-dc73-4ce0-88c2-e95239bec690}, !- Construction Name
  {38412d08-20d2-429b-a560-290120d55fbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -2.1316282072803e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.97574124905059, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.97574124905059, -2.1316282072803e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70b26400-64af-435d-a389-46fc8281823b}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1f53db4d-5b29-4bea-a5b9-11909b43dc2b}, !- Construction Name
  {38412d08-20d2-429b-a560-290120d55fbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97574124905059, -2.1316282072803e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.97574124905059, 4.57199999999998, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57199999999998, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -2.1316282072803e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {572cd9d2-d773-4b5a-9d66-122ea440248f}, !- Handle
  Zone Warehouse Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c330f6d-0f98-4ab9-a2b2-b6e30ba168c9}, !- Zone Air Inlet Port List
  {d75e5646-0c54-4ea4-adfe-2deddb1346fd}, !- Zone Air Exhaust Port List
  {830541fc-2523-43ab-badc-873f01ace2ca}, !- Zone Air Node Name
  {d0c2aef6-5f62-4f32-b2f9-96542c1e25c3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf2741a2-2865-408b-9020-1ff3446e08bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e669834-3e8e-4a3c-bb67-e0455780cd91}, !- Handle
  Zone Warehouse Office A  - Story Ground Zone Air Node, !- Name
  {830541fc-2523-43ab-badc-873f01ace2ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {830541fc-2523-43ab-badc-873f01ace2ca}, !- Handle
  {347a56ed-366a-432d-8530-521154a053b7}, !- Name
  {572cd9d2-d773-4b5a-9d66-122ea440248f}, !- Source Object
  11,                                     !- Outlet Port
  {3e669834-3e8e-4a3c-bb67-e0455780cd91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c330f6d-0f98-4ab9-a2b2-b6e30ba168c9}, !- Handle
  {67718db1-edbe-4148-9024-a4e6d6a37639}, !- Name
  {572cd9d2-d773-4b5a-9d66-122ea440248f}, !- HVAC Component
  {70384f45-724f-4de1-a53a-9766640a3c52}; !- Port 1

OS:PortList,
  {d75e5646-0c54-4ea4-adfe-2deddb1346fd}, !- Handle
  {7e5f26d9-e038-4a5b-b24b-57d63fcb5a9e}, !- Name
  {572cd9d2-d773-4b5a-9d66-122ea440248f}; !- HVAC Component

OS:PortList,
  {d0c2aef6-5f62-4f32-b2f9-96542c1e25c3}, !- Handle
  {ce995796-3776-4001-b6d2-e2dc93503108}, !- Name
  {572cd9d2-d773-4b5a-9d66-122ea440248f}, !- HVAC Component
  {7785ac10-2822-4f6b-bcba-78ea9a0faa5a}; !- Port 1

OS:Sizing:Zone,
  {e6b749cf-0a2e-4400-b989-ff052b640f5c}, !- Handle
  {572cd9d2-d773-4b5a-9d66-122ea440248f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ccf18c8e-438a-41ab-9e14-031812f8c2fc}, !- Handle
  Zone Warehouse Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {572cd9d2-d773-4b5a-9d66-122ea440248f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a456e9d9-d236-4988-9dad-4ccab0bbc14f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {1043e26a-c7f6-46b6-9843-30c585399b6e}, !- Handle
  Warehouse Office B  - Story Ground,     !- Name
  {d13e5c7e-c04e-479c-a104-148bba2b91dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.56429949684565,                       !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cab5cd55-7c3e-47ff-91c5-6db71b9b7366}, !- Building Story Name
  {2a0d5cf5-47b2-43ca-ba29-e016607b6211}; !- Thermal Zone Name

OS:Surface,
  {68e80ab3-b820-4efd-b807-e8f1fd6aa326}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {89094b0c-efb8-4a53-91ac-67a430164a82}, !- Construction Name
  {1043e26a-c7f6-46b6-9843-30c585399b6e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  1.97574124905059, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  1.97574124905059, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8607060-e2a8-4c3c-b499-fa08d53db71e}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1043e26a-c7f6-46b6-9843-30c585399b6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb632a56-00c1-4fa3-80a5-539f49791fb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 31.1772499806244, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad215ab7-4df8-41b1-bda7-6f575ed9e6a0}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1043e26a-c7f6-46b6-9843-30c585399b6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70e8e35c-9ce5-4bb4-8a9a-9c92b5288204}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97574124905059, 31.1772499806244, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.97574124905059, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 31.1772499806244, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f171482-0643-48d2-9f5a-5c3e7a951eb1}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1043e26a-c7f6-46b6-9843-30c585399b6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01f03085-191f-4823-8525-a9c00fc6e48e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97574124905059, -1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.97574124905059, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.97574124905059, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  1.97574124905059, 31.1772499806244, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caa3baca-ffa5-4792-817a-cb2c4d4356fd}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1043e26a-c7f6-46b6-9843-30c585399b6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ad61e53-569f-4754-8fa1-b8695b55a2a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.97574124905059, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.97574124905059, -1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eabff1a-c04d-4b43-acb4-81800a4e2a8e}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1f53db4d-5b29-4bea-a5b9-11909b43dc2b}, !- Construction Name
  {1043e26a-c7f6-46b6-9843-30c585399b6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97574124905059, -1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.97574124905059, 31.1772499806244, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 31.1772499806244, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2a0d5cf5-47b2-43ca-ba29-e016607b6211}, !- Handle
  Zone Warehouse Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc8ad028-8af7-45a2-9358-85f4e18ecdff}, !- Zone Air Inlet Port List
  {f5fec7a7-c83e-4720-b427-355f1ed8c098}, !- Zone Air Exhaust Port List
  {cfb4badf-7110-4c86-a558-71731bddd2c2}, !- Zone Air Node Name
  {8ab5d1e6-0bee-4816-8bda-ed414881e10e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a0fb68b-176b-4865-90f5-5e7035a69f52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe32c5c5-5c31-44c6-8608-b927044d158b}, !- Handle
  Zone Warehouse Office B  - Story Ground Zone Air Node, !- Name
  {cfb4badf-7110-4c86-a558-71731bddd2c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfb4badf-7110-4c86-a558-71731bddd2c2}, !- Handle
  {ade13e4f-6429-4359-a074-d949d478f4a0}, !- Name
  {2a0d5cf5-47b2-43ca-ba29-e016607b6211}, !- Source Object
  11,                                     !- Outlet Port
  {fe32c5c5-5c31-44c6-8608-b927044d158b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc8ad028-8af7-45a2-9358-85f4e18ecdff}, !- Handle
  {20b88d76-7950-4078-af22-8b7752621082}, !- Name
  {2a0d5cf5-47b2-43ca-ba29-e016607b6211}, !- HVAC Component
  {3d34fd66-12fe-4f19-81ea-29d9e3f0c69e}; !- Port 1

OS:PortList,
  {f5fec7a7-c83e-4720-b427-355f1ed8c098}, !- Handle
  {66325527-305e-45ba-8723-a661ee9c3a6d}, !- Name
  {2a0d5cf5-47b2-43ca-ba29-e016607b6211}; !- HVAC Component

OS:PortList,
  {8ab5d1e6-0bee-4816-8bda-ed414881e10e}, !- Handle
  {a39ccb49-894b-4b1a-be23-65215899bf6d}, !- Name
  {2a0d5cf5-47b2-43ca-ba29-e016607b6211}, !- HVAC Component
  {64bf582a-2a02-47e9-b430-cb98c4b87e56}; !- Port 1

OS:Sizing:Zone,
  {cdc6327a-095a-4da0-ac37-ef9e6697c0e0}, !- Handle
  {2a0d5cf5-47b2-43ca-ba29-e016607b6211}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {34a87fc1-0a48-456d-af6c-319e4b2cffa6}, !- Handle
  Zone Warehouse Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {2a0d5cf5-47b2-43ca-ba29-e016607b6211}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5cb8cb92-ac7b-4822-b577-f2dbe22cbd0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {396738f1-d899-4853-aebc-79221b098ce2}, !- Handle
  Warehouse Office C  - Story Ground,     !- Name
  {d13e5c7e-c04e-479c-a104-148bba2b91dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.56429949684565,                       !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cab5cd55-7c3e-47ff-91c5-6db71b9b7366}, !- Building Story Name
  {3a636ec3-9c4d-4ef0-81c0-318e61a5f7aa}; !- Thermal Zone Name

OS:Surface,
  {057e8aed-0464-47af-9f45-153879e83cf1}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {89094b0c-efb8-4a53-91ac-67a430164a82}, !- Construction Name
  {396738f1-d899-4853-aebc-79221b098ce2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.97574124905059, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  1.97574124905059, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59a6deef-0513-4774-b09c-bd0e7e48f9ba}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {396738f1-d899-4853-aebc-79221b098ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0783ef6f-c6b5-4cd8-8cbd-5f950f80e784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.57200000000002, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55f4b2ca-034f-4c04-9692-a2136b839d80}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {4dd8c35e-dc73-4ce0-88c2-e95239bec690}, !- Construction Name
  {396738f1-d899-4853-aebc-79221b098ce2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97574124905059, 4.57200000000002, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.97574124905059, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.57200000000002, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ec8b54b-fe80-4add-b22d-8510313ddbfd}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {396738f1-d899-4853-aebc-79221b098ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69246796-d5b4-46cd-9cf3-281a16096a5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97574124905059, 1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.97574124905059, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.97574124905059, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  1.97574124905059, 4.57200000000002, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70e8e35c-9ce5-4bb4-8a9a-9c92b5288204}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {396738f1-d899-4853-aebc-79221b098ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad215ab7-4df8-41b1-bda7-6f575ed9e6a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.97574124905059, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.97574124905059, 1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de6c0ca7-51d3-408d-b092-dff0e165323c}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1f53db4d-5b29-4bea-a5b9-11909b43dc2b}, !- Construction Name
  {396738f1-d899-4853-aebc-79221b098ce2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97574124905059, 1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.97574124905059, 4.57200000000002, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57200000000002, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3a636ec3-9c4d-4ef0-81c0-318e61a5f7aa}, !- Handle
  Zone Warehouse Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf7a91da-5c5b-4420-a48f-d67ab57ef05c}, !- Zone Air Inlet Port List
  {5997eaa4-bb25-4bb5-aab4-ad512821aa69}, !- Zone Air Exhaust Port List
  {0c7623a6-4bab-4713-be44-b29aff1c4155}, !- Zone Air Node Name
  {77e85396-fd78-40ae-bb77-e04206207db7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a8c8dbab-156a-4215-b532-931071761f38}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9238aaae-adfd-4ff3-a532-e7e53d31cdb7}, !- Handle
  Zone Warehouse Office C  - Story Ground Zone Air Node, !- Name
  {0c7623a6-4bab-4713-be44-b29aff1c4155}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c7623a6-4bab-4713-be44-b29aff1c4155}, !- Handle
  {8816ea26-8e1f-4229-a6e2-9546c70cd7a6}, !- Name
  {3a636ec3-9c4d-4ef0-81c0-318e61a5f7aa}, !- Source Object
  11,                                     !- Outlet Port
  {9238aaae-adfd-4ff3-a532-e7e53d31cdb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf7a91da-5c5b-4420-a48f-d67ab57ef05c}, !- Handle
  {e6563f24-7957-4993-b815-4fcd250a46f2}, !- Name
  {3a636ec3-9c4d-4ef0-81c0-318e61a5f7aa}, !- HVAC Component
  {13738cf9-ea15-40e7-9e4f-3245fb347c57}; !- Port 1

OS:PortList,
  {5997eaa4-bb25-4bb5-aab4-ad512821aa69}, !- Handle
  {e65bce88-80b4-4d11-9024-1a24792ff4e3}, !- Name
  {3a636ec3-9c4d-4ef0-81c0-318e61a5f7aa}; !- HVAC Component

OS:PortList,
  {77e85396-fd78-40ae-bb77-e04206207db7}, !- Handle
  {31ffe41a-df97-4671-8730-378ff207d1ab}, !- Name
  {3a636ec3-9c4d-4ef0-81c0-318e61a5f7aa}, !- HVAC Component
  {b2629e0e-7a00-403f-bf31-07d947147d97}; !- Port 1

OS:Sizing:Zone,
  {6726f139-3598-4498-b07c-84b78e2e0cd2}, !- Handle
  {3a636ec3-9c4d-4ef0-81c0-318e61a5f7aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5d6df909-aa4a-44ea-a9ef-855519faef14}, !- Handle
  Zone Warehouse Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {3a636ec3-9c4d-4ef0-81c0-318e61a5f7aa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {581f1ab4-9c2a-4608-819d-173fafa1d532}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {aef94317-5189-49af-839c-6ca9ed222b03}, !- Handle
  Warehouse Fine A  - Story Ground,       !- Name
  {3a7b8a5e-7e6b-43f2-9f1b-f8d22172611e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.54004074589624,                       !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cab5cd55-7c3e-47ff-91c5-6db71b9b7366}, !- Building Story Name
  {ea506fef-3471-4c72-8c5d-2fbe3b621020}; !- Thermal Zone Name

OS:Surface,
  {485e9a72-7a6e-4e06-ac8c-516de5adf50e}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {89094b0c-efb8-4a53-91ac-67a430164a82}, !- Construction Name
  {aef94317-5189-49af-839c-6ca9ed222b03}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1316282072803e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999998, 0,                 !- X,Y,Z Vertex 2 {m}
  7.04858424441596, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  7.04858424441596, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b9e16b4-a9f1-4004-a18c-4b7a789a8820}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aef94317-5189-49af-839c-6ca9ed222b03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0919dcd-7c42-4074-a792-36a129c514af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999998, 8.5344,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999998, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -2.1316282072803e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.1316282072803e-14, 8.5344;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1fd2b8d-c9d4-4e07-a8ee-7984a1e5412d}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aef94317-5189-49af-839c-6ca9ed222b03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9f67a38-b3e3-4eef-a592-d285a0bb9adf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.04858424441596, 4.57199999999998, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.04858424441596, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999998, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999998, 8.5344;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7beb530d-78d1-4194-9d08-684f79e1a14a}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aef94317-5189-49af-839c-6ca9ed222b03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84be1258-a2fe-4ce4-b380-a6e0ef123a61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.04858424441596, -2.1316282072803e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.04858424441596, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.04858424441596, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  7.04858424441596, 4.57199999999998, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a91a7829-9e89-4ba1-b52c-e351ca8e2ebc}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {4dd8c35e-dc73-4ce0-88c2-e95239bec690}, !- Construction Name
  {aef94317-5189-49af-839c-6ca9ed222b03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1316282072803e-14, 8.5344,        !- X,Y,Z Vertex 1 {m}
  0, -2.1316282072803e-14, 0,             !- X,Y,Z Vertex 2 {m}
  7.04858424441596, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.04858424441596, -2.1316282072803e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {476bd837-eff2-4fc6-9e9d-4623531d8945}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1f53db4d-5b29-4bea-a5b9-11909b43dc2b}, !- Construction Name
  {aef94317-5189-49af-839c-6ca9ed222b03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.04858424441596, -2.1316282072803e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.04858424441596, 4.57199999999998, 8.5344, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999998, 8.5344,            !- X,Y,Z Vertex 3 {m}
  0, -2.1316282072803e-14, 8.5344;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ea506fef-3471-4c72-8c5d-2fbe3b621020}, !- Handle
  Zone Warehouse Fine A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1f8c0cf-6900-485a-92cc-94074ed86cf8}, !- Zone Air Inlet Port List
  {0208af61-e97d-4184-970d-c08f54efc472}, !- Zone Air Exhaust Port List
  {b12502b8-7933-49d9-8e30-2d75e643bacc}, !- Zone Air Node Name
  {02bfd47b-f398-482e-a2ac-a116f3a66362}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {883772dc-232c-4ee1-a6b4-1a1d6bee3ac1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e8c2c2c-c5ed-4e08-aacf-1389008aa2f2}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone Air Node, !- Name
  {b12502b8-7933-49d9-8e30-2d75e643bacc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b12502b8-7933-49d9-8e30-2d75e643bacc}, !- Handle
  {150b96fb-4c87-4f86-8e0c-8d568dc2b9e1}, !- Name
  {ea506fef-3471-4c72-8c5d-2fbe3b621020}, !- Source Object
  11,                                     !- Outlet Port
  {4e8c2c2c-c5ed-4e08-aacf-1389008aa2f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1f8c0cf-6900-485a-92cc-94074ed86cf8}, !- Handle
  {f225e2b6-7bd7-4492-b207-f4a91f7fc832}, !- Name
  {ea506fef-3471-4c72-8c5d-2fbe3b621020}, !- HVAC Component
  {7c121a97-e0d4-4131-ab4a-75b489fc7c72}; !- Port 1

OS:PortList,
  {0208af61-e97d-4184-970d-c08f54efc472}, !- Handle
  {e29b30fe-00e6-4cae-9985-80eae4111bf5}, !- Name
  {ea506fef-3471-4c72-8c5d-2fbe3b621020}; !- HVAC Component

OS:PortList,
  {02bfd47b-f398-482e-a2ac-a116f3a66362}, !- Handle
  {6c0dd3dc-91eb-4cdd-b949-3065e57709cc}, !- Name
  {ea506fef-3471-4c72-8c5d-2fbe3b621020}, !- HVAC Component
  {7a00d881-4da2-4d14-9d70-d57173d19c73}; !- Port 1

OS:Sizing:Zone,
  {45938016-25dc-49ac-be1b-5f6688660d78}, !- Handle
  {ea506fef-3471-4c72-8c5d-2fbe3b621020}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b40d40d-acb5-457e-9429-c73108043e1b}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone HVAC Equipment List, !- Name
  {ea506fef-3471-4c72-8c5d-2fbe3b621020}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b9236959-9ec4-427a-9c82-31102ccfa187}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {a15a4fdf-c8e2-4f53-87c4-21affcb78368}, !- Handle
  Warehouse Fine B  - Story Ground,       !- Name
  {3a7b8a5e-7e6b-43f2-9f1b-f8d22172611e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.54004074589624,                       !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cab5cd55-7c3e-47ff-91c5-6db71b9b7366}, !- Building Story Name
  {86b65bcb-fcdd-43a3-bbb2-dcf17a449055}; !- Thermal Zone Name

OS:Surface,
  {24994713-eb24-497d-992a-413348300785}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {89094b0c-efb8-4a53-91ac-67a430164a82}, !- Construction Name
  {a15a4fdf-c8e2-4f53-87c4-21affcb78368}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.95399252334028e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 31.1772499806244, 0,                 !- X,Y,Z Vertex 2 {m}
  7.04858424441596, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  7.04858424441596, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01f03085-191f-4823-8525-a9c00fc6e48e}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a15a4fdf-c8e2-4f53-87c4-21affcb78368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f171482-0643-48d2-9f5a-5c3e7a951eb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 31.1772499806244, 8.5344,            !- X,Y,Z Vertex 1 {m}
  0, 31.1772499806244, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -1.95399252334028e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.95399252334028e-14, 8.5344;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72b968de-403b-40d4-bae0-bd6dec5e3ea1}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a15a4fdf-c8e2-4f53-87c4-21affcb78368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8c846a6-f7bf-4cd2-a434-77e56ead3944}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.04858424441596, 31.1772499806244, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.04858424441596, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  0, 31.1772499806244, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 31.1772499806244, 8.5344;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8236cc17-b122-45e2-84fd-77642ffb76c0}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a15a4fdf-c8e2-4f53-87c4-21affcb78368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {333eccaf-7078-49e1-8408-fdcf01fefc0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.04858424441596, -1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.04858424441596, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.04858424441596, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  7.04858424441596, 31.1772499806244, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9f67a38-b3e3-4eef-a592-d285a0bb9adf}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a15a4fdf-c8e2-4f53-87c4-21affcb78368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1fd2b8d-c9d4-4e07-a8ee-7984a1e5412d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.95399252334028e-14, 8.5344,       !- X,Y,Z Vertex 1 {m}
  0, -1.95399252334028e-14, 0,            !- X,Y,Z Vertex 2 {m}
  7.04858424441596, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.04858424441596, -1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f35bb09-3551-4acb-add6-5981f3cbc8ea}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1f53db4d-5b29-4bea-a5b9-11909b43dc2b}, !- Construction Name
  {a15a4fdf-c8e2-4f53-87c4-21affcb78368}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.04858424441596, -1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.04858424441596, 31.1772499806244, 8.5344, !- X,Y,Z Vertex 2 {m}
  0, 31.1772499806244, 8.5344,            !- X,Y,Z Vertex 3 {m}
  0, -1.95399252334028e-14, 8.5344;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {86b65bcb-fcdd-43a3-bbb2-dcf17a449055}, !- Handle
  Zone Warehouse Fine B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5072078a-18b5-4f35-bdd3-c09bce1f1965}, !- Zone Air Inlet Port List
  {87d67bb3-ee98-4421-9f9b-872d52517427}, !- Zone Air Exhaust Port List
  {71fce6ff-72df-4392-80fc-636dc3dbc4f6}, !- Zone Air Node Name
  {3ab53a71-cbe8-4230-98eb-2ed6a9afae31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {040256be-35b2-4eba-bba2-42c52c288c7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ac2c8d0-c8b2-4607-93df-b432226c3c29}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone Air Node, !- Name
  {71fce6ff-72df-4392-80fc-636dc3dbc4f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71fce6ff-72df-4392-80fc-636dc3dbc4f6}, !- Handle
  {d48aa82d-544f-434d-b526-f72bb8c1ade1}, !- Name
  {86b65bcb-fcdd-43a3-bbb2-dcf17a449055}, !- Source Object
  11,                                     !- Outlet Port
  {0ac2c8d0-c8b2-4607-93df-b432226c3c29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5072078a-18b5-4f35-bdd3-c09bce1f1965}, !- Handle
  {1fe02d6e-9f85-477d-b9b7-a436b5c318e7}, !- Name
  {86b65bcb-fcdd-43a3-bbb2-dcf17a449055}, !- HVAC Component
  {4f69a1fd-ccfb-4eb9-9262-2485cdd88d9c}; !- Port 1

OS:PortList,
  {87d67bb3-ee98-4421-9f9b-872d52517427}, !- Handle
  {70f6b6b5-70c4-453c-9988-fcc5166e8e92}, !- Name
  {86b65bcb-fcdd-43a3-bbb2-dcf17a449055}; !- HVAC Component

OS:PortList,
  {3ab53a71-cbe8-4230-98eb-2ed6a9afae31}, !- Handle
  {b33a0aff-2c78-487b-bb22-0870ee9a0836}, !- Name
  {86b65bcb-fcdd-43a3-bbb2-dcf17a449055}, !- HVAC Component
  {dc688930-a8a1-49ce-9bc4-fce5afa2629a}; !- Port 1

OS:Sizing:Zone,
  {ee586459-81a7-4a65-ae03-ad8191c2ffdf}, !- Handle
  {86b65bcb-fcdd-43a3-bbb2-dcf17a449055}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73ee675c-1838-4d1d-99f4-c96f3abda791}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone HVAC Equipment List, !- Name
  {86b65bcb-fcdd-43a3-bbb2-dcf17a449055}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2cd986e-6b96-4a9d-99e2-9992c5c3fcb3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {7b13bdf9-4d55-45e2-8f8b-3d20eed84179}, !- Handle
  Warehouse Fine C  - Story Ground,       !- Name
  {3a7b8a5e-7e6b-43f2-9f1b-f8d22172611e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.54004074589624,                       !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cab5cd55-7c3e-47ff-91c5-6db71b9b7366}, !- Building Story Name
  {add8d01c-d771-4c73-a6b7-e27fdb8c4f81}; !- Thermal Zone Name

OS:Surface,
  {f35eb783-50bc-4c3f-89a6-4de139bf18b3}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {89094b0c-efb8-4a53-91ac-67a430164a82}, !- Construction Name
  {7b13bdf9-4d55-45e2-8f8b-3d20eed84179}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.95399252334028e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  7.04858424441596, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  7.04858424441596, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69246796-d5b4-46cd-9cf3-281a16096a5f}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b13bdf9-4d55-45e2-8f8b-3d20eed84179}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ec8b54b-fe80-4add-b22d-8510313ddbfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000002, 8.5344,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.95399252334028e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.95399252334028e-14, 8.5344;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b6ef4be-e650-4521-ab8d-a8324e14d46d}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {4dd8c35e-dc73-4ce0-88c2-e95239bec690}, !- Construction Name
  {7b13bdf9-4d55-45e2-8f8b-3d20eed84179}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.04858424441596, 4.57200000000002, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.04858424441596, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000002, 8.5344;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {915f88d7-a16b-4dc9-ae69-3a923f849146}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b13bdf9-4d55-45e2-8f8b-3d20eed84179}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc32ccc9-0b3a-4cf9-837c-a8540ca8fdcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.04858424441596, 1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.04858424441596, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.04858424441596, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  7.04858424441596, 4.57200000000002, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8c846a6-f7bf-4cd2-a434-77e56ead3944}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b13bdf9-4d55-45e2-8f8b-3d20eed84179}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72b968de-403b-40d4-bae0-bd6dec5e3ea1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.95399252334028e-14, 8.5344,        !- X,Y,Z Vertex 1 {m}
  0, 1.95399252334028e-14, 0,             !- X,Y,Z Vertex 2 {m}
  7.04858424441596, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.04858424441596, 1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56419d5f-8dab-474f-8793-cdce56bd729a}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1f53db4d-5b29-4bea-a5b9-11909b43dc2b}, !- Construction Name
  {7b13bdf9-4d55-45e2-8f8b-3d20eed84179}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.04858424441596, 1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.04858424441596, 4.57200000000002, 8.5344, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000002, 8.5344,            !- X,Y,Z Vertex 3 {m}
  0, 1.95399252334028e-14, 8.5344;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {add8d01c-d771-4c73-a6b7-e27fdb8c4f81}, !- Handle
  Zone Warehouse Fine C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd14209d-73d5-4b63-8e66-5ee8f925b541}, !- Zone Air Inlet Port List
  {d15446a4-3d40-4348-b9d2-6c06541d24de}, !- Zone Air Exhaust Port List
  {c05691e3-5df6-4584-a963-4d008aa387b0}, !- Zone Air Node Name
  {90352cca-329c-4cae-9d4e-f5b18481ebd6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c37911c8-95f5-4f76-a865-3f8baa59d083}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef3c4e3e-3d98-4c35-94b3-9e18537225c6}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone Air Node, !- Name
  {c05691e3-5df6-4584-a963-4d008aa387b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c05691e3-5df6-4584-a963-4d008aa387b0}, !- Handle
  {62ae379d-afce-4e5d-879c-95fff100769e}, !- Name
  {add8d01c-d771-4c73-a6b7-e27fdb8c4f81}, !- Source Object
  11,                                     !- Outlet Port
  {ef3c4e3e-3d98-4c35-94b3-9e18537225c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd14209d-73d5-4b63-8e66-5ee8f925b541}, !- Handle
  {249b2363-2b1e-4a8c-b85a-314f233a039d}, !- Name
  {add8d01c-d771-4c73-a6b7-e27fdb8c4f81}, !- HVAC Component
  {40d2c17e-12ac-49b5-a7e2-3b88ce9d4e79}; !- Port 1

OS:PortList,
  {d15446a4-3d40-4348-b9d2-6c06541d24de}, !- Handle
  {8d22b74a-d656-424a-9d9a-1d5e5327c7ab}, !- Name
  {add8d01c-d771-4c73-a6b7-e27fdb8c4f81}; !- HVAC Component

OS:PortList,
  {90352cca-329c-4cae-9d4e-f5b18481ebd6}, !- Handle
  {75d30387-55bb-4cca-a980-f07db6f2cec9}, !- Name
  {add8d01c-d771-4c73-a6b7-e27fdb8c4f81}, !- HVAC Component
  {e31ae2ae-1b8b-4a24-a14e-63a021040df7}; !- Port 1

OS:Sizing:Zone,
  {2c98a7f2-f8c1-479e-a81d-06649aa0f8b8}, !- Handle
  {add8d01c-d771-4c73-a6b7-e27fdb8c4f81}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f95335b3-2281-4c22-a71b-29d99894e533}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone HVAC Equipment List, !- Name
  {add8d01c-d771-4c73-a6b7-e27fdb8c4f81}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4689b079-cfa2-4f91-b66a-916d33138bb8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {b44069e7-065e-4508-819a-291b496914e5}, !- Handle
  Warehouse Fine A end_b - Story Ground,  !- Name
  {3a7b8a5e-7e6b-43f2-9f1b-f8d22172611e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5886249903122,                       !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cab5cd55-7c3e-47ff-91c5-6db71b9b7366}, !- Building Story Name
  {2ebc8f50-d578-4f47-b18f-18a847d0139f}; !- Thermal Zone Name

OS:Surface,
  {d704984a-e125-4c2d-903f-f8b10e3b7017}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {89094b0c-efb8-4a53-91ac-67a430164a82}, !- Construction Name
  {b44069e7-065e-4508-819a-291b496914e5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84be1258-a2fe-4ce4-b380-a6e0ef123a61}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44069e7-065e-4508-819a-291b496914e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7beb530d-78d1-4194-9d08-684f79e1a14a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, 4.57199999999998, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, -2.1316282072803e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e307b75-cf72-4c1d-879a-f5b9d409ae69}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44069e7-065e-4508-819a-291b496914e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bd8ec96-0fdf-4402-9374-c80f81993062}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999998, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, 4.57199999999998, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef69aa71-5e33-4daa-869d-d1c8d876e968}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  {4dd8c35e-dc73-4ce0-88c2-e95239bec690}, !- Construction Name
  {b44069e7-065e-4508-819a-291b496914e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.1316282072803e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999998, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25de6382-260d-4399-8803-8a1f283fca40}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {4dd8c35e-dc73-4ce0-88c2-e95239bec690}, !- Construction Name
  {b44069e7-065e-4508-819a-291b496914e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, -2.1316282072803e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.1316282072803e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1425d4a4-a953-4647-bbb1-9957022fdd9c}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1f53db4d-5b29-4bea-a5b9-11909b43dc2b}, !- Construction Name
  {b44069e7-065e-4508-819a-291b496914e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.1316282072803e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999998, 8.5344, !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, 4.57199999999998, 8.5344, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, -2.1316282072803e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2ebc8f50-d578-4f47-b18f-18a847d0139f}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66d62ac1-c6dd-4b88-91ae-b23404624785}, !- Zone Air Inlet Port List
  {0e004c79-7d8f-4170-8db6-f8452a8c64c7}, !- Zone Air Exhaust Port List
  {790065b5-93be-4f83-a906-b70981209b63}, !- Zone Air Node Name
  {969cdbdc-2d18-4177-bb5f-d2c2db372922}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {727cfb80-3b2c-492f-9951-c70357eda7f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1320c598-3a67-4506-8499-0f3188f6d381}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Zone Air Node, !- Name
  {790065b5-93be-4f83-a906-b70981209b63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {790065b5-93be-4f83-a906-b70981209b63}, !- Handle
  {2f16a8c0-4dd4-4395-a636-6cb497a3b536}, !- Name
  {2ebc8f50-d578-4f47-b18f-18a847d0139f}, !- Source Object
  11,                                     !- Outlet Port
  {1320c598-3a67-4506-8499-0f3188f6d381}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66d62ac1-c6dd-4b88-91ae-b23404624785}, !- Handle
  {216f9151-1f89-4b9b-bdc0-8e92eb6b65a0}, !- Name
  {2ebc8f50-d578-4f47-b18f-18a847d0139f}, !- HVAC Component
  {99b81ada-5708-4911-b7fa-4d238440abfa}; !- Port 1

OS:PortList,
  {0e004c79-7d8f-4170-8db6-f8452a8c64c7}, !- Handle
  {60cd09fd-9016-4558-876d-b926ec6e6852}, !- Name
  {2ebc8f50-d578-4f47-b18f-18a847d0139f}; !- HVAC Component

OS:PortList,
  {969cdbdc-2d18-4177-bb5f-d2c2db372922}, !- Handle
  {c12ad9ba-91c6-4514-9310-83e18117ae20}, !- Name
  {2ebc8f50-d578-4f47-b18f-18a847d0139f}, !- HVAC Component
  {e373121d-2924-4376-a2de-2773233046c0}; !- Port 1

OS:Sizing:Zone,
  {7c48e578-bd41-42b8-8734-2b4a44b5c516}, !- Handle
  {2ebc8f50-d578-4f47-b18f-18a847d0139f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1dda0e4d-10aa-45e7-8ca8-8b009199f279}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {2ebc8f50-d578-4f47-b18f-18a847d0139f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3f91bd4-981c-4f50-90df-bf95b0158ca1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {e4288d1d-b7b2-431f-b8e2-a6ffd81f1a19}, !- Handle
  Warehouse Fine B end_b - Story Ground,  !- Name
  {3a7b8a5e-7e6b-43f2-9f1b-f8d22172611e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5886249903122,                       !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cab5cd55-7c3e-47ff-91c5-6db71b9b7366}, !- Building Story Name
  {c127c3b0-5490-4c03-9ec3-bcec82f94723}; !- Thermal Zone Name

OS:Surface,
  {981b4f3c-c35e-4239-bf59-1483be619bdc}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {89094b0c-efb8-4a53-91ac-67a430164a82}, !- Construction Name
  {e4288d1d-b7b2-431f-b8e2-a6ffd81f1a19}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {333eccaf-7078-49e1-8408-fdcf01fefc0e}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4288d1d-b7b2-431f-b8e2-a6ffd81f1a19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8236cc17-b122-45e2-84fd-77642ffb76c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, 31.1772499806244, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, -1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fb939ed-bb14-4801-96e6-589553ad051a}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4288d1d-b7b2-431f-b8e2-a6ffd81f1a19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8a3d3b8-bc38-4f2b-a7cc-12c76db2f2c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 31.1772499806244, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, 31.1772499806244, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e63f5d5-745f-4a00-9cc3-cde2eed049e1}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  {4dd8c35e-dc73-4ce0-88c2-e95239bec690}, !- Construction Name
  {e4288d1d-b7b2-431f-b8e2-a6ffd81f1a19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 31.1772499806244, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bd8ec96-0fdf-4402-9374-c80f81993062}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4288d1d-b7b2-431f-b8e2-a6ffd81f1a19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e307b75-cf72-4c1d-879a-f5b9d409ae69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, -1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f8e693e-a04e-490d-8faf-869a39e85046}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1f53db4d-5b29-4bea-a5b9-11909b43dc2b}, !- Construction Name
  {e4288d1d-b7b2-431f-b8e2-a6ffd81f1a19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 31.1772499806244, 8.5344, !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, 31.1772499806244, 8.5344, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, -1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c127c3b0-5490-4c03-9ec3-bcec82f94723}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a34a460f-b70d-4f12-8e5d-95615235967e}, !- Zone Air Inlet Port List
  {22c4d9e5-9da8-40c9-8919-014d1dad964a}, !- Zone Air Exhaust Port List
  {21b55caa-0e70-4308-ae22-487b0e828b8e}, !- Zone Air Node Name
  {3ea0609f-6f19-4930-b5e4-380e648051bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e69a055-0b04-4926-8e00-42c0d05589b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e82b6fb1-3c0c-4129-b7d5-d3e5f23a453c}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Zone Air Node, !- Name
  {21b55caa-0e70-4308-ae22-487b0e828b8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21b55caa-0e70-4308-ae22-487b0e828b8e}, !- Handle
  {c0d606a1-7288-407a-af40-fbce888cc297}, !- Name
  {c127c3b0-5490-4c03-9ec3-bcec82f94723}, !- Source Object
  11,                                     !- Outlet Port
  {e82b6fb1-3c0c-4129-b7d5-d3e5f23a453c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a34a460f-b70d-4f12-8e5d-95615235967e}, !- Handle
  {c3084487-1418-44b8-9ecd-d47dabf6e9ff}, !- Name
  {c127c3b0-5490-4c03-9ec3-bcec82f94723}, !- HVAC Component
  {efa2dbbc-d285-445a-8abe-47deff40939a}; !- Port 1

OS:PortList,
  {22c4d9e5-9da8-40c9-8919-014d1dad964a}, !- Handle
  {6df659b5-9ef6-45f6-9399-8742bff5a667}, !- Name
  {c127c3b0-5490-4c03-9ec3-bcec82f94723}; !- HVAC Component

OS:PortList,
  {3ea0609f-6f19-4930-b5e4-380e648051bc}, !- Handle
  {e9043635-585d-421a-8dd3-2bea681c177f}, !- Name
  {c127c3b0-5490-4c03-9ec3-bcec82f94723}, !- HVAC Component
  {8db0f5b1-4fc1-4d91-b478-b4aaefb9322c}; !- Port 1

OS:Sizing:Zone,
  {c24dd94a-7665-4294-9eb8-090d70225f7d}, !- Handle
  {c127c3b0-5490-4c03-9ec3-bcec82f94723}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {69baf0b8-41c6-463e-999c-3372c39ce20b}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {c127c3b0-5490-4c03-9ec3-bcec82f94723}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10ccf76e-f6ff-41f1-8e1e-80cbe3aa6284}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {2a0e6a25-c72a-4b5d-9d4b-38ec6e0f9596}, !- Handle
  Warehouse Fine C end_b - Story Ground,  !- Name
  {3a7b8a5e-7e6b-43f2-9f1b-f8d22172611e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5886249903122,                       !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cab5cd55-7c3e-47ff-91c5-6db71b9b7366}, !- Building Story Name
  {2776ee37-0af2-4510-81a8-389c51aef196}; !- Thermal Zone Name

OS:Surface,
  {e3b4027a-0e0e-4e5d-9194-2a0ed953ca5b}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {89094b0c-efb8-4a53-91ac-67a430164a82}, !- Construction Name
  {2a0e6a25-c72a-4b5d-9d4b-38ec6e0f9596}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc32ccc9-0b3a-4cf9-837c-a8540ca8fdcb}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a0e6a25-c72a-4b5d-9d4b-38ec6e0f9596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {915f88d7-a16b-4dc9-ae69-3a923f849146}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, 4.57200000000002, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, 1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {579e692c-2c89-40c3-9965-810264131387}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  {4dd8c35e-dc73-4ce0-88c2-e95239bec690}, !- Construction Name
  {2a0e6a25-c72a-4b5d-9d4b-38ec6e0f9596}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000002, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, 4.57200000000002, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d25b781d-dbed-451c-af68-885a55c813ac}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  {4dd8c35e-dc73-4ce0-88c2-e95239bec690}, !- Construction Name
  {2a0e6a25-c72a-4b5d-9d4b-38ec6e0f9596}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000002, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a3d3b8-bc38-4f2b-a7cc-12c76db2f2c5}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a0e6a25-c72a-4b5d-9d4b-38ec6e0f9596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fb939ed-bb14-4801-96e6-589553ad051a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, 1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8112329d-9ead-4354-a92b-39a4f57bee03}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1f53db4d-5b29-4bea-a5b9-11909b43dc2b}, !- Construction Name
  {2a0e6a25-c72a-4b5d-9d4b-38ec6e0f9596}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 1.95399252334028e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 8.5344, !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, 4.57200000000002, 8.5344, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, 1.95399252334028e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2776ee37-0af2-4510-81a8-389c51aef196}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c42a78b-fe30-4e41-aedb-c80ce1154982}, !- Zone Air Inlet Port List
  {0ec513d7-0c66-4271-a098-9c28d30064c4}, !- Zone Air Exhaust Port List
  {29b8cd25-ced0-447c-8173-2564a6d3dd86}, !- Zone Air Node Name
  {66fbd44e-9f99-4e90-b280-6ffa4b0906ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c9c43006-4460-4ed4-b176-34da286398d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a6efdeb-08a2-4cce-b74c-45eb041afdcc}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Zone Air Node, !- Name
  {29b8cd25-ced0-447c-8173-2564a6d3dd86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29b8cd25-ced0-447c-8173-2564a6d3dd86}, !- Handle
  {98748707-bd9f-4d63-be1f-4f578763d3f0}, !- Name
  {2776ee37-0af2-4510-81a8-389c51aef196}, !- Source Object
  11,                                     !- Outlet Port
  {1a6efdeb-08a2-4cce-b74c-45eb041afdcc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c42a78b-fe30-4e41-aedb-c80ce1154982}, !- Handle
  {216d711c-f023-4255-b8f0-addca64308f4}, !- Name
  {2776ee37-0af2-4510-81a8-389c51aef196}, !- HVAC Component
  {00fe5aca-5703-4453-bd1f-660564311ea9}; !- Port 1

OS:PortList,
  {0ec513d7-0c66-4271-a098-9c28d30064c4}, !- Handle
  {1c516ad6-e6f0-474b-9a66-e08b2d041bb5}, !- Name
  {2776ee37-0af2-4510-81a8-389c51aef196}; !- HVAC Component

OS:PortList,
  {66fbd44e-9f99-4e90-b280-6ffa4b0906ff}, !- Handle
  {36eabb0e-b20f-4f93-9241-fa2a47933d13}, !- Name
  {2776ee37-0af2-4510-81a8-389c51aef196}, !- HVAC Component
  {e30f3e74-2875-43bb-b203-cd0f343b73c8}; !- Port 1

OS:Sizing:Zone,
  {55a01c57-713a-4d1a-8a7f-26464252f4e5}, !- Handle
  {2776ee37-0af2-4510-81a8-389c51aef196}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {423c41a6-89eb-42ef-8bd2-b7c08142a52e}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {2776ee37-0af2-4510-81a8-389c51aef196}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb076a02-0257-4f28-be15-e469b6fb6785}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:SubSurface,
  {c709e93d-84ea-4805-a220-a5172a0ae158}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8d836920-78ae-4d9c-a04e-c18979f78877}, !- Construction Name
  {82766f51-a9bc-4d52-b6dd-0f260c99abae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000044, -2.1316282072803e-14, 6.9813347190164, !- X,Y,Z Vertex 1 {m}
  0.0254000000000044, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.95034124905059, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.95034124905059, -2.1316282072803e-14, 6.9813347190164; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25b7eeef-2c38-4c8e-a137-bdae35ae5813}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8d836920-78ae-4d9c-a04e-c18979f78877}, !- Construction Name
  {55f4b2ca-034f-4c04-9692-a2136b839d80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.95034124905059, 4.57200000000002, 6.9813347190164, !- X,Y,Z Vertex 1 {m}
  1.95034124905059, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000043, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000043, 4.57200000000002, 6.9813347190164; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {9eda0f1c-6900-4027-b049-0d1187b10f0e}, !- Handle
  Warehouse Office People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0210972644167511,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1b76e3a6-d12a-4c43-8978-8c6c51210c4b}, !- Handle
  Warehouse Office People,                !- Name
  {9eda0f1c-6900-4027-b049-0d1187b10f0e}, !- People Definition Name
  {d13e5c7e-c04e-479c-a104-148bba2b91dc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e25831f2-b1da-436b-9f0c-ecce726cdaca}, !- Work Efficiency Schedule Name
  {6f2e2401-51eb-4255-a834-b12699e49908}, !- Clothing Insulation Schedule Name
  {f7e3fb89-f35a-4c7a-b342-645d7669ded5}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6f2e2401-51eb-4255-a834-b12699e49908}, !- Handle
  Clothing Schedule,                      !- Name
  {a053b991-4924-40af-9c86-c7ed9ca60c97}, !- Schedule Type Limits Name
  {2691ec62-e1e5-43f7-9d79-c66f582ac64f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2691ec62-e1e5-43f7-9d79-c66f582ac64f}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {a053b991-4924-40af-9c86-c7ed9ca60c97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {24edd707-705e-457e-8cc1-41da2b33a279}, !- Handle
  Schedule Rule 1,                        !- Name
  {6f2e2401-51eb-4255-a834-b12699e49908}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f171a78f-22d7-47ee-82c9-839472828e4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f171a78f-22d7-47ee-82c9-839472828e4a}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {a053b991-4924-40af-9c86-c7ed9ca60c97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a053b991-4924-40af-9c86-c7ed9ca60c97}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {f7e3fb89-f35a-4c7a-b342-645d7669ded5}, !- Handle
  Air Velocity Schedule,                  !- Name
  {dd15bd3c-1ec4-4c09-9891-b430d8e27ca3}, !- Schedule Type Limits Name
  {ebe92be6-8bdb-479c-95c2-060afa7a81bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebe92be6-8bdb-479c-95c2-060afa7a81bf}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {dd15bd3c-1ec4-4c09-9891-b430d8e27ca3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dd15bd3c-1ec4-4c09-9891-b430d8e27ca3}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {e25831f2-b1da-436b-9f0c-ecce726cdaca}, !- Handle
  Work Efficiency Schedule,               !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  {24301069-2658-4d05-9b39-d5ec5cf1fba9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24301069-2658-4d05-9b39-d5ec5cf1fba9}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {4b26120f-d101-445c-9657-89aa2d16d78b}, !- Handle
  Warehouse Office Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {bad9a2a7-247a-4070-8f3a-d7944e3fb56c}, !- Handle
  Warehouse Office Lights,                !- Name
  {4b26120f-d101-445c-9657-89aa2d16d78b}, !- Lights Definition Name
  {d13e5c7e-c04e-479c-a104-148bba2b91dc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {73512115-5c2b-4433-a4e9-5cfb38d35b59}, !- Handle
  {4b26120f-d101-445c-9657-89aa2d16d78b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.84440000000000004,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15140000000000001,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0016999999999999999,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0025000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d401e4e7-0641-466c-838f-1d8d42846b5e}, !- Handle
  Warehouse Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c2c63a4d-9697-47c4-9128-e0d528a416ed}, !- Handle
  Warehouse Office Elec Equip,            !- Name
  {d401e4e7-0641-466c-838f-1d8d42846b5e}, !- Electric Equipment Definition Name
  {d13e5c7e-c04e-479c-a104-148bba2b91dc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e90d6936-5b63-4c71-af33-1b1d0acbf714}, !- Handle
  Warehouse Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000199136,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c6fd52e8-8549-44ee-945a-46b53403bc96}, !- Handle
  Warehouse Office Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7a125ba1-da63-4440-bfe4-a7910468244d}, !- Number of People Schedule Name
  {97607e03-e39d-438a-b224-5acfd0618588}, !- People Activity Level Schedule Name
  {81cb2c90-d39c-4061-90b6-3844604a94ff}, !- Lighting Schedule Name
  {9694562a-3053-4590-8f32-690a89ba0e83}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b178ba7d-8800-4cab-8840-96f8fd013498}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7a125ba1-da63-4440-bfe4-a7910468244d}, !- Handle
  Warehouse Bldg Occ,                     !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  {8fcc415a-78cd-4970-b0d5-c6ae4328cda5}, !- Default Day Schedule Name
  {0b18da13-6936-4ef1-bd84-578959e26cd3}, !- Summer Design Day Schedule Name
  {da03953a-2c24-4d66-8ed9-7e6b29c59e12}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8fcc415a-78cd-4970-b0d5-c6ae4328cda5}, !- Handle
  Warehouse Bldg Occ Default,             !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0375,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1125,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2875,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.425,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.5625,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.7,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.8,                                    !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.85,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.9,                                    !- Value Until Time 13
  12,                                     !- Hour 14
  52,                                     !- Minute 14
  0.9,                                    !- Value Until Time 14
  13,                                     !- Hour 15
  7,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  13,                                     !- Hour 16
  22,                                     !- Minute 16
  0.7,                                    !- Value Until Time 16
  13,                                     !- Hour 17
  37,                                     !- Minute 17
  0.6,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  52,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  7,                                      !- Minute 19
  0.5875,                                 !- Value Until Time 19
  14,                                     !- Hour 20
  22,                                     !- Minute 20
  0.675,                                  !- Value Until Time 20
  14,                                     !- Hour 21
  37,                                     !- Minute 21
  0.7625,                                 !- Value Until Time 21
  14,                                     !- Hour 22
  52,                                     !- Minute 22
  0.85,                                   !- Value Until Time 22
  18,                                     !- Hour 23
  0,                                      !- Minute 23
  0.85,                                   !- Value Until Time 23
  18,                                     !- Hour 24
  15,                                     !- Minute 24
  0.6875,                                 !- Value Until Time 24
  18,                                     !- Hour 25
  30,                                     !- Minute 25
  0.525,                                  !- Value Until Time 25
  18,                                     !- Hour 26
  45,                                     !- Minute 26
  0.3625,                                 !- Value Until Time 26
  19,                                     !- Hour 27
  0,                                      !- Minute 27
  0.2,                                    !- Value Until Time 27
  19,                                     !- Hour 28
  15,                                     !- Minute 28
  0.15,                                   !- Value Until Time 28
  19,                                     !- Hour 29
  30,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  19,                                     !- Hour 30
  45,                                     !- Minute 30
  0.05,                                   !- Value Until Time 30
  20,                                     !- Hour 31
  0,                                      !- Minute 31
  0,                                      !- Value Until Time 31
  24,                                     !- Hour 32
  0,                                      !- Minute 32
  0;                                      !- Value Until Time 32

OS:Schedule:Rule,
  {60fedfde-f332-40bb-bc05-64b5306a41d5}, !- Handle
  Schedule Rule 2,                        !- Name
  {7a125ba1-da63-4440-bfe4-a7910468244d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {20a5b4ff-364a-43e5-9254-750fabb5917f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20a5b4ff-364a-43e5-9254-750fabb5917f}, !- Handle
  Warehouse Bldg Occ Sat Day,             !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1375,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1625,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.175,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1875,                                 !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.19375,                                !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.1875,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.18125,                                !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.175,                                  !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.16875,                                !- Value Until Time 22
  11,                                     !- Hour 23
  30,                                     !- Minute 23
  0.1625,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  45,                                     !- Minute 24
  0.15625,                                !- Value Until Time 24
  12,                                     !- Hour 25
  0,                                      !- Minute 25
  0.15,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0.14375,                                !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.1375,                                 !- Value Until Time 27
  12,                                     !- Hour 28
  45,                                     !- Minute 28
  0.13125,                                !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.125,                                  !- Value Until Time 29
  13,                                     !- Hour 30
  15,                                     !- Minute 30
  0.11875,                                !- Value Until Time 30
  13,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  45,                                     !- Minute 32
  0.10625,                                !- Value Until Time 32
  14,                                     !- Hour 33
  0,                                      !- Minute 33
  0.1,                                    !- Value Until Time 33
  14,                                     !- Hour 34
  15,                                     !- Minute 34
  0.09375,                                !- Value Until Time 34
  14,                                     !- Hour 35
  30,                                     !- Minute 35
  0.0875,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  45,                                     !- Minute 36
  0.08125,                                !- Value Until Time 36
  15,                                     !- Hour 37
  0,                                      !- Minute 37
  0.075,                                  !- Value Until Time 37
  15,                                     !- Hour 38
  15,                                     !- Minute 38
  0.06875,                                !- Value Until Time 38
  15,                                     !- Hour 39
  30,                                     !- Minute 39
  0.0625,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  45,                                     !- Minute 40
  0.05625,                                !- Value Until Time 40
  16,                                     !- Hour 41
  0,                                      !- Minute 41
  0.05,                                   !- Value Until Time 41
  16,                                     !- Hour 42
  15,                                     !- Minute 42
  0.04375,                                !- Value Until Time 42
  16,                                     !- Hour 43
  30,                                     !- Minute 43
  0.0375,                                 !- Value Until Time 43
  16,                                     !- Hour 44
  45,                                     !- Minute 44
  0.03125,                                !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0.025,                                  !- Value Until Time 45
  17,                                     !- Hour 46
  15,                                     !- Minute 46
  0.01875,                                !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.0125,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  45,                                     !- Minute 48
  0.00625,                                !- Value Until Time 48
  18,                                     !- Hour 49
  0,                                      !- Minute 49
  0,                                      !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0;                                      !- Value Until Time 50

OS:Schedule:Day,
  {0b18da13-6936-4ef1-bd84-578959e26cd3}, !- Handle
  Warehouse Bldg Occ Summer Design Day,   !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da03953a-2c24-4d66-8ed9-7e6b29c59e12}, !- Handle
  Warehouse Bldg Occ Winter Design Day,   !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e1bc899-5c3c-45e6-bc64-a16ae816b948}, !- Handle
  Schedule Rule 3,                        !- Name
  {7a125ba1-da63-4440-bfe4-a7910468244d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dfec94c6-32da-4ac3-91e1-0473e55ae2fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfec94c6-32da-4ac3-91e1-0473e55ae2fb}, !- Handle
  Warehouse Bldg Occ WntrDsn|Sun Day,     !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {97607e03-e39d-438a-b224-5acfd0618588}, !- Handle
  Warehouse Activity,                     !- Name
  {6cf0675c-319a-4112-8380-d2c2bfc11371}, !- Schedule Type Limits Name
  {4ad43da8-4309-4c2f-9be2-f6542c7d01d5}, !- Default Day Schedule Name
  {1efcdb73-f2cb-46f3-88fb-bdb3b111f850}, !- Summer Design Day Schedule Name
  {0c3a977a-a4e6-4ead-89ac-15bc73a5b0c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ad43da8-4309-4c2f-9be2-f6542c7d01d5}, !- Handle
  Warehouse Activity Default,             !- Name
  {6cf0675c-319a-4112-8380-d2c2bfc11371}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0c3a977a-a4e6-4ead-89ac-15bc73a5b0c5}, !- Handle
  Warehouse Activity Winter Design Day,   !- Name
  {6cf0675c-319a-4112-8380-d2c2bfc11371}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1efcdb73-f2cb-46f3-88fb-bdb3b111f850}, !- Handle
  Warehouse Activity Summer Design Day,   !- Name
  {6cf0675c-319a-4112-8380-d2c2bfc11371}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6cf0675c-319a-4112-8380-d2c2bfc11371}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {81cb2c90-d39c-4061-90b6-3844604a94ff}, !- Handle
  Warehouse Bldg Light,                   !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  {c5fec130-efd0-4ac9-8e29-469634f9f615}, !- Default Day Schedule Name
  {4b1f6742-ed3f-4577-9179-dd8993450199}, !- Summer Design Day Schedule Name
  {2b386e01-a5c4-4d2a-a363-1e0dfdf5fa4d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c5fec130-efd0-4ac9-8e29-469634f9f615}, !- Handle
  Warehouse Bldg Light Default,           !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.175,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.25,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.325,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.475,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.55,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.625,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.7,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.8,                                    !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.85,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.9,                                    !- Value Until Time 13
  12,                                     !- Hour 14
  52,                                     !- Minute 14
  0.9,                                    !- Value Until Time 14
  13,                                     !- Hour 15
  7,                                      !- Minute 15
  0.875,                                  !- Value Until Time 15
  13,                                     !- Hour 16
  22,                                     !- Minute 16
  0.85,                                   !- Value Until Time 16
  13,                                     !- Hour 17
  37,                                     !- Minute 17
  0.825,                                  !- Value Until Time 17
  13,                                     !- Hour 18
  52,                                     !- Minute 18
  0.8,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  7,                                      !- Minute 19
  0.825,                                  !- Value Until Time 19
  14,                                     !- Hour 20
  22,                                     !- Minute 20
  0.85,                                   !- Value Until Time 20
  14,                                     !- Hour 21
  37,                                     !- Minute 21
  0.875,                                  !- Value Until Time 21
  14,                                     !- Hour 22
  52,                                     !- Minute 22
  0.9,                                    !- Value Until Time 22
  19,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  19,                                     !- Hour 24
  15,                                     !- Minute 24
  0.75,                                   !- Value Until Time 24
  19,                                     !- Hour 25
  30,                                     !- Minute 25
  0.6,                                    !- Value Until Time 25
  19,                                     !- Hour 26
  45,                                     !- Minute 26
  0.45,                                   !- Value Until Time 26
  20,                                     !- Hour 27
  0,                                      !- Minute 27
  0.3,                                    !- Value Until Time 27
  20,                                     !- Hour 28
  15,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  20,                                     !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  20,                                     !- Hour 30
  45,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  0,                                      !- Minute 31
  0.1,                                    !- Value Until Time 31
  24,                                     !- Hour 32
  0,                                      !- Minute 32
  0.1;                                    !- Value Until Time 32

OS:Schedule:Rule,
  {106f46ee-8ccf-4d3c-b784-246acab0cde9}, !- Handle
  Schedule Rule 4,                        !- Name
  {81cb2c90-d39c-4061-90b6-3844604a94ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3982ec04-23d5-4247-b679-c84604fde3bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3982ec04-23d5-4247-b679-c84604fde3bf}, !- Handle
  Warehouse Bldg Light Sat Day,           !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.24,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1;                                    !- Value Until Time 3

OS:Schedule:Day,
  {4b1f6742-ed3f-4577-9179-dd8993450199}, !- Handle
  Warehouse Bldg Light Summer Design Day, !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f7e38670-5c5d-4b3b-875e-9639d88bef1e}, !- Handle
  Schedule Rule 5,                        !- Name
  {81cb2c90-d39c-4061-90b6-3844604a94ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6db3037c-bb7d-406a-a64c-eee41f52558d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6db3037c-bb7d-406a-a64c-eee41f52558d}, !- Handle
  Warehouse Bldg Light Sun Day,           !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2b386e01-a5c4-4d2a-a363-1e0dfdf5fa4d}, !- Handle
  Warehouse Bldg Light Winter Design Day, !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9694562a-3053-4590-8f32-690a89ba0e83}, !- Handle
  Warehouse Bldg Equip,                   !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  {7502c844-0ac0-4a23-905b-05952979f892}, !- Default Day Schedule Name
  {275184dc-d114-4891-b268-79c3ad46f19f}, !- Summer Design Day Schedule Name
  {61a795a2-9231-4cff-8864-4b2e2b3b5848}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7502c844-0ac0-4a23-905b-05952979f892}, !- Handle
  Warehouse Bldg Equip Default,           !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:Schedule:Day,
  {275184dc-d114-4891-b268-79c3ad46f19f}, !- Handle
  Warehouse Bldg Equip Summer Design Day, !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {9104e86c-80cd-4faf-9903-365d9a3dfe92}, !- Handle
  Schedule Rule 7,                        !- Name
  {9694562a-3053-4590-8f32-690a89ba0e83}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {26e8d630-49f5-43dd-89dc-5a048dca92b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26e8d630-49f5-43dd-89dc-5a048dca92b8}, !- Handle
  Warehouse Bldg Equip Sun|Hol Day,       !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61a795a2-9231-4cff-8864-4b2e2b3b5848}, !- Handle
  Warehouse Bldg Equip Winter Design Day, !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {b178ba7d-8800-4cab-8840-96f8fd013498}, !- Handle
  Always On,                              !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  {bbd81377-1293-4336-91a9-7030a0873a7c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbd81377-1293-4336-91a9-7030a0873a7c}, !- Handle
  Always On Default,                      !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {7987ad7a-b0c7-4b75-ae3a-8e64f4c9012c}, !- Handle
  Warehouse Fine Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {701ab75e-fb25-43e4-af0e-ce7509384d8f}, !- Handle
  Warehouse Fine Lights,                  !- Name
  {7987ad7a-b0c7-4b75-ae3a-8e64f4c9012c}, !- Lights Definition Name
  {3a7b8a5e-7e6b-43f2-9f1b-f8d22172611e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {6fd98349-f96e-4812-a707-81a13b197122}, !- Handle
  {7987ad7a-b0c7-4b75-ae3a-8e64f4c9012c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {9187b5d6-9455-43e2-bbe1-aee08f569ff4}, !- Handle
  Warehouse Fine Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a88a1a93-0647-47ee-bf36-45d6cb63d36f}, !- Handle
  Warehouse Fine Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7a125ba1-da63-4440-bfe4-a7910468244d}, !- Number of People Schedule Name
  {97607e03-e39d-438a-b224-5acfd0618588}, !- People Activity Level Schedule Name
  {81cb2c90-d39c-4061-90b6-3844604a94ff}, !- Lighting Schedule Name
  {9694562a-3053-4590-8f32-690a89ba0e83}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b178ba7d-8800-4cab-8840-96f8fd013498}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2c26edcd-d355-4017-bfe1-b1387a93609d}, !- Handle
  Warehouse Bulk Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.24306804169164,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6c77d99d-0744-4d1b-ae62-285eea896f32}, !- Handle
  Warehouse Bulk Lights,                  !- Name
  {2c26edcd-d355-4017-bfe1-b1387a93609d}, !- Lights Definition Name
  {35fa8138-e994-486f-9816-2f8880290fce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {81f2b4ba-360e-4e6d-bc96-4460df9c763e}, !- Handle
  {2c26edcd-d355-4017-bfe1-b1387a93609d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {62561ed2-5221-40ed-8472-53667d009d35}, !- Handle
  Warehouse Bulk Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.55841615086008,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {873fa9f4-247a-4350-b23b-6c949d6e6fea}, !- Handle
  Warehouse Bulk Elec Equip,              !- Name
  {62561ed2-5221-40ed-8472-53667d009d35}, !- Electric Equipment Definition Name
  {35fa8138-e994-486f-9816-2f8880290fce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fe4389a3-cf29-44e6-b4c5-1e54bce9d151}, !- Handle
  Warehouse Bulk Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {dd7ccda7-18e6-4377-9687-d20679d8f3d2}, !- Handle
  Warehouse Bulk Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7a125ba1-da63-4440-bfe4-a7910468244d}, !- Number of People Schedule Name
  {97607e03-e39d-438a-b224-5acfd0618588}, !- People Activity Level Schedule Name
  {81cb2c90-d39c-4061-90b6-3844604a94ff}, !- Lighting Schedule Name
  {9694562a-3053-4590-8f32-690a89ba0e83}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b178ba7d-8800-4cab-8840-96f8fd013498}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {190f5026-5148-4b8e-9ba4-da7e8437a177}, !- Handle
  Res ComStock DOE Ref 1980-2004 - Warehouse - ASHRAE 169-2013-5A, !- Name
  {f3b503e2-e213-4ff2-8a37-4fec6671bb0d}, !- Default Exterior Surface Constructions Name
  {b2a0749b-de6d-43f1-88b0-25ea9e17f09f}, !- Default Interior Surface Constructions Name
  {705c6734-f463-466e-837b-d8e2021f84cd}, !- Default Ground Contact Surface Constructions Name
  {f911ee6a-8f94-4ac0-a5a8-7d15e6c28311}, !- Default Exterior SubSurface Constructions Name
  {191c0a41-a116-4259-87c7-f32ab238e6c4}, !- Default Interior SubSurface Constructions Name
  {7f4410b0-15eb-4540-a4cd-404d7f8f904b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {f3b503e2-e213-4ff2-8a37-4fec6671bb0d}, !- Handle
  Default Surface Constructions 1,        !- Name
  {417b2e7b-c0b7-4a86-a25c-623c6a4375b0}, !- Floor Construction Name
  {6f6bf351-9273-4915-b24e-85b084e0f332}, !- Wall Construction Name
  {8a31d4bb-7d3f-41c4-93b5-6110a8a3ec5e}; !- Roof Ceiling Construction Name

OS:Construction,
  {417b2e7b-c0b7-4a86-a25c-623c6a4375b0}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {321c51e0-48c3-4b19-b3c6-f61475ebeb74}, !- Layer 1
  {d1218876-3458-40c9-86ef-1becc6995892}, !- Layer 2
  {fb6818ba-c443-46c9-b19c-e4972ba06197}; !- Layer 3

OS:StandardsInformation:Construction,
  {ef5d75f7-62bb-431e-a61a-69954080cfbf}, !- Handle
  {417b2e7b-c0b7-4a86-a25c-623c6a4375b0}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {321c51e0-48c3-4b19-b3c6-f61475ebeb74}, !- Handle
  Typical Insulation R-10.89,             !- Name
  Smooth,                                 !- Roughness
  1.91858314773811,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d1218876-3458-40c9-86ef-1becc6995892}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fb6818ba-c443-46c9-b19c-e4972ba06197}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {6f6bf351-9273-4915-b24e-85b084e0f332}, !- Handle
  Typical Insulated Metal Building Wall R-12.2, !- Name
  ,                                       !- Surface Rendering Name
  {fe36af26-8b08-418f-bf5e-0bd8fa72cee0}, !- Layer 1
  {321c51e0-48c3-4b19-b3c6-f61475ebeb74}, !- Layer 2
  {71c49e4e-f149-447a-a8d2-bc8860359771}; !- Layer 3

OS:StandardsInformation:Construction,
  {527690b1-518d-41e5-840d-b9585274090f}, !- Handle
  {6f6bf351-9273-4915-b24e-85b084e0f332}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal Building;                         !- Standards Construction Type

OS:Material,
  {fe36af26-8b08-418f-bf5e-0bd8fa72cee0}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {71c49e4e-f149-447a-a8d2-bc8860359771}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {8a31d4bb-7d3f-41c4-93b5-6110a8a3ec5e}, !- Handle
  Typical Insulated Metal Building Roof R-13.89, !- Name
  ,                                       !- Surface Rendering Name
  {965c7ec5-3725-47d1-b054-d6d3a4770009}, !- Layer 1
  {d8629ff6-a621-4d9a-b1d6-3a258eac082e}; !- Layer 2

OS:StandardsInformation:Construction,
  {3dce9345-ed25-45a1-aeac-6776f5ba2dc8}, !- Handle
  {8a31d4bb-7d3f-41c4-93b5-6110a8a3ec5e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal Building;                         !- Standards Construction Type

OS:Material,
  {965c7ec5-3725-47d1-b054-d6d3a4770009}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d8629ff6-a621-4d9a-b1d6-3a258eac082e}, !- Handle
  Typical Insulation R-13.11,             !- Name
  Smooth,                                 !- Roughness
  2.30859116224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {b2a0749b-de6d-43f1-88b0-25ea9e17f09f}, !- Handle
  Default Surface Constructions 2,        !- Name
  {42d89200-c708-4c1e-9d98-a9b409d85f38}, !- Floor Construction Name
  {b15fdaf6-63de-47ff-ba63-3d95131e8dda}, !- Wall Construction Name
  {7ff06c04-273d-48e3-8757-738adb2a6cfc}; !- Roof Ceiling Construction Name

OS:Construction,
  {42d89200-c708-4c1e-9d98-a9b409d85f38}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {9f37c45f-96e3-4886-bbf5-29be8700ffba}, !- Layer 1
  {53cdfa73-877f-4e95-b05a-1bb50c808d38}; !- Layer 2

OS:StandardsInformation:Construction,
  {a99123a9-fc85-4062-89f8-5ca5d6e4a913}, !- Handle
  {42d89200-c708-4c1e-9d98-a9b409d85f38}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9f37c45f-96e3-4886-bbf5-29be8700ffba}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {53cdfa73-877f-4e95-b05a-1bb50c808d38}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {b15fdaf6-63de-47ff-ba63-3d95131e8dda}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {24f5a503-ed1b-4a79-bb73-9061cac39df4}, !- Layer 1
  {24f5a503-ed1b-4a79-bb73-9061cac39df4}; !- Layer 2

OS:StandardsInformation:Construction,
  {be0bce65-8c4c-434c-8e08-f21811cf9e02}, !- Handle
  {b15fdaf6-63de-47ff-ba63-3d95131e8dda}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {24f5a503-ed1b-4a79-bb73-9061cac39df4}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {7ff06c04-273d-48e3-8757-738adb2a6cfc}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {53cdfa73-877f-4e95-b05a-1bb50c808d38}, !- Layer 1
  {9f37c45f-96e3-4886-bbf5-29be8700ffba}; !- Layer 2

OS:StandardsInformation:Construction,
  {8ddceda4-c8fb-4fe5-8519-9848438ba203}, !- Handle
  {7ff06c04-273d-48e3-8757-738adb2a6cfc}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {705c6734-f463-466e-837b-d8e2021f84cd}, !- Handle
  Default Surface Constructions 3,        !- Name
  {89094b0c-efb8-4a53-91ac-67a430164a82}, !- Floor Construction Name
  {e5e4de0a-c0d3-40fa-b63a-3ba146174afd}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {89094b0c-efb8-4a53-91ac-67a430164a82}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {16b32ec5-996a-44aa-bba2-49b443dfe2da}; !- Layer 1

OS:StandardsInformation:Construction,
  {e96decdd-92fa-4a2f-8947-78d910dde21e}, !- Handle
  {89094b0c-efb8-4a53-91ac-67a430164a82}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material,
  {16b32ec5-996a-44aa-bba2-49b443dfe2da}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e5e4de0a-c0d3-40fa-b63a-3ba146174afd}, !- Handle
  Typical Insulated Basement Mass Wall R-10.0, !- Name
  ,                                       !- Surface Rendering Name
  {f7f4e84b-e702-4f30-b379-ce779f9c9cf5}, !- Layer 1
  {699b1604-264d-4041-8e0c-146f07601361}; !- Layer 2

OS:StandardsInformation:Construction,
  {11cee507-8337-4d36-9486-00db70369242}, !- Handle
  {e5e4de0a-c0d3-40fa-b63a-3ba146174afd}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f7f4e84b-e702-4f30-b379-ce779f9c9cf5}, !- Handle
  Typical Insulation R-8.45,              !- Name
  Smooth,                                 !- Roughness
  1.48810407632331,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {699b1604-264d-4041-8e0c-146f07601361}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {f911ee6a-8f94-4ac0-a5a8-7d15e6c28311}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {cd4c93a0-fe9a-4189-859b-609afa5c3c9d}, !- Fixed Window Construction Name
  {0207ae63-b313-4e83-bb23-4b72929aca05}, !- Operable Window Construction Name
  {b31602fc-7d25-4e46-9fa2-5052179d1c52}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {c0f2382b-b38c-4b71-a7d8-67705f611a13}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {66e7ddc8-1bf4-4567-9c3c-172e9dde0ca6}, !- Tubular Daylight Dome Construction Name
  {66e7ddc8-1bf4-4567-9c3c-172e9dde0ca6}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {cd4c93a0-fe9a-4189-859b-609afa5c3c9d}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing Window U-0.59 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {da36ad38-f85b-4e84-9dc2-b0dd15a3e60c}; !- Layer 1

OS:StandardsInformation:Construction,
  {30d1d347-bbab-4fe2-a947-2d668bf10326}, !- Handle
  {cd4c93a0-fe9a-4189-859b-609afa5c3c9d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {da36ad38-f85b-4e84-9dc2-b0dd15a3e60c}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing U-1.18 SHGC 0.39, !- Name
  6.72051227935197,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Construction,
  {0207ae63-b313-4e83-bb23-4b72929aca05}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing Window U-0.59 SHGC 0.39 1, !- Name
  ,                                       !- Surface Rendering Name
  {cfe2d97d-0af0-471d-9334-2b319a42c26b}; !- Layer 1

OS:StandardsInformation:Construction,
  {1147cd11-574c-4fae-b51f-22af36fa8d7d}, !- Handle
  {0207ae63-b313-4e83-bb23-4b72929aca05}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {cfe2d97d-0af0-471d-9334-2b319a42c26b}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing U-1.18 SHGC 0.39 1, !- Name
  6.72051227935197,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Construction,
  {b31602fc-7d25-4e46-9fa2-5052179d1c52}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {7c8d8594-5747-4d42-bf8d-d6d3a855a18a}, !- Layer 1
  {03a18b37-1881-4b01-aa2b-0347a4ec8f6c}; !- Layer 2

OS:StandardsInformation:Construction,
  {12f7b2bc-0300-4e62-9dd7-ecbebefa41a9}, !- Handle
  {b31602fc-7d25-4e46-9fa2-5052179d1c52}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {7c8d8594-5747-4d42-bf8d-d6d3a855a18a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {03a18b37-1881-4b01-aa2b-0347a4ec8f6c}, !- Handle
  Typical Insulation R-5.11,              !- Name
  Smooth,                                 !- Roughness
  0.899809414741651,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c0f2382b-b38c-4b71-a7d8-67705f611a13}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {03a18b37-1881-4b01-aa2b-0347a4ec8f6c}; !- Layer 1

OS:StandardsInformation:Construction,
  {e08a55b8-d07f-44f1-8f0c-a39a8b10f6c2}, !- Handle
  {c0f2382b-b38c-4b71-a7d8-67705f611a13}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {66e7ddc8-1bf4-4567-9c3c-172e9dde0ca6}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {d0e28709-d778-4072-b700-31e2e25fd202}; !- Layer 1

OS:StandardsInformation:Construction,
  {3e33bd76-ee86-4d59-8473-49096f6207f5}, !- Handle
  {66e7ddc8-1bf4-4567-9c3c-172e9dde0ca6}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {d0e28709-d778-4072-b700-31e2e25fd202}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {191c0a41-a116-4259-87c7-f32ab238e6c4}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {66e7ddc8-1bf4-4567-9c3c-172e9dde0ca6}, !- Fixed Window Construction Name
  {66e7ddc8-1bf4-4567-9c3c-172e9dde0ca6}, !- Operable Window Construction Name
  {1f75d764-cab9-49b9-a519-d9fdc9daf93a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1f75d764-cab9-49b9-a519-d9fdc9daf93a}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {bdd387e6-40e8-4233-b771-08c9c9b0b324}; !- Layer 1

OS:StandardsInformation:Construction,
  {f0d7d01e-f173-4a41-b98c-7da15f6eb9a3}, !- Handle
  {1f75d764-cab9-49b9-a519-d9fdc9daf93a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {bdd387e6-40e8-4233-b771-08c9c9b0b324}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {7f4410b0-15eb-4540-a4cd-404d7f8f904b}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {bdd387e6-40e8-4233-b771-08c9c9b0b324}; !- Layer 1

OS:StandardsInformation:Construction,
  {177a8f65-c521-42ad-80a4-70f46e6f8b6e}, !- Handle
  {7f4410b0-15eb-4540-a4cd-404d7f8f904b}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Handle
  Always On Discrete,                     !- Name
  {c8883e9d-19fb-4127-8c88-2e2dfce1fe8a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c8883e9d-19fb-4127-8c88-2e2dfce1fe8a}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {8bdd4490-f356-4447-a43f-d3e92301cb20}, !- Handle
  Warehouse Bulk A  - Story Ground Infiltration, !- Name
  {6c7a24a2-2524-414f-b127-ff24a7b849e9}, !- Space or SpaceType Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6c15a104-2dd7-45c9-a48e-fd34385be102}, !- Handle
  Warehouse Bulk A end_a - Story Ground Infiltration, !- Name
  {3c4cc526-6f93-40d1-878d-d866505a15d2}, !- Space or SpaceType Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00080863377,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {238cd1bb-593a-4a9f-8aa4-7cdd303993f8}, !- Handle
  Warehouse Bulk B end_a - Story Ground Infiltration, !- Name
  {5b77909b-b0b3-447e-a0b7-7fc584fa416e}, !- Space or SpaceType Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91d69841-5a16-4a23-9be4-bb8365b98815}, !- Handle
  Warehouse Bulk C  - Story Ground Infiltration, !- Name
  {f7f9c361-e4b9-4755-a00d-b26ed8075cf9}, !- Space or SpaceType Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cc979207-e257-420d-beeb-615d9fb02a50}, !- Handle
  Warehouse Bulk C end_a - Story Ground Infiltration, !- Name
  {97a0bb86-c3da-4328-8135-b18aa37f27b1}, !- Space or SpaceType Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00080863377,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d6c0d117-3ee0-4e34-84fa-a68d8b3fcfa6}, !- Handle
  Warehouse Fine A  - Story Ground Infiltration, !- Name
  {aef94317-5189-49af-839c-6ca9ed222b03}, !- Space or SpaceType Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c5d3ed8e-cbfa-4381-abd6-45c1249f7ce9}, !- Handle
  Warehouse Fine A end_b - Story Ground Infiltration, !- Name
  {b44069e7-065e-4508-819a-291b496914e5}, !- Space or SpaceType Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00080863377,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {650f8eaa-b9ed-42eb-954e-d78227e45cef}, !- Handle
  Warehouse Fine B end_b - Story Ground Infiltration, !- Name
  {e4288d1d-b7b2-431f-b8e2-a6ffd81f1a19}, !- Space or SpaceType Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7963ed70-6cc1-4ea5-a568-9085eca58880}, !- Handle
  Warehouse Fine C  - Story Ground Infiltration, !- Name
  {7b13bdf9-4d55-45e2-8f8b-3d20eed84179}, !- Space or SpaceType Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d327194a-3deb-4ba2-82a1-07dc2d660bef}, !- Handle
  Warehouse Fine C end_b - Story Ground Infiltration, !- Name
  {2a0e6a25-c72a-4b5d-9d4b-38ec6e0f9596}, !- Space or SpaceType Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00080863377,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {83b6e91b-7eaf-4b69-be4d-84c9e541801b}, !- Handle
  Warehouse Office A  - Story Ground Infiltration, !- Name
  {38412d08-20d2-429b-a560-290120d55fbf}, !- Space or SpaceType Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4d2ddba4-b947-4db2-bc12-882e015dd39a}, !- Handle
  Warehouse Office C  - Story Ground Infiltration, !- Name
  {396738f1-d899-4853-aebc-79221b098ce2}, !- Space or SpaceType Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {67e48a75-010f-4321-a8e0-ab372f73524b}, !- Handle
  10.34,                                  !- January Ground Temperature {C}
  10.19,                                  !- February Ground Temperature {C}
  11.31,                                  !- March Ground Temperature {C}
  13.07,                                  !- April Ground Temperature {C}
  16.39,                                  !- May Ground Temperature {C}
  19.3,                                   !- June Ground Temperature {C}
  22.1,                                   !- July Ground Temperature {C}
  24.2,                                   !- August Ground Temperature {C}
  21.69,                                  !- September Ground Temperature {C}
  17.32,                                  !- October Ground Temperature {C}
  14.23,                                  !- November Ground Temperature {C}
  11.34;                                  !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {ff8790e2-5dfd-4335-80a0-c0820860bfcf}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {a4926140-5762-49da-80f9-837a9370ce26}, !- Handle
  Parking Areas and Drives,               !- Name
  {ff8790e2-5dfd-4335-80a0-c0820860bfcf}, !- Exterior Lights Definition Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  7087.50000000001,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {493603b9-f63d-4efc-8aa0-939fe557700a}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {1cd2ea29-dd1c-4aba-ae02-8002f30d1110}, !- Handle
  Building Facades,                       !- Name
  {493603b9-f63d-4efc-8aa0-939fe557700a}, !- Exterior Lights Definition Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  14816.2073419617,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {aab62656-9e71-4c0a-81dc-a4bfb4223d9f}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {57585f12-624f-49c1-aa68-f56d9395d3d9}, !- Handle
  Main Entries,                           !- Name
  {aab62656-9e71-4c0a-81dc-a4bfb4223d9f}, !- Exterior Lights Definition Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  14,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d6fbff6e-0b19-4c7c-8492-73df50f85694}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {36cccfda-2257-454c-b8a5-2b0d64eced33}, !- Handle
  Other Doors,                            !- Name
  {d6fbff6e-0b19-4c7c-8492-73df50f85694}, !- Exterior Lights Definition Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  14,                                     !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {cf2741a2-2865-408b-9020-1ff3446e08bc}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {038988bc-65c7-403d-aff8-0b9488215179}, !- Heating Setpoint Temperature Schedule Name
  {4053f3c0-6c8e-40e1-98f4-c37dc60aa8ce}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {038988bc-65c7-403d-aff8-0b9488215179}, !- Handle
  Warehouse HtgSetp,                      !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  {aab7414a-1628-457f-9fa8-ea64a883681c}, !- Default Day Schedule Name
  {feb9b621-98e8-4cfa-9d5e-77491904ce51}, !- Summer Design Day Schedule Name
  {6e171586-62ac-4bea-b0cd-b7f4e12b158a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aab7414a-1628-457f-9fa8-ea64a883681c}, !- Handle
  Warehouse HtgSetp Default,              !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  15.6,                                   !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {30bd52d0-f73e-4744-9273-35436883db87}, !- Handle
  Schedule Rule 8,                        !- Name
  {038988bc-65c7-403d-aff8-0b9488215179}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {907ba763-ad44-4e77-8d20-b21f529c683c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {907ba763-ad44-4e77-8d20-b21f529c683c}, !- Handle
  Warehouse HtgSetp Sat Day,              !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {c499b261-710d-450a-82c2-46abe9f17cc1}, !- Handle
  Schedule Rule 9,                        !- Name
  {038988bc-65c7-403d-aff8-0b9488215179}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f37047e6-63b1-47ab-a769-76fe9060da35}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f37047e6-63b1-47ab-a769-76fe9060da35}, !- Handle
  Warehouse HtgSetp Sun Day,              !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6e171586-62ac-4bea-b0cd-b7f4e12b158a}, !- Handle
  Warehouse HtgSetp Winter Design Day,    !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {feb9b621-98e8-4cfa-9d5e-77491904ce51}, !- Handle
  Warehouse HtgSetp Summer Design Day,    !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:ScheduleTypeLimits,
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4053f3c0-6c8e-40e1-98f4-c37dc60aa8ce}, !- Handle
  Warehouse Cooling Setpoint,             !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  {2e2951e9-7b0d-459b-a511-81eafe1307dc}, !- Default Day Schedule Name
  {02f2b937-165b-4092-907a-1af0bed5ac1d}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {2e2951e9-7b0d-459b-a511-81eafe1307dc}, !- Handle
  Warehouse Cooling Setpoint Default,     !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  30,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {eef1412c-f573-4585-84ee-6de69e765864}, !- Handle
  Schedule Rule 10,                       !- Name
  {4053f3c0-6c8e-40e1-98f4-c37dc60aa8ce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83357101-82b5-4851-933c-717b6bc3ed4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83357101-82b5-4851-933c-717b6bc3ed4d}, !- Handle
  Warehouse Cooling Setpoint Sat Day,     !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {02f2b937-165b-4092-907a-1af0bed5ac1d}, !- Handle
  Warehouse Cooling Setpoint Summer Design Day, !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {a8c8dbab-156a-4215-b532-931071761f38}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {038988bc-65c7-403d-aff8-0b9488215179}, !- Heating Setpoint Temperature Schedule Name
  {4053f3c0-6c8e-40e1-98f4-c37dc60aa8ce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a0fb68b-176b-4865-90f5-5e7035a69f52}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {038988bc-65c7-403d-aff8-0b9488215179}, !- Heating Setpoint Temperature Schedule Name
  {4053f3c0-6c8e-40e1-98f4-c37dc60aa8ce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9c43006-4460-4ed4-b176-34da286398d8}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {3adde8c6-4bbf-487c-ab15-3124902b1ddc}, !- Heating Setpoint Temperature Schedule Name
  {5f1401c2-0d8d-47c2-b60d-4c7da6608127}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3adde8c6-4bbf-487c-ab15-3124902b1ddc}, !- Handle
  Warehouse HtgSetp FineStorage,          !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  {345c34c4-4120-41d0-b9f3-19bdd478a8f8}, !- Default Day Schedule Name
  {38eca91c-e5eb-407c-b701-9d04f143baa9}, !- Summer Design Day Schedule Name
  {d3cd202b-f479-4edc-b5b4-d7fa05e5d49b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {345c34c4-4120-41d0-b9f3-19bdd478a8f8}, !- Handle
  Warehouse HtgSetp FineStorage Default,  !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {d3cd202b-f479-4edc-b5b4-d7fa05e5d49b}, !- Handle
  Warehouse HtgSetp FineStorage Winter Design Day, !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {38eca91c-e5eb-407c-b701-9d04f143baa9}, !- Handle
  Warehouse HtgSetp FineStorage Summer Design Day, !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f1401c2-0d8d-47c2-b60d-4c7da6608127}, !- Handle
  Warehouse ClgSetp FineStorage,          !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  {ad67cb39-f6c3-4090-85a7-d31c42c78d90}, !- Default Day Schedule Name
  {3e5b9a55-31d9-4ac3-9044-dece4f1b2511}, !- Summer Design Day Schedule Name
  {25e3a161-4d84-422a-8627-fc106ed727b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad67cb39-f6c3-4090-85a7-d31c42c78d90}, !- Handle
  Warehouse ClgSetp FineStorage Default,  !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {25e3a161-4d84-422a-8627-fc106ed727b0}, !- Handle
  Warehouse ClgSetp FineStorage Winter Design Day, !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3e5b9a55-31d9-4ac3-9044-dece4f1b2511}, !- Handle
  Warehouse ClgSetp FineStorage Summer Design Day, !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c37911c8-95f5-4f76-a865-3f8baa59d083}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {3adde8c6-4bbf-487c-ab15-3124902b1ddc}, !- Heating Setpoint Temperature Schedule Name
  {5f1401c2-0d8d-47c2-b60d-4c7da6608127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {040256be-35b2-4eba-bba2-42c52c288c7c}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {3adde8c6-4bbf-487c-ab15-3124902b1ddc}, !- Heating Setpoint Temperature Schedule Name
  {5f1401c2-0d8d-47c2-b60d-4c7da6608127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {727cfb80-3b2c-492f-9951-c70357eda7f2}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {3adde8c6-4bbf-487c-ab15-3124902b1ddc}, !- Heating Setpoint Temperature Schedule Name
  {5f1401c2-0d8d-47c2-b60d-4c7da6608127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e69a055-0b04-4926-8e00-42c0d05589b1}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {3adde8c6-4bbf-487c-ab15-3124902b1ddc}, !- Heating Setpoint Temperature Schedule Name
  {5f1401c2-0d8d-47c2-b60d-4c7da6608127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {883772dc-232c-4ee1-a6b4-1a1d6bee3ac1}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {3adde8c6-4bbf-487c-ab15-3124902b1ddc}, !- Heating Setpoint Temperature Schedule Name
  {5f1401c2-0d8d-47c2-b60d-4c7da6608127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09c59586-727a-481b-928e-ddfb5ecd917b}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {77ff8352-159f-482a-8ab7-a165869be379}, !- Heating Setpoint Temperature Schedule Name
  {584d7b77-58c5-494e-b903-e250a9c42687}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {77ff8352-159f-482a-8ab7-a165869be379}, !- Handle
  Warehouse HtgSetp BulkStorage,          !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  {61efa8b9-10dd-4c5b-873f-5854d194e87d}, !- Default Day Schedule Name
  {ea789aea-72a6-4b89-a0f3-4b8daa0ecc1a}, !- Summer Design Day Schedule Name
  {ffd1a8f1-02cb-46a4-9909-817c337778eb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61efa8b9-10dd-4c5b-873f-5854d194e87d}, !- Handle
  Warehouse HtgSetp BulkStorage Default,  !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ffd1a8f1-02cb-46a4-9909-817c337778eb}, !- Handle
  Warehouse HtgSetp BulkStorage Winter Design Day, !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ea789aea-72a6-4b89-a0f3-4b8daa0ecc1a}, !- Handle
  Warehouse HtgSetp BulkStorage Summer Design Day, !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {584d7b77-58c5-494e-b903-e250a9c42687}, !- Handle
  Warehouse ClgSetp BulkStorage,          !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  {3f3b956e-347e-415f-baf1-6427c726a99e}, !- Default Day Schedule Name
  {b1c6b74f-ca8e-4e7b-8b33-0c6b3484cdd6}, !- Summer Design Day Schedule Name
  {fd8237b1-d849-40db-b68f-d9fed11b807a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f3b956e-347e-415f-baf1-6427c726a99e}, !- Handle
  Warehouse ClgSetp BulkStorage Default,  !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {fd8237b1-d849-40db-b68f-d9fed11b807a}, !- Handle
  Warehouse ClgSetp BulkStorage Winter Design Day, !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b1c6b74f-ca8e-4e7b-8b33-0c6b3484cdd6}, !- Handle
  Warehouse ClgSetp BulkStorage Summer Design Day, !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c29c2909-5afc-455c-8b73-76e446f380d8}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {77ff8352-159f-482a-8ab7-a165869be379}, !- Heating Setpoint Temperature Schedule Name
  {584d7b77-58c5-494e-b903-e250a9c42687}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5847234-3667-4dc0-8124-a98ee2420390}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {77ff8352-159f-482a-8ab7-a165869be379}, !- Heating Setpoint Temperature Schedule Name
  {584d7b77-58c5-494e-b903-e250a9c42687}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54e5772c-7eb7-49c2-91e7-3d4c869b7668}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {77ff8352-159f-482a-8ab7-a165869be379}, !- Heating Setpoint Temperature Schedule Name
  {584d7b77-58c5-494e-b903-e250a9c42687}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13f2f166-56d3-4ace-98fd-10f102266784}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {77ff8352-159f-482a-8ab7-a165869be379}, !- Heating Setpoint Temperature Schedule Name
  {584d7b77-58c5-494e-b903-e250a9c42687}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {182c024c-7f52-435a-aadb-5ce7d6168623}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {77ff8352-159f-482a-8ab7-a165869be379}, !- Heating Setpoint Temperature Schedule Name
  {584d7b77-58c5-494e-b903-e250a9c42687}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {ef3150ae-8771-4737-b80f-01d9f65144e4}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {fd6ecf60-fa98-41e1-81a6-44797177323e}, !- Availability Schedule
  {1214c227-18f0-4ff5-b1fb-4ca34d739516}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0f50c683-883a-4e01-9f76-6d3a80e8b832}, !- Supply Side Inlet Node Name
  {eb7553e7-7ff1-4884-8304-8959aef179d2}, !- Demand Side Outlet Node Name
  {8ace9a18-fe86-4eb9-ae55-ac8ee445f2f3}, !- Demand Side Inlet Node A
  {6f0c1cd9-1f09-42f3-86fd-c207a3daa7e4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2ef39c2c-65d3-4e68-a281-2c2b2cfb2f16}, !- Demand Mixer Name
  {d0b7b8cc-a4ad-42f3-a9ae-230aaaf22277}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c790181b-8778-4c70-839a-718920e8c8fa}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Furnace Supply Inlet Node, !- Name
  {0f50c683-883a-4e01-9f76-6d3a80e8b832}, !- Inlet Port
  {c597cd63-df1a-4fcf-9a56-754daaf08716}; !- Outlet Port

OS:Node,
  {3d2fd776-bba4-4547-bfcc-ab5fc9facf74}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Furnace Mixed Air Node, !- Name
  {b032fc51-bee6-4e40-9630-23f48a5831e1}, !- Inlet Port
  {6f0c1cd9-1f09-42f3-86fd-c207a3daa7e4}; !- Outlet Port

OS:Connection,
  {0f50c683-883a-4e01-9f76-6d3a80e8b832}, !- Handle
  {34954fb5-0f0d-4bb3-883a-28259160efb4}, !- Name
  {ef3150ae-8771-4737-b80f-01d9f65144e4}, !- Source Object
  8,                                      !- Outlet Port
  {c790181b-8778-4c70-839a-718920e8c8fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f0c1cd9-1f09-42f3-86fd-c207a3daa7e4}, !- Handle
  {9ae63859-1529-4fe4-a51d-ed7c29d9a5ea}, !- Name
  {3d2fd776-bba4-4547-bfcc-ab5fc9facf74}, !- Source Object
  3,                                      !- Outlet Port
  {ef3150ae-8771-4737-b80f-01d9f65144e4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {37386472-2663-45fd-ace1-2e09614bca40}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Furnace Demand Inlet Node, !- Name
  {8ace9a18-fe86-4eb9-ae55-ac8ee445f2f3}, !- Inlet Port
  {8e131e3f-8644-4ff3-9e82-734fd47d8220}; !- Outlet Port

OS:Node,
  {b1aa7752-b688-4bf2-99d1-47fddb9edf29}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Furnace Demand Outlet Node, !- Name
  {3d2312c0-5c45-43ca-a4f9-bd7fb98c04df}, !- Inlet Port
  {eb7553e7-7ff1-4884-8304-8959aef179d2}; !- Outlet Port

OS:Node,
  {410ca3c1-8ca2-489e-942a-71912b4492c8}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Direct Air Outlet Air Node, !- Name
  {4df68d22-b981-4cf8-a3a7-4c1b3dc3e5b6}, !- Inlet Port
  {bd90e675-c9cf-427c-987b-756b1e8f4a1a}; !- Outlet Port

OS:Connection,
  {8ace9a18-fe86-4eb9-ae55-ac8ee445f2f3}, !- Handle
  {7b436562-3a31-4a85-bb8e-42fc15a8c077}, !- Name
  {ef3150ae-8771-4737-b80f-01d9f65144e4}, !- Source Object
  10,                                     !- Outlet Port
  {37386472-2663-45fd-ace1-2e09614bca40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb7553e7-7ff1-4884-8304-8959aef179d2}, !- Handle
  {d4ede726-5a9e-499e-bfa5-19104550c016}, !- Name
  {b1aa7752-b688-4bf2-99d1-47fddb9edf29}, !- Source Object
  3,                                      !- Outlet Port
  {ef3150ae-8771-4737-b80f-01d9f65144e4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d0b7b8cc-a4ad-42f3-a9ae-230aaaf22277}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {8e131e3f-8644-4ff3-9e82-734fd47d8220}, !- Inlet Node Name
  {4abbf17d-65eb-4843-8b42-3e54dbdb9d64}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2ef39c2c-65d3-4e68-a281-2c2b2cfb2f16}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {3d2312c0-5c45-43ca-a4f9-bd7fb98c04df}, !- Outlet Node Name
  {35efb27e-ea36-4142-acfb-029929c51c55}; !- Inlet Node Name 1

OS:Connection,
  {8e131e3f-8644-4ff3-9e82-734fd47d8220}, !- Handle
  {1b265e29-c093-407b-87af-9d8120618714}, !- Name
  {37386472-2663-45fd-ace1-2e09614bca40}, !- Source Object
  3,                                      !- Outlet Port
  {d0b7b8cc-a4ad-42f3-a9ae-230aaaf22277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d2312c0-5c45-43ca-a4f9-bd7fb98c04df}, !- Handle
  {28acbca3-e634-44f8-a7ad-8fed45ed8c78}, !- Name
  {2ef39c2c-65d3-4e68-a281-2c2b2cfb2f16}, !- Source Object
  2,                                      !- Outlet Port
  {b1aa7752-b688-4bf2-99d1-47fddb9edf29}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ad3fddda-bf54-432e-bf7d-95f2fb2352cf}, !- Handle
  {ef3150ae-8771-4737-b80f-01d9f65144e4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1214c227-18f0-4ff5-b1fb-4ca34d739516}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {4a4d4081-7912-4bdb-bb0b-30a84b7861d9}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {fe86287f-8aad-431e-92eb-7548168b231b}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Furnace Heating Coil, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {4f26be88-2168-426a-90d6-3c1cf5a4da25}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Furnace Supply Fan, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {533ac267-63b1-4f69-a8e0-154e5c3a37b1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {427633b5-b746-448a-8219-357224e874c5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {533ac267-63b1-4f69-a8e0-154e5c3a37b1}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {427633b5-b746-448a-8219-357224e874c5}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {50d5adb4-5a51-4ef0-8112-e87e2e0892fd}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8cdeabf7-7394-4687-b813-162ec4a2f58e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8cdeabf7-7394-4687-b813-162ec4a2f58e}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {194274a2-2a36-44ce-a393-79981ee4fc50}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Furnace OA System, !- Name
  {50d5adb4-5a51-4ef0-8112-e87e2e0892fd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b032fc51-bee6-4e40-9630-23f48a5831e1}, !- Mixed Air Node Name
  {0e5e3ef3-76b5-49d4-b14e-0445a0f24652}, !- Outdoor Air Stream Node Name
  {835d2e58-ffaf-4ce8-9ed1-0ccb9d2cb740}, !- Relief Air Stream Node Name
  {bf53646a-7af9-4f4a-b7a6-95a78fa43741}; !- Return Air Stream Node Name

OS:Node,
  {5bad60f0-d0c7-4065-a898-fcd141b317f8}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0e5e3ef3-76b5-49d4-b14e-0445a0f24652}; !- Outlet Port

OS:Connection,
  {0e5e3ef3-76b5-49d4-b14e-0445a0f24652}, !- Handle
  {62d65fe8-8b77-4fbb-9355-b1400f9dc75e}, !- Name
  {5bad60f0-d0c7-4065-a898-fcd141b317f8}, !- Source Object
  3,                                      !- Outlet Port
  {194274a2-2a36-44ce-a393-79981ee4fc50}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {004dbf5a-c3e0-47da-b2cd-6804c55245fd}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Furnace Relief Air Node, !- Name
  {835d2e58-ffaf-4ce8-9ed1-0ccb9d2cb740}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {835d2e58-ffaf-4ce8-9ed1-0ccb9d2cb740}, !- Handle
  {db84576d-a9e5-431c-b3f6-8c54816985d1}, !- Name
  {194274a2-2a36-44ce-a393-79981ee4fc50}, !- Source Object
  7,                                      !- Outlet Port
  {004dbf5a-c3e0-47da-b2cd-6804c55245fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b032fc51-bee6-4e40-9630-23f48a5831e1}, !- Handle
  {08237efd-989b-4106-ac70-d63ea90ce147}, !- Name
  {194274a2-2a36-44ce-a393-79981ee4fc50}, !- Source Object
  5,                                      !- Outlet Port
  {3d2fd776-bba4-4547-bfcc-ab5fc9facf74}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {1f90f7a9-c4b3-44ab-a884-b430ab62bf0c}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {b58265d0-8661-47f8-80e3-902a6bc1135e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {c597cd63-df1a-4fcf-9a56-754daaf08716}, !- Air Inlet Node Name
  {271fee18-6ff7-4915-8e72-09dbc5b3eed4}, !- Air Outlet Node Name
  {4f26be88-2168-426a-90d6-3c1cf5a4da25}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dd82fbe1-935d-432b-a143-3ea9205de2e2}, !- Supply Air Fan Operating Mode Schedule Name
  {fe86287f-8aad-431e-92eb-7548168b231b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {0d3e9b91-838d-4980-9762-01c92fb6a45c}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {271fee18-6ff7-4915-8e72-09dbc5b3eed4}, !- Inlet Port
  {bf53646a-7af9-4f4a-b7a6-95a78fa43741}; !- Outlet Port

OS:Connection,
  {c597cd63-df1a-4fcf-9a56-754daaf08716}, !- Handle
  {af56c786-2a1e-4f79-8942-ef2e224703f7}, !- Name
  {c790181b-8778-4c70-839a-718920e8c8fa}, !- Source Object
  3,                                      !- Outlet Port
  {1f90f7a9-c4b3-44ab-a884-b430ab62bf0c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {271fee18-6ff7-4915-8e72-09dbc5b3eed4}, !- Handle
  {f63a9d02-8482-4f2a-9075-e6a5beb2f5ac}, !- Name
  {1f90f7a9-c4b3-44ab-a884-b430ab62bf0c}, !- Source Object
  7,                                      !- Outlet Port
  {0d3e9b91-838d-4980-9762-01c92fb6a45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf53646a-7af9-4f4a-b7a6-95a78fa43741}, !- Handle
  {f44a69a7-94d3-4544-a9f5-6768b803ef7f}, !- Name
  {0d3e9b91-838d-4980-9762-01c92fb6a45c}, !- Source Object
  3,                                      !- Outlet Port
  {194274a2-2a36-44ce-a393-79981ee4fc50}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Constant,
  {dd82fbe1-935d-432b-a143-3ea9205de2e2}, !- Handle
  Always Off Discrete,                    !- Name
  {0eff07ef-7d7d-4621-bf8e-ddbe6b626bfb}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {0eff07ef-7d7d-4621-bf8e-ddbe6b626bfb}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {76e44083-da8a-46f0-8681-93a1efc47623}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Direct Air, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {bbf37eb8-ce22-4953-a189-d0971d74355a}, !- Air Inlet Node Name
  {4df68d22-b981-4cf8-a3a7-4c1b3dc3e5b6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4adac4bf-7ff0-4cd8-97b8-1189e5096814}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Return Air Node, !- Name
  {fcd8b6c1-7197-43ef-96c5-aa3ffc2489ef}, !- Inlet Port
  {35efb27e-ea36-4142-acfb-029929c51c55}; !- Outlet Port

OS:Connection,
  {bd90e675-c9cf-427c-987b-756b1e8f4a1a}, !- Handle
  {930c0b65-19c8-423a-ade5-00f1d70c37a8}, !- Name
  {410ca3c1-8ca2-489e-942a-71912b4492c8}, !- Source Object
  3,                                      !- Outlet Port
  {36effcfb-3ee0-447d-8900-1780f9f7b5ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fcd8b6c1-7197-43ef-96c5-aa3ffc2489ef}, !- Handle
  {1ba60c80-a20f-43e0-a391-f7b5ac311e88}, !- Name
  {e5a487e7-1bd4-41a2-b0f8-844b2e7fce04}, !- Source Object
  3,                                      !- Outlet Port
  {4adac4bf-7ff0-4cd8-97b8-1189e5096814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35efb27e-ea36-4142-acfb-029929c51c55}, !- Handle
  {8a226185-3e62-4198-9c6f-f03650895569}, !- Name
  {4adac4bf-7ff0-4cd8-97b8-1189e5096814}, !- Source Object
  3,                                      !- Outlet Port
  {2ef39c2c-65d3-4e68-a281-2c2b2cfb2f16}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {efc94b8f-97d7-4533-ad2c-0473ecfe632d}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Direct Air Inlet Air Node, !- Name
  {4abbf17d-65eb-4843-8b42-3e54dbdb9d64}, !- Inlet Port
  {bbf37eb8-ce22-4953-a189-d0971d74355a}; !- Outlet Port

OS:Connection,
  {4abbf17d-65eb-4843-8b42-3e54dbdb9d64}, !- Handle
  {bc7cb401-39d7-484f-a448-c6d0a1d9234a}, !- Name
  {d0b7b8cc-a4ad-42f3-a9ae-230aaaf22277}, !- Source Object
  3,                                      !- Outlet Port
  {efc94b8f-97d7-4533-ad2c-0473ecfe632d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbf37eb8-ce22-4953-a189-d0971d74355a}, !- Handle
  {fbb6d097-96ba-4c44-9442-55fb32eb58c3}, !- Name
  {efc94b8f-97d7-4533-ad2c-0473ecfe632d}, !- Source Object
  3,                                      !- Outlet Port
  {76e44083-da8a-46f0-8681-93a1efc47623}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4df68d22-b981-4cf8-a3a7-4c1b3dc3e5b6}, !- Handle
  {a9eb1859-c3ae-4961-9d96-b424b9591fc3}, !- Name
  {76e44083-da8a-46f0-8681-93a1efc47623}, !- Source Object
  4,                                      !- Outlet Port
  {410ca3c1-8ca2-489e-942a-71912b4492c8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7cbaa7fe-7016-45b3-91c1-95f2794828b4}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {e7499109-c98d-4784-a8cb-51362cd6360b}, !- Availability Schedule
  {875cb873-bf41-433f-9e20-5898cc93f75d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1e2d75d8-778a-40c0-a1e5-2a4cd04c5a21}, !- Supply Side Inlet Node Name
  {b5fcf4f0-d759-417d-9397-eed1b9140616}, !- Demand Side Outlet Node Name
  {94ff499e-95cc-4ffc-b2ea-46d5a9dfb091}, !- Demand Side Inlet Node A
  {f03a1508-06e9-4ec8-bf5a-33f9cdd0c9bb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {14e2534f-0424-4fcf-82c7-b6ddcd3a1182}, !- Demand Mixer Name
  {1af78f32-6807-4c17-a72d-5130700d9a9e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5c692865-2b3b-45e2-a612-283f7b0d4b0b}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Furnace Supply Inlet Node, !- Name
  {1e2d75d8-778a-40c0-a1e5-2a4cd04c5a21}, !- Inlet Port
  {ff43e551-7d1b-447f-9014-7271307824e6}; !- Outlet Port

OS:Node,
  {2f2edf2f-591f-4178-86dd-2ac26fb3b239}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Furnace Mixed Air Node, !- Name
  {c43b3c30-635b-44c2-8eeb-c3145b55bde9}, !- Inlet Port
  {f03a1508-06e9-4ec8-bf5a-33f9cdd0c9bb}; !- Outlet Port

OS:Connection,
  {1e2d75d8-778a-40c0-a1e5-2a4cd04c5a21}, !- Handle
  {550d70ac-f60a-482d-a2f3-89f2caad2ed1}, !- Name
  {7cbaa7fe-7016-45b3-91c1-95f2794828b4}, !- Source Object
  8,                                      !- Outlet Port
  {5c692865-2b3b-45e2-a612-283f7b0d4b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f03a1508-06e9-4ec8-bf5a-33f9cdd0c9bb}, !- Handle
  {847d6de4-85f6-464a-8fef-8191e77da893}, !- Name
  {2f2edf2f-591f-4178-86dd-2ac26fb3b239}, !- Source Object
  3,                                      !- Outlet Port
  {7cbaa7fe-7016-45b3-91c1-95f2794828b4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e1c2aaaa-de7c-4704-9a14-db22937be334}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Furnace Demand Inlet Node, !- Name
  {94ff499e-95cc-4ffc-b2ea-46d5a9dfb091}, !- Inlet Port
  {8d4aef99-1670-4fed-871c-814be1397226}; !- Outlet Port

OS:Node,
  {f0e97206-4daf-4db7-bb21-50560b9fd9a0}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Furnace Demand Outlet Node, !- Name
  {971a1942-0abe-4411-803d-dd6e1b4ea07c}, !- Inlet Port
  {b5fcf4f0-d759-417d-9397-eed1b9140616}; !- Outlet Port

OS:Node,
  {4559800f-9691-41dd-973d-6d0e7330bc15}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {fbb29cbc-448b-42a6-ac9c-debce19f5b8b}, !- Inlet Port
  {979b4cd1-4514-44bd-8e98-7a4f096549ee}; !- Outlet Port

OS:Connection,
  {94ff499e-95cc-4ffc-b2ea-46d5a9dfb091}, !- Handle
  {729e0c5f-9908-43f0-aa40-cde6a4c50c4a}, !- Name
  {7cbaa7fe-7016-45b3-91c1-95f2794828b4}, !- Source Object
  10,                                     !- Outlet Port
  {e1c2aaaa-de7c-4704-9a14-db22937be334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5fcf4f0-d759-417d-9397-eed1b9140616}, !- Handle
  {206784d7-8bd0-4cb5-97fe-76fa27c1ed37}, !- Name
  {f0e97206-4daf-4db7-bb21-50560b9fd9a0}, !- Source Object
  3,                                      !- Outlet Port
  {7cbaa7fe-7016-45b3-91c1-95f2794828b4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1af78f32-6807-4c17-a72d-5130700d9a9e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {8d4aef99-1670-4fed-871c-814be1397226}, !- Inlet Node Name
  {ecd7d249-c1a5-4480-af12-893dc6b6aeba}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {14e2534f-0424-4fcf-82c7-b6ddcd3a1182}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {971a1942-0abe-4411-803d-dd6e1b4ea07c}, !- Outlet Node Name
  {f176ac4d-b73c-44b4-8c7c-6037a039b1bc}; !- Inlet Node Name 1

OS:Connection,
  {8d4aef99-1670-4fed-871c-814be1397226}, !- Handle
  {86fd735f-22d0-4578-aeeb-4f427ab27233}, !- Name
  {e1c2aaaa-de7c-4704-9a14-db22937be334}, !- Source Object
  3,                                      !- Outlet Port
  {1af78f32-6807-4c17-a72d-5130700d9a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {971a1942-0abe-4411-803d-dd6e1b4ea07c}, !- Handle
  {8b63160d-f72f-4d6d-bbbd-b584c9d0242c}, !- Name
  {14e2534f-0424-4fcf-82c7-b6ddcd3a1182}, !- Source Object
  2,                                      !- Outlet Port
  {f0e97206-4daf-4db7-bb21-50560b9fd9a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2c809277-95c7-4d63-8cd2-78e9a1be918f}, !- Handle
  {7cbaa7fe-7016-45b3-91c1-95f2794828b4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
