  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {875cb873-bf41-433f-9e20-5898cc93f75d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {b4025f9a-6189-4ff1-96a1-f1f859f22da0}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {fe544fe4-75fd-4fb2-9687-990416b2bea0}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Furnace Heating Coil, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {f8ee970b-f673-439e-9f7a-6cb6dd15b3e1}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Furnace Supply Fan, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {092f87b0-63db-43d3-9158-67402ba4bbce}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {658048d7-cb07-4e87-b61c-f2f7bf2fb3a7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {092f87b0-63db-43d3-9158-67402ba4bbce}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {658048d7-cb07-4e87-b61c-f2f7bf2fb3a7}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {0c09edba-d2c3-4c79-9d86-56d53f5bdef4}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c91f83e6-7f21-44d8-b299-b339bf5189c0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c91f83e6-7f21-44d8-b299-b339bf5189c0}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {819fef5b-4d8d-4152-9bf5-25cc91540a05}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Furnace OA System, !- Name
  {0c09edba-d2c3-4c79-9d86-56d53f5bdef4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c43b3c30-635b-44c2-8eeb-c3145b55bde9}, !- Mixed Air Node Name
  {56d02b86-4c9c-44b6-94ba-12ab6b0022d3}, !- Outdoor Air Stream Node Name
  {2c861007-8799-48a6-bf9a-43241905806f}, !- Relief Air Stream Node Name
  {9bc8ae18-f2ae-4c31-aac8-fc19849cc904}; !- Return Air Stream Node Name

OS:Node,
  {0c3ee8b8-583f-4238-8f4a-daa77e31d211}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {56d02b86-4c9c-44b6-94ba-12ab6b0022d3}; !- Outlet Port

OS:Connection,
  {56d02b86-4c9c-44b6-94ba-12ab6b0022d3}, !- Handle
  {9ba454b9-4e81-41fc-b368-a07a0db18cc2}, !- Name
  {0c3ee8b8-583f-4238-8f4a-daa77e31d211}, !- Source Object
  3,                                      !- Outlet Port
  {819fef5b-4d8d-4152-9bf5-25cc91540a05}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d42a9a1d-6108-4b45-ae50-8094fbf69f3a}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Furnace Relief Air Node, !- Name
  {2c861007-8799-48a6-bf9a-43241905806f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c861007-8799-48a6-bf9a-43241905806f}, !- Handle
  {ad4b3f55-7f3e-4f9a-82b1-0117f114e20b}, !- Name
  {819fef5b-4d8d-4152-9bf5-25cc91540a05}, !- Source Object
  7,                                      !- Outlet Port
  {d42a9a1d-6108-4b45-ae50-8094fbf69f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c43b3c30-635b-44c2-8eeb-c3145b55bde9}, !- Handle
  {537f4645-6cd8-4bf1-8f32-839eea0df566}, !- Name
  {819fef5b-4d8d-4152-9bf5-25cc91540a05}, !- Source Object
  5,                                      !- Outlet Port
  {2f2edf2f-591f-4178-86dd-2ac26fb3b239}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {b9367819-9ae3-47b4-a0d2-c823d98fc9aa}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {7409fbc9-cb83-41d6-94bb-1f89a890ddff}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {ff43e551-7d1b-447f-9014-7271307824e6}, !- Air Inlet Node Name
  {4f85ecaa-7bfa-4fd9-8ec1-d8dffc7d8537}, !- Air Outlet Node Name
  {f8ee970b-f673-439e-9f7a-6cb6dd15b3e1}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dd82fbe1-935d-432b-a143-3ea9205de2e2}, !- Supply Air Fan Operating Mode Schedule Name
  {fe544fe4-75fd-4fb2-9687-990416b2bea0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {d3b12e1c-1d19-4fb6-a5aa-10c2d5d13a43}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {4f85ecaa-7bfa-4fd9-8ec1-d8dffc7d8537}, !- Inlet Port
  {9bc8ae18-f2ae-4c31-aac8-fc19849cc904}; !- Outlet Port

OS:Connection,
  {ff43e551-7d1b-447f-9014-7271307824e6}, !- Handle
  {abb2126a-6782-43ef-8451-91d4e04e4e48}, !- Name
  {5c692865-2b3b-45e2-a612-283f7b0d4b0b}, !- Source Object
  3,                                      !- Outlet Port
  {b9367819-9ae3-47b4-a0d2-c823d98fc9aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4f85ecaa-7bfa-4fd9-8ec1-d8dffc7d8537}, !- Handle
  {dca8100e-8107-4ef1-bc25-ed22997fd762}, !- Name
  {b9367819-9ae3-47b4-a0d2-c823d98fc9aa}, !- Source Object
  7,                                      !- Outlet Port
  {d3b12e1c-1d19-4fb6-a5aa-10c2d5d13a43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bc8ae18-f2ae-4c31-aac8-fc19849cc904}, !- Handle
  {2100ec0a-f5bc-4248-867a-eac1d5caa480}, !- Name
  {d3b12e1c-1d19-4fb6-a5aa-10c2d5d13a43}, !- Source Object
  3,                                      !- Outlet Port
  {819fef5b-4d8d-4152-9bf5-25cc91540a05}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {41ac5088-cceb-413f-9241-6ef878c8867d}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Direct Air, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {c017d0b8-150e-49ca-9bd2-bbb17a69bfc9}, !- Air Inlet Node Name
  {fbb29cbc-448b-42a6-ac9c-debce19f5b8b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bd67ce45-f2e6-4cc3-960a-7a2556a02e7a}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Return Air Node, !- Name
  {86056e8c-1006-4466-bb6c-315d7a33fbe8}, !- Inlet Port
  {f176ac4d-b73c-44b4-8c7c-6037a039b1bc}; !- Outlet Port

OS:Connection,
  {979b4cd1-4514-44bd-8e98-7a4f096549ee}, !- Handle
  {5b2d346e-4971-4b0a-aa69-3f73639e98fe}, !- Name
  {4559800f-9691-41dd-973d-6d0e7330bc15}, !- Source Object
  3,                                      !- Outlet Port
  {6094ce99-5c25-4a03-8b47-634dc5aadbaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86056e8c-1006-4466-bb6c-315d7a33fbe8}, !- Handle
  {7cd11a6a-bd04-4515-924a-50387a326b1f}, !- Name
  {c78be33c-54d6-4e2b-80c6-401d2dcf9ad7}, !- Source Object
  3,                                      !- Outlet Port
  {bd67ce45-f2e6-4cc3-960a-7a2556a02e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f176ac4d-b73c-44b4-8c7c-6037a039b1bc}, !- Handle
  {e24ed933-2d8f-43be-b7e5-78f9e8b030b2}, !- Name
  {bd67ce45-f2e6-4cc3-960a-7a2556a02e7a}, !- Source Object
  3,                                      !- Outlet Port
  {14e2534f-0424-4fcf-82c7-b6ddcd3a1182}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6b934461-1b6c-4f2f-9889-4b0e0b35a08f}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {ecd7d249-c1a5-4480-af12-893dc6b6aeba}, !- Inlet Port
  {c017d0b8-150e-49ca-9bd2-bbb17a69bfc9}; !- Outlet Port

OS:Connection,
  {ecd7d249-c1a5-4480-af12-893dc6b6aeba}, !- Handle
  {f1c790f6-63ba-480d-9d0c-765a4f70b16e}, !- Name
  {1af78f32-6807-4c17-a72d-5130700d9a9e}, !- Source Object
  3,                                      !- Outlet Port
  {6b934461-1b6c-4f2f-9889-4b0e0b35a08f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c017d0b8-150e-49ca-9bd2-bbb17a69bfc9}, !- Handle
  {0ea02786-b9d6-454f-8247-7c07aba43de5}, !- Name
  {6b934461-1b6c-4f2f-9889-4b0e0b35a08f}, !- Source Object
  3,                                      !- Outlet Port
  {41ac5088-cceb-413f-9241-6ef878c8867d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fbb29cbc-448b-42a6-ac9c-debce19f5b8b}, !- Handle
  {1612cf90-fee5-4d9f-84f0-0e87dd5e7c09}, !- Name
  {41ac5088-cceb-413f-9241-6ef878c8867d}, !- Source Object
  4,                                      !- Outlet Port
  {4559800f-9691-41dd-973d-6d0e7330bc15}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e2d90eb5-935f-4e5b-93e1-ecf228069d74}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {f0dae9a2-afac-429e-a6c4-23c99de777cc}, !- Availability Schedule
  {9f5cc013-c603-4d62-b495-adf0c79164e6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1d9a3e9b-9734-475d-bc57-80772b65d5f4}, !- Supply Side Inlet Node Name
  {a4dabcc6-1076-4940-a33e-a48ad09444f2}, !- Demand Side Outlet Node Name
  {520cec84-b49a-4e9d-9a6a-6416cb63db33}, !- Demand Side Inlet Node A
  {684528c0-662e-468a-8008-59f8e359dbd1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d80501dc-11ab-4789-a552-459631570b14}, !- Demand Mixer Name
  {4b475cbd-480b-47c6-9123-28d640971e17}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b7774483-67f2-43f1-b442-b7f2cf49a903}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Furnace Supply Inlet Node, !- Name
  {1d9a3e9b-9734-475d-bc57-80772b65d5f4}, !- Inlet Port
  {6afea0d3-5544-42a6-8a9c-8feee523b9c9}; !- Outlet Port

OS:Node,
  {fa36a50d-b288-41a0-bf6c-e65a8381635a}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Furnace Mixed Air Node, !- Name
  {b7ec96b5-68cf-4f25-bc98-197f942e2a3e}, !- Inlet Port
  {684528c0-662e-468a-8008-59f8e359dbd1}; !- Outlet Port

OS:Connection,
  {1d9a3e9b-9734-475d-bc57-80772b65d5f4}, !- Handle
  {b079ccac-d580-4e97-8031-bcf22496dbb9}, !- Name
  {e2d90eb5-935f-4e5b-93e1-ecf228069d74}, !- Source Object
  8,                                      !- Outlet Port
  {b7774483-67f2-43f1-b442-b7f2cf49a903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {684528c0-662e-468a-8008-59f8e359dbd1}, !- Handle
  {7c6cd11c-55db-4715-a271-5de5b77b292f}, !- Name
  {fa36a50d-b288-41a0-bf6c-e65a8381635a}, !- Source Object
  3,                                      !- Outlet Port
  {e2d90eb5-935f-4e5b-93e1-ecf228069d74}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4344403b-6fe7-4f91-991f-425bed6f3918}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Furnace Demand Inlet Node, !- Name
  {520cec84-b49a-4e9d-9a6a-6416cb63db33}, !- Inlet Port
  {90cfb88c-31fc-4680-8273-8ba767cab6c7}; !- Outlet Port

OS:Node,
  {a9a0f534-1eea-49d4-bad0-7a7358fe1dab}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Furnace Demand Outlet Node, !- Name
  {4b25af06-8a32-4f77-856a-1d5fda8c2be0}, !- Inlet Port
  {a4dabcc6-1076-4940-a33e-a48ad09444f2}; !- Outlet Port

OS:Node,
  {73546b61-08c9-4c96-b227-35f419ea5911}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Direct Air Outlet Air Node, !- Name
  {9054cc0e-e733-4d22-8cba-3ad5b6c58e3d}, !- Inlet Port
  {54f3a16b-33a5-4fc9-834c-d66476ed7204}; !- Outlet Port

OS:Connection,
  {520cec84-b49a-4e9d-9a6a-6416cb63db33}, !- Handle
  {51d6c543-8c75-4b1c-be30-21c6e31e6548}, !- Name
  {e2d90eb5-935f-4e5b-93e1-ecf228069d74}, !- Source Object
  10,                                     !- Outlet Port
  {4344403b-6fe7-4f91-991f-425bed6f3918}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4dabcc6-1076-4940-a33e-a48ad09444f2}, !- Handle
  {529913be-0e3f-434d-a15a-5267b456ff93}, !- Name
  {a9a0f534-1eea-49d4-bad0-7a7358fe1dab}, !- Source Object
  3,                                      !- Outlet Port
  {e2d90eb5-935f-4e5b-93e1-ecf228069d74}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4b475cbd-480b-47c6-9123-28d640971e17}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {90cfb88c-31fc-4680-8273-8ba767cab6c7}, !- Inlet Node Name
  {b91f019f-e1ab-479b-8f63-6b505dc89c90}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d80501dc-11ab-4789-a552-459631570b14}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {4b25af06-8a32-4f77-856a-1d5fda8c2be0}, !- Outlet Node Name
  {e6b53706-247a-4c37-9191-1f182dd80fb1}; !- Inlet Node Name 1

OS:Connection,
  {90cfb88c-31fc-4680-8273-8ba767cab6c7}, !- Handle
  {96294fb3-57cf-40e9-bc15-7a17e8b82d25}, !- Name
  {4344403b-6fe7-4f91-991f-425bed6f3918}, !- Source Object
  3,                                      !- Outlet Port
  {4b475cbd-480b-47c6-9123-28d640971e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b25af06-8a32-4f77-856a-1d5fda8c2be0}, !- Handle
  {62475e2b-fbff-4de3-b9ad-a40d5498beae}, !- Name
  {d80501dc-11ab-4789-a552-459631570b14}, !- Source Object
  2,                                      !- Outlet Port
  {a9a0f534-1eea-49d4-bad0-7a7358fe1dab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {55fd135f-dd30-4ead-9d5e-a654c9bdfffa}, !- Handle
  {e2d90eb5-935f-4e5b-93e1-ecf228069d74}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9f5cc013-c603-4d62-b495-adf0c79164e6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {acc759b6-a66c-44cd-8020-b4682aefeefa}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {752382b1-8f86-4ec7-9dd0-ce9b7d32b030}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Furnace Heating Coil, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {6a66664c-3de2-4fdc-a0dc-4eaa33520464}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Furnace Supply Fan, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {24478345-a299-477b-a0b2-1caffbe4db27}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7893603b-e3c5-4f11-bac7-45720d098f31}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {24478345-a299-477b-a0b2-1caffbe4db27}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7893603b-e3c5-4f11-bac7-45720d098f31}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {8d66876d-faec-4548-a0ba-c45d3f69553b}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {95d8e8b0-ffea-4228-b70f-7267e92d1c4f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {95d8e8b0-ffea-4228-b70f-7267e92d1c4f}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {951e9c80-07a5-46de-a54d-9336f446f53d}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Furnace OA System, !- Name
  {8d66876d-faec-4548-a0ba-c45d3f69553b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b7ec96b5-68cf-4f25-bc98-197f942e2a3e}, !- Mixed Air Node Name
  {898d19f4-b35a-4723-b8f6-f731619e490d}, !- Outdoor Air Stream Node Name
  {83746d5e-b9ba-42b5-9469-afb8d012c71b}, !- Relief Air Stream Node Name
  {84b2b22f-a41b-49ab-8479-60c53f9ae342}; !- Return Air Stream Node Name

OS:Node,
  {63ef15ca-b18b-4bfa-bbf4-b3c4038ac43f}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {898d19f4-b35a-4723-b8f6-f731619e490d}; !- Outlet Port

OS:Connection,
  {898d19f4-b35a-4723-b8f6-f731619e490d}, !- Handle
  {d5747004-2dda-49f1-ab79-6ff490514ac3}, !- Name
  {63ef15ca-b18b-4bfa-bbf4-b3c4038ac43f}, !- Source Object
  3,                                      !- Outlet Port
  {951e9c80-07a5-46de-a54d-9336f446f53d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {50387080-685c-46a0-82b1-fd8dd4e1f009}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Furnace Relief Air Node, !- Name
  {83746d5e-b9ba-42b5-9469-afb8d012c71b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83746d5e-b9ba-42b5-9469-afb8d012c71b}, !- Handle
  {84636f03-3939-4268-a85d-a36659a0c2db}, !- Name
  {951e9c80-07a5-46de-a54d-9336f446f53d}, !- Source Object
  7,                                      !- Outlet Port
  {50387080-685c-46a0-82b1-fd8dd4e1f009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7ec96b5-68cf-4f25-bc98-197f942e2a3e}, !- Handle
  {b5509910-dbe5-479f-8cd6-6573fb4a8c16}, !- Name
  {951e9c80-07a5-46de-a54d-9336f446f53d}, !- Source Object
  5,                                      !- Outlet Port
  {fa36a50d-b288-41a0-bf6c-e65a8381635a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {288b2a80-7c37-4daf-bc9b-bff8fd9a7485}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {982bbb7e-ce8c-47ff-8f0e-23b559d11b0d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {6afea0d3-5544-42a6-8a9c-8feee523b9c9}, !- Air Inlet Node Name
  {bfec545d-d9dd-4264-b58e-5390dcbae87d}, !- Air Outlet Node Name
  {6a66664c-3de2-4fdc-a0dc-4eaa33520464}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dd82fbe1-935d-432b-a143-3ea9205de2e2}, !- Supply Air Fan Operating Mode Schedule Name
  {752382b1-8f86-4ec7-9dd0-ce9b7d32b030}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {3a9a992f-b6ce-41cf-86eb-7421c4a0e5d3}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {bfec545d-d9dd-4264-b58e-5390dcbae87d}, !- Inlet Port
  {84b2b22f-a41b-49ab-8479-60c53f9ae342}; !- Outlet Port

OS:Connection,
  {6afea0d3-5544-42a6-8a9c-8feee523b9c9}, !- Handle
  {3408274e-1ee5-41ca-bf5c-26d0fa3377b6}, !- Name
  {b7774483-67f2-43f1-b442-b7f2cf49a903}, !- Source Object
  3,                                      !- Outlet Port
  {288b2a80-7c37-4daf-bc9b-bff8fd9a7485}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {bfec545d-d9dd-4264-b58e-5390dcbae87d}, !- Handle
  {3f23a441-e900-4605-8219-eaaefd0699ef}, !- Name
  {288b2a80-7c37-4daf-bc9b-bff8fd9a7485}, !- Source Object
  7,                                      !- Outlet Port
  {3a9a992f-b6ce-41cf-86eb-7421c4a0e5d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84b2b22f-a41b-49ab-8479-60c53f9ae342}, !- Handle
  {16b7738c-0051-4485-838f-575610c2b038}, !- Name
  {3a9a992f-b6ce-41cf-86eb-7421c4a0e5d3}, !- Source Object
  3,                                      !- Outlet Port
  {951e9c80-07a5-46de-a54d-9336f446f53d}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {890fb12f-2879-4115-ade8-9d879269b164}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Direct Air, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {9f9bfc8c-a659-47f3-9a15-5a280aa47f2d}, !- Air Inlet Node Name
  {9054cc0e-e733-4d22-8cba-3ad5b6c58e3d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {28386a0c-9cc7-4e13-b197-5b8f6e103828}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Return Air Node, !- Name
  {5bf78721-f607-4a0d-b01b-a084cb8aff8f}, !- Inlet Port
  {e6b53706-247a-4c37-9191-1f182dd80fb1}; !- Outlet Port

OS:Connection,
  {54f3a16b-33a5-4fc9-834c-d66476ed7204}, !- Handle
  {c8b4790d-7e20-47d2-96ad-e6fd115eda63}, !- Name
  {73546b61-08c9-4c96-b227-35f419ea5911}, !- Source Object
  3,                                      !- Outlet Port
  {ac4f43fd-f2eb-4384-8767-91df17ee1da9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bf78721-f607-4a0d-b01b-a084cb8aff8f}, !- Handle
  {ffccded0-39e8-4bb7-9c66-cf72cea58892}, !- Name
  {6cf1d771-fe30-4362-86fb-c8efd392078e}, !- Source Object
  3,                                      !- Outlet Port
  {28386a0c-9cc7-4e13-b197-5b8f6e103828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6b53706-247a-4c37-9191-1f182dd80fb1}, !- Handle
  {03a1fd2d-ff7d-48a1-b7cd-58f895fcb4a9}, !- Name
  {28386a0c-9cc7-4e13-b197-5b8f6e103828}, !- Source Object
  3,                                      !- Outlet Port
  {d80501dc-11ab-4789-a552-459631570b14}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {38277f47-369a-4052-a322-7fe8517c8daf}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Direct Air Inlet Air Node, !- Name
  {b91f019f-e1ab-479b-8f63-6b505dc89c90}, !- Inlet Port
  {9f9bfc8c-a659-47f3-9a15-5a280aa47f2d}; !- Outlet Port

OS:Connection,
  {b91f019f-e1ab-479b-8f63-6b505dc89c90}, !- Handle
  {85fd34f8-7659-4de3-93ee-bdf17d015d39}, !- Name
  {4b475cbd-480b-47c6-9123-28d640971e17}, !- Source Object
  3,                                      !- Outlet Port
  {38277f47-369a-4052-a322-7fe8517c8daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f9bfc8c-a659-47f3-9a15-5a280aa47f2d}, !- Handle
  {f01c17ab-bbb6-4300-a5eb-b2b5934cff6a}, !- Name
  {38277f47-369a-4052-a322-7fe8517c8daf}, !- Source Object
  3,                                      !- Outlet Port
  {890fb12f-2879-4115-ade8-9d879269b164}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9054cc0e-e733-4d22-8cba-3ad5b6c58e3d}, !- Handle
  {ea93a02a-2130-4782-b319-04e923f3d06e}, !- Name
  {890fb12f-2879-4115-ade8-9d879269b164}, !- Source Object
  4,                                      !- Outlet Port
  {73546b61-08c9-4c96-b227-35f419ea5911}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3738fe8d-6a0d-4db7-89a8-33a53ff36c72}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {d822a7a4-140d-4c7c-b6b0-a025e10dc367}, !- Availability Schedule
  {b1b49c16-4703-4a60-bd87-19d890e5febe}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5e3f9391-fc71-47c5-aea3-90310139b5ca}, !- Supply Side Inlet Node Name
  {b1afd5ad-f251-48e0-be3d-61e5a08693a1}, !- Demand Side Outlet Node Name
  {30423a8b-5925-4aa5-b428-19c86dc8223e}, !- Demand Side Inlet Node A
  {b92e893c-1e59-47b6-b911-4d7bf0906414}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9e2f473a-056e-4b43-9c14-9410a8a42c51}, !- Demand Mixer Name
  {2c5f2dff-0f5e-4785-8d55-675c7ed268e9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c2569aaf-84ac-4040-8424-045098513be2}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Furnace Supply Inlet Node, !- Name
  {5e3f9391-fc71-47c5-aea3-90310139b5ca}, !- Inlet Port
  {91974f28-9e97-4617-b765-0808f7caacb4}; !- Outlet Port

OS:Node,
  {e3f6c2a7-fe26-49e9-998d-5cb3f2ae4ec3}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Furnace Mixed Air Node, !- Name
  {91a1cdb9-ed31-4827-b563-73e90606f817}, !- Inlet Port
  {b92e893c-1e59-47b6-b911-4d7bf0906414}; !- Outlet Port

OS:Connection,
  {5e3f9391-fc71-47c5-aea3-90310139b5ca}, !- Handle
  {df5acb40-c059-4ecd-89de-8f5aa0cfe30b}, !- Name
  {3738fe8d-6a0d-4db7-89a8-33a53ff36c72}, !- Source Object
  8,                                      !- Outlet Port
  {c2569aaf-84ac-4040-8424-045098513be2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b92e893c-1e59-47b6-b911-4d7bf0906414}, !- Handle
  {cfd6756e-0688-4026-9ad3-b279e5dacef6}, !- Name
  {e3f6c2a7-fe26-49e9-998d-5cb3f2ae4ec3}, !- Source Object
  3,                                      !- Outlet Port
  {3738fe8d-6a0d-4db7-89a8-33a53ff36c72}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6c502e71-0447-45f0-af7c-9a9f09131e7e}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Furnace Demand Inlet Node, !- Name
  {30423a8b-5925-4aa5-b428-19c86dc8223e}, !- Inlet Port
  {588914ee-7673-42dc-b3fe-beeb3d38c46f}; !- Outlet Port

OS:Node,
  {29735799-a909-42ac-9108-5722d1db9043}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Furnace Demand Outlet Node, !- Name
  {02adfafc-b4b6-4923-98df-e31b4951ad66}, !- Inlet Port
  {b1afd5ad-f251-48e0-be3d-61e5a08693a1}; !- Outlet Port

OS:Node,
  {870c4e1d-7d88-42ca-bf6f-58bfb477d29c}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {5df3d3d5-bfa1-4157-a337-f57245e80ae0}, !- Inlet Port
  {9d4f01b3-dd5e-49c5-8013-3ccb930ab7e3}; !- Outlet Port

OS:Connection,
  {30423a8b-5925-4aa5-b428-19c86dc8223e}, !- Handle
  {0a45ad99-94ca-4cba-87b3-533f9a8a47e8}, !- Name
  {3738fe8d-6a0d-4db7-89a8-33a53ff36c72}, !- Source Object
  10,                                     !- Outlet Port
  {6c502e71-0447-45f0-af7c-9a9f09131e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1afd5ad-f251-48e0-be3d-61e5a08693a1}, !- Handle
  {9caf69de-93a9-4945-a7f5-89f9490abc97}, !- Name
  {29735799-a909-42ac-9108-5722d1db9043}, !- Source Object
  3,                                      !- Outlet Port
  {3738fe8d-6a0d-4db7-89a8-33a53ff36c72}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2c5f2dff-0f5e-4785-8d55-675c7ed268e9}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {588914ee-7673-42dc-b3fe-beeb3d38c46f}, !- Inlet Node Name
  {9d5a8f44-6bd9-40ec-8d63-769d6ef4c506}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9e2f473a-056e-4b43-9c14-9410a8a42c51}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {02adfafc-b4b6-4923-98df-e31b4951ad66}, !- Outlet Node Name
  {dcd5fbf3-92dd-4d02-ab10-d1afa28f52bf}; !- Inlet Node Name 1

OS:Connection,
  {588914ee-7673-42dc-b3fe-beeb3d38c46f}, !- Handle
  {74ffc5aa-0ab5-4e14-aaa9-566cbfadcc7f}, !- Name
  {6c502e71-0447-45f0-af7c-9a9f09131e7e}, !- Source Object
  3,                                      !- Outlet Port
  {2c5f2dff-0f5e-4785-8d55-675c7ed268e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02adfafc-b4b6-4923-98df-e31b4951ad66}, !- Handle
  {d4a57776-9957-4b2c-8e6f-950905d2fee0}, !- Name
  {9e2f473a-056e-4b43-9c14-9410a8a42c51}, !- Source Object
  2,                                      !- Outlet Port
  {29735799-a909-42ac-9108-5722d1db9043}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {054c5bd6-fed1-46c9-8df1-a85a005489f9}, !- Handle
  {3738fe8d-6a0d-4db7-89a8-33a53ff36c72}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b1b49c16-4703-4a60-bd87-19d890e5febe}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {7ca1b3f7-e723-4123-bfcd-60d563cfe380}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {ba7816dd-792e-4fe2-8c99-68252ea5fe53}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Furnace Heating Coil, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {8ef41ba4-67b3-43bf-a51a-f332a7658ee2}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Furnace Supply Fan, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {429e280e-d1a1-476e-a23a-811d7d48f7ae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {534e1937-aa22-4672-b0d8-77ae9051f9c8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {429e280e-d1a1-476e-a23a-811d7d48f7ae}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {534e1937-aa22-4672-b0d8-77ae9051f9c8}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {445bc910-badb-4595-8438-bfe1b83ddff7}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d5ea0997-2875-4e43-a26f-6b56a9ca4def}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d5ea0997-2875-4e43-a26f-6b56a9ca4def}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c1b7b9fe-7542-41f8-b2d4-9d94f9c3f425}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Furnace OA System, !- Name
  {445bc910-badb-4595-8438-bfe1b83ddff7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {91a1cdb9-ed31-4827-b563-73e90606f817}, !- Mixed Air Node Name
  {07bc3fe5-3300-4b1d-b48c-24df66a3783f}, !- Outdoor Air Stream Node Name
  {0c05f374-0494-4ec5-b6d6-7e3cb7093d79}, !- Relief Air Stream Node Name
  {532a0c0e-8941-4082-b954-7258d96b31f0}; !- Return Air Stream Node Name

OS:Node,
  {27bf2508-66a2-481b-9fa0-c0caac38d060}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {07bc3fe5-3300-4b1d-b48c-24df66a3783f}; !- Outlet Port

OS:Connection,
  {07bc3fe5-3300-4b1d-b48c-24df66a3783f}, !- Handle
  {c79fbf98-76e7-4aed-b716-3e308fbe2851}, !- Name
  {27bf2508-66a2-481b-9fa0-c0caac38d060}, !- Source Object
  3,                                      !- Outlet Port
  {c1b7b9fe-7542-41f8-b2d4-9d94f9c3f425}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {53af683f-131c-4ef2-aeb9-f4e5828fd6eb}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Furnace Relief Air Node, !- Name
  {0c05f374-0494-4ec5-b6d6-7e3cb7093d79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c05f374-0494-4ec5-b6d6-7e3cb7093d79}, !- Handle
  {493187a2-3d02-4b43-a592-b57a17d5ef97}, !- Name
  {c1b7b9fe-7542-41f8-b2d4-9d94f9c3f425}, !- Source Object
  7,                                      !- Outlet Port
  {53af683f-131c-4ef2-aeb9-f4e5828fd6eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91a1cdb9-ed31-4827-b563-73e90606f817}, !- Handle
  {0b8d7372-1c87-4d1f-ac3a-e0838f591dc5}, !- Name
  {c1b7b9fe-7542-41f8-b2d4-9d94f9c3f425}, !- Source Object
  5,                                      !- Outlet Port
  {e3f6c2a7-fe26-49e9-998d-5cb3f2ae4ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {1c5bae53-01f7-41dd-99f5-5223f3a998de}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {ff359d44-5e59-4768-84de-9d3966a6d0d4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {91974f28-9e97-4617-b765-0808f7caacb4}, !- Air Inlet Node Name
  {c3a21b47-4d53-456c-b86c-f2621c885e5e}, !- Air Outlet Node Name
  {8ef41ba4-67b3-43bf-a51a-f332a7658ee2}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dd82fbe1-935d-432b-a143-3ea9205de2e2}, !- Supply Air Fan Operating Mode Schedule Name
  {ba7816dd-792e-4fe2-8c99-68252ea5fe53}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {7078e49d-1f3a-4dbe-ad17-aa0f368adac1}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {c3a21b47-4d53-456c-b86c-f2621c885e5e}, !- Inlet Port
  {532a0c0e-8941-4082-b954-7258d96b31f0}; !- Outlet Port

OS:Connection,
  {91974f28-9e97-4617-b765-0808f7caacb4}, !- Handle
  {719804fb-f2d1-4e5e-83eb-8c4972124629}, !- Name
  {c2569aaf-84ac-4040-8424-045098513be2}, !- Source Object
  3,                                      !- Outlet Port
  {1c5bae53-01f7-41dd-99f5-5223f3a998de}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c3a21b47-4d53-456c-b86c-f2621c885e5e}, !- Handle
  {6aef47a1-fdd9-40cc-af01-8625b3c27728}, !- Name
  {1c5bae53-01f7-41dd-99f5-5223f3a998de}, !- Source Object
  7,                                      !- Outlet Port
  {7078e49d-1f3a-4dbe-ad17-aa0f368adac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {532a0c0e-8941-4082-b954-7258d96b31f0}, !- Handle
  {9940bd1d-cd67-4f12-8425-82b6cb918a4c}, !- Name
  {7078e49d-1f3a-4dbe-ad17-aa0f368adac1}, !- Source Object
  3,                                      !- Outlet Port
  {c1b7b9fe-7542-41f8-b2d4-9d94f9c3f425}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e52291a8-e10d-4f56-8346-843375d121fd}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Direct Air, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {c3ba9ec6-a570-4eb5-a0d2-69185dfa3024}, !- Air Inlet Node Name
  {5df3d3d5-bfa1-4157-a337-f57245e80ae0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {88806c23-18c9-499e-bc53-cb054dccad76}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Return Air Node, !- Name
  {fb7d361c-2434-4bde-a5cb-bd43917a0f5c}, !- Inlet Port
  {dcd5fbf3-92dd-4d02-ab10-d1afa28f52bf}; !- Outlet Port

OS:Connection,
  {9d4f01b3-dd5e-49c5-8013-3ccb930ab7e3}, !- Handle
  {26066282-2d66-4e64-8f72-5791fa4717e1}, !- Name
  {870c4e1d-7d88-42ca-bf6f-58bfb477d29c}, !- Source Object
  3,                                      !- Outlet Port
  {10eb2541-1a7c-448b-978f-4146b14a72dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb7d361c-2434-4bde-a5cb-bd43917a0f5c}, !- Handle
  {8d1d7d55-c884-466c-9070-70cde722d225}, !- Name
  {a0e18536-0207-4af6-a06b-ae90cb43caf0}, !- Source Object
  3,                                      !- Outlet Port
  {88806c23-18c9-499e-bc53-cb054dccad76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcd5fbf3-92dd-4d02-ab10-d1afa28f52bf}, !- Handle
  {3b39112e-d42e-415b-bf85-5252e9cb7851}, !- Name
  {88806c23-18c9-499e-bc53-cb054dccad76}, !- Source Object
  3,                                      !- Outlet Port
  {9e2f473a-056e-4b43-9c14-9410a8a42c51}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b5e4aa2b-c759-4813-b5ad-a8fdec89537e}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {9d5a8f44-6bd9-40ec-8d63-769d6ef4c506}, !- Inlet Port
  {c3ba9ec6-a570-4eb5-a0d2-69185dfa3024}; !- Outlet Port

OS:Connection,
  {9d5a8f44-6bd9-40ec-8d63-769d6ef4c506}, !- Handle
  {f6c518fe-50de-435d-a318-322b26cf203e}, !- Name
  {2c5f2dff-0f5e-4785-8d55-675c7ed268e9}, !- Source Object
  3,                                      !- Outlet Port
  {b5e4aa2b-c759-4813-b5ad-a8fdec89537e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3ba9ec6-a570-4eb5-a0d2-69185dfa3024}, !- Handle
  {69e2e6a7-d27c-4718-9dcb-01f8809db8c8}, !- Name
  {b5e4aa2b-c759-4813-b5ad-a8fdec89537e}, !- Source Object
  3,                                      !- Outlet Port
  {e52291a8-e10d-4f56-8346-843375d121fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5df3d3d5-bfa1-4157-a337-f57245e80ae0}, !- Handle
  {b9d0a186-70b6-4684-9283-03a27650a4f9}, !- Name
  {e52291a8-e10d-4f56-8346-843375d121fd}, !- Source Object
  4,                                      !- Outlet Port
  {870c4e1d-7d88-42ca-bf6f-58bfb477d29c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b897895f-634a-4197-bf5e-8227f328f346}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {1d02a3ca-4888-4192-876d-f5a478138346}, !- Availability Schedule
  {556ed65f-f330-4b1f-8199-342eb4567413}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ae9f9b4e-108c-48bb-83fe-07c6db24c63c}, !- Supply Side Inlet Node Name
  {aacebb97-c980-41ab-8adf-d1ebb10ae430}, !- Demand Side Outlet Node Name
  {c57493c4-c998-4831-a945-ea1b764f34b7}, !- Demand Side Inlet Node A
  {652cf46e-b237-4c2f-8d82-63248e1a907f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1a579c86-b20f-404c-9ae4-77994ad7cacf}, !- Demand Mixer Name
  {5e76749f-3c6b-4360-9913-01e297f3fa07}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7ca80ee2-d1ef-427f-8d69-05d0231c3234}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Furnace Supply Inlet Node, !- Name
  {ae9f9b4e-108c-48bb-83fe-07c6db24c63c}, !- Inlet Port
  {aee6a395-6f91-49a9-8b34-30beecaf8b04}; !- Outlet Port

OS:Node,
  {c5ba4c0a-9e99-4988-9213-3222fe8bcfa1}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Furnace Mixed Air Node, !- Name
  {8e325887-b3cf-4c25-8097-5066e198e9fa}, !- Inlet Port
  {652cf46e-b237-4c2f-8d82-63248e1a907f}; !- Outlet Port

OS:Connection,
  {ae9f9b4e-108c-48bb-83fe-07c6db24c63c}, !- Handle
  {acf6da31-7716-40a0-ab53-226458a21ccb}, !- Name
  {b897895f-634a-4197-bf5e-8227f328f346}, !- Source Object
  8,                                      !- Outlet Port
  {7ca80ee2-d1ef-427f-8d69-05d0231c3234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {652cf46e-b237-4c2f-8d82-63248e1a907f}, !- Handle
  {e11c7b15-3a2f-44af-9769-affc6d14c25a}, !- Name
  {c5ba4c0a-9e99-4988-9213-3222fe8bcfa1}, !- Source Object
  3,                                      !- Outlet Port
  {b897895f-634a-4197-bf5e-8227f328f346}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1a82be5f-cf8d-4a55-94a6-1452d0d47704}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Furnace Demand Inlet Node, !- Name
  {c57493c4-c998-4831-a945-ea1b764f34b7}, !- Inlet Port
  {2e43e19e-cde2-497f-a0b5-01f032e6ad25}; !- Outlet Port

OS:Node,
  {93a2a1c7-f7d2-4dcb-9cb0-1fd974cf3e46}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Furnace Demand Outlet Node, !- Name
  {4d12c75f-1909-4881-9fc0-00a948966aac}, !- Inlet Port
  {aacebb97-c980-41ab-8adf-d1ebb10ae430}; !- Outlet Port

OS:Node,
  {dd9da1c9-ff66-4569-bd93-d08b6def477b}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Direct Air Outlet Air Node, !- Name
  {63615689-2c5b-4d70-a3b9-4105da30b6ea}, !- Inlet Port
  {50f13251-ac88-4054-8d56-511a383c0610}; !- Outlet Port

OS:Connection,
  {c57493c4-c998-4831-a945-ea1b764f34b7}, !- Handle
  {37696bdb-91ac-47d8-bea5-d2b2465548c8}, !- Name
  {b897895f-634a-4197-bf5e-8227f328f346}, !- Source Object
  10,                                     !- Outlet Port
  {1a82be5f-cf8d-4a55-94a6-1452d0d47704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aacebb97-c980-41ab-8adf-d1ebb10ae430}, !- Handle
  {ca384132-360b-4df9-beb4-1ed429c7ba70}, !- Name
  {93a2a1c7-f7d2-4dcb-9cb0-1fd974cf3e46}, !- Source Object
  3,                                      !- Outlet Port
  {b897895f-634a-4197-bf5e-8227f328f346}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5e76749f-3c6b-4360-9913-01e297f3fa07}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {2e43e19e-cde2-497f-a0b5-01f032e6ad25}, !- Inlet Node Name
  {0ead4098-0ae8-4ca7-8539-cc9d1fe2da11}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1a579c86-b20f-404c-9ae4-77994ad7cacf}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {4d12c75f-1909-4881-9fc0-00a948966aac}, !- Outlet Node Name
  {f838d9d3-606f-4ded-beb2-e4c750ac4b77}; !- Inlet Node Name 1

OS:Connection,
  {2e43e19e-cde2-497f-a0b5-01f032e6ad25}, !- Handle
  {10485837-1f56-4656-b78e-dd59d8a5d13b}, !- Name
  {1a82be5f-cf8d-4a55-94a6-1452d0d47704}, !- Source Object
  3,                                      !- Outlet Port
  {5e76749f-3c6b-4360-9913-01e297f3fa07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d12c75f-1909-4881-9fc0-00a948966aac}, !- Handle
  {1ae642c6-36fa-40a3-94e6-701a67de67ff}, !- Name
  {1a579c86-b20f-404c-9ae4-77994ad7cacf}, !- Source Object
  2,                                      !- Outlet Port
  {93a2a1c7-f7d2-4dcb-9cb0-1fd974cf3e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {28197927-66a0-4f08-9fd1-b647fa0963fb}, !- Handle
  {b897895f-634a-4197-bf5e-8227f328f346}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {556ed65f-f330-4b1f-8199-342eb4567413}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {df4d9b01-546c-43d0-b5b9-52b139549e33}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {fb8e4805-e1d4-46dd-8e84-f8b3c50b027e}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Furnace Heating Coil, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {fa937f17-2b89-47e9-8096-228ebb1eda9f}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Furnace Supply Fan, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3fa8563-51d3-4025-9e56-e35a3bc19395}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fd5cd0d1-34a9-4dab-bdc4-f6cc08b97ba5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {d3fa8563-51d3-4025-9e56-e35a3bc19395}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fd5cd0d1-34a9-4dab-bdc4-f6cc08b97ba5}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f2a23a30-b904-471d-9235-1c1219a94753}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0d8a68d8-5255-4942-9133-fba8a817309c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0d8a68d8-5255-4942-9133-fba8a817309c}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8eef861f-a033-4a1e-ad96-b3e1155437f7}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Furnace OA System, !- Name
  {f2a23a30-b904-471d-9235-1c1219a94753}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8e325887-b3cf-4c25-8097-5066e198e9fa}, !- Mixed Air Node Name
  {20328143-583f-4f8a-855e-f86cd216f2b6}, !- Outdoor Air Stream Node Name
  {9ea2ab3e-da03-4aa8-99b4-fb27f5d7b938}, !- Relief Air Stream Node Name
  {77f5c06e-58fc-452d-964e-a1a82678564d}; !- Return Air Stream Node Name

OS:Node,
  {7827e1e6-e98d-45fc-92ff-c3fcb85dcc70}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {20328143-583f-4f8a-855e-f86cd216f2b6}; !- Outlet Port

OS:Connection,
  {20328143-583f-4f8a-855e-f86cd216f2b6}, !- Handle
  {001977cd-543d-47a5-acf3-136d9b72648f}, !- Name
  {7827e1e6-e98d-45fc-92ff-c3fcb85dcc70}, !- Source Object
  3,                                      !- Outlet Port
  {8eef861f-a033-4a1e-ad96-b3e1155437f7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d2a32d6b-bb2c-439b-92aa-951bdad589f4}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Furnace Relief Air Node, !- Name
  {9ea2ab3e-da03-4aa8-99b4-fb27f5d7b938}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ea2ab3e-da03-4aa8-99b4-fb27f5d7b938}, !- Handle
  {aa8ccc3d-3921-49e3-8652-91e825fd6780}, !- Name
  {8eef861f-a033-4a1e-ad96-b3e1155437f7}, !- Source Object
  7,                                      !- Outlet Port
  {d2a32d6b-bb2c-439b-92aa-951bdad589f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e325887-b3cf-4c25-8097-5066e198e9fa}, !- Handle
  {7ece7e79-58d1-466a-9ee3-26d10b46bbb8}, !- Name
  {8eef861f-a033-4a1e-ad96-b3e1155437f7}, !- Source Object
  5,                                      !- Outlet Port
  {c5ba4c0a-9e99-4988-9213-3222fe8bcfa1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {694ab4fc-2f5e-4d10-8b46-55012d1bf23d}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {b665f6df-ec98-40cc-8b98-d5a3803430dd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {aee6a395-6f91-49a9-8b34-30beecaf8b04}, !- Air Inlet Node Name
  {05144b5f-97e6-4090-9bf7-d75a061c3f9d}, !- Air Outlet Node Name
  {fa937f17-2b89-47e9-8096-228ebb1eda9f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dd82fbe1-935d-432b-a143-3ea9205de2e2}, !- Supply Air Fan Operating Mode Schedule Name
  {fb8e4805-e1d4-46dd-8e84-f8b3c50b027e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {1b1621d2-3c0b-45b8-9574-8ecfac4370bb}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {05144b5f-97e6-4090-9bf7-d75a061c3f9d}, !- Inlet Port
  {77f5c06e-58fc-452d-964e-a1a82678564d}; !- Outlet Port

OS:Connection,
  {aee6a395-6f91-49a9-8b34-30beecaf8b04}, !- Handle
  {580f8b71-4f85-4e1f-b39a-324bcdffadc6}, !- Name
  {7ca80ee2-d1ef-427f-8d69-05d0231c3234}, !- Source Object
  3,                                      !- Outlet Port
  {694ab4fc-2f5e-4d10-8b46-55012d1bf23d}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {05144b5f-97e6-4090-9bf7-d75a061c3f9d}, !- Handle
  {4d0a7d28-f9da-4ece-8adb-23c4dc4b3ab7}, !- Name
  {694ab4fc-2f5e-4d10-8b46-55012d1bf23d}, !- Source Object
  7,                                      !- Outlet Port
  {1b1621d2-3c0b-45b8-9574-8ecfac4370bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f5c06e-58fc-452d-964e-a1a82678564d}, !- Handle
  {8d5f1741-f1ff-482c-aa02-49d11f480cd1}, !- Name
  {1b1621d2-3c0b-45b8-9574-8ecfac4370bb}, !- Source Object
  3,                                      !- Outlet Port
  {8eef861f-a033-4a1e-ad96-b3e1155437f7}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c36c12d2-8b31-4cc3-a7d2-191b113a8a23}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Direct Air, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {73a77648-6a04-4718-a1fa-ba4782010c0f}, !- Air Inlet Node Name
  {63615689-2c5b-4d70-a3b9-4105da30b6ea}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3cac4bd5-8bd6-4015-85fe-5562a69f1235}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Return Air Node, !- Name
  {f05b21f9-5979-4837-86f1-30a79ca62890}, !- Inlet Port
  {f838d9d3-606f-4ded-beb2-e4c750ac4b77}; !- Outlet Port

OS:Connection,
  {50f13251-ac88-4054-8d56-511a383c0610}, !- Handle
  {4c9f4ea3-ffe9-4fb8-81fb-6f546d1d71e3}, !- Name
  {dd9da1c9-ff66-4569-bd93-d08b6def477b}, !- Source Object
  3,                                      !- Outlet Port
  {63fa8062-1f3c-4a37-9201-dc8a11f1bce9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f05b21f9-5979-4837-86f1-30a79ca62890}, !- Handle
  {ad007b0e-6094-49de-84ca-e618a63fb8ff}, !- Name
  {075f3f07-627f-4e71-8a6f-6432d2627087}, !- Source Object
  3,                                      !- Outlet Port
  {3cac4bd5-8bd6-4015-85fe-5562a69f1235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f838d9d3-606f-4ded-beb2-e4c750ac4b77}, !- Handle
  {0c2dcb7a-0ff2-416b-8093-e3f4d0f2f511}, !- Name
  {3cac4bd5-8bd6-4015-85fe-5562a69f1235}, !- Source Object
  3,                                      !- Outlet Port
  {1a579c86-b20f-404c-9ae4-77994ad7cacf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f0c3920b-438d-40a1-81c8-477d521b7f19}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Direct Air Inlet Air Node, !- Name
  {0ead4098-0ae8-4ca7-8539-cc9d1fe2da11}, !- Inlet Port
  {73a77648-6a04-4718-a1fa-ba4782010c0f}; !- Outlet Port

OS:Connection,
  {0ead4098-0ae8-4ca7-8539-cc9d1fe2da11}, !- Handle
  {2f588608-0540-4ff4-8eda-79af3f0d5c79}, !- Name
  {5e76749f-3c6b-4360-9913-01e297f3fa07}, !- Source Object
  3,                                      !- Outlet Port
  {f0c3920b-438d-40a1-81c8-477d521b7f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73a77648-6a04-4718-a1fa-ba4782010c0f}, !- Handle
  {b448711c-aa64-44dc-9227-ed0860f5281a}, !- Name
  {f0c3920b-438d-40a1-81c8-477d521b7f19}, !- Source Object
  3,                                      !- Outlet Port
  {c36c12d2-8b31-4cc3-a7d2-191b113a8a23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63615689-2c5b-4d70-a3b9-4105da30b6ea}, !- Handle
  {6e3c1bee-7dfb-4bf5-89e8-959514fb2209}, !- Name
  {c36c12d2-8b31-4cc3-a7d2-191b113a8a23}, !- Source Object
  4,                                      !- Outlet Port
  {dd9da1c9-ff66-4569-bd93-d08b6def477b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8fac2bd7-e6e3-4b5e-a78a-9cf980ac9f67}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {11aeee3e-7fb1-4584-88ea-1f7eb0fa3e36}, !- Availability Schedule
  {c814b05c-d196-41f5-8382-6a597b432e7b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {26be0387-0487-4b8c-b1e9-1c8cac1a5e20}, !- Supply Side Inlet Node Name
  {d74f2ab8-ac9a-4fee-9a9a-037752e97cf8}, !- Demand Side Outlet Node Name
  {cfc97b19-9ae8-480f-a871-28a431c37e48}, !- Demand Side Inlet Node A
  {f2f816e7-acae-46db-b6a9-703185c22baf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2af34988-d757-4bac-93e7-18b9d5a4ed68}, !- Demand Mixer Name
  {3b44b6be-84c2-4315-98df-e186ebdda18f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b4371fb0-25a0-47b3-a5d0-0dd118d61233}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Furnace Supply Inlet Node, !- Name
  {26be0387-0487-4b8c-b1e9-1c8cac1a5e20}, !- Inlet Port
  {65426539-22ef-4484-856f-60a42a92e7f7}; !- Outlet Port

OS:Node,
  {fdd3cf94-7cba-4341-9101-322c4def4048}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Furnace Mixed Air Node, !- Name
  {74becba3-12c5-49a5-a4d2-4a4111d283dc}, !- Inlet Port
  {f2f816e7-acae-46db-b6a9-703185c22baf}; !- Outlet Port

OS:Connection,
  {26be0387-0487-4b8c-b1e9-1c8cac1a5e20}, !- Handle
  {605e329b-eb6c-446d-961e-bae2b3bf88dd}, !- Name
  {8fac2bd7-e6e3-4b5e-a78a-9cf980ac9f67}, !- Source Object
  8,                                      !- Outlet Port
  {b4371fb0-25a0-47b3-a5d0-0dd118d61233}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2f816e7-acae-46db-b6a9-703185c22baf}, !- Handle
  {d0d991ac-0178-47ec-ad99-f536d5704812}, !- Name
  {fdd3cf94-7cba-4341-9101-322c4def4048}, !- Source Object
  3,                                      !- Outlet Port
  {8fac2bd7-e6e3-4b5e-a78a-9cf980ac9f67}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {68b05970-2d17-490f-9981-8434b7e0387c}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Furnace Demand Inlet Node, !- Name
  {cfc97b19-9ae8-480f-a871-28a431c37e48}, !- Inlet Port
  {472df2d0-1b8b-4b3b-a7aa-774001859333}; !- Outlet Port

OS:Node,
  {7f5e7e26-a3b8-45f3-884e-11f0f98b07f4}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Furnace Demand Outlet Node, !- Name
  {3b450ef6-3575-4225-91ee-a321a51744b8}, !- Inlet Port
  {d74f2ab8-ac9a-4fee-9a9a-037752e97cf8}; !- Outlet Port

OS:Node,
  {e784dfea-2456-4cc4-8c79-bc4c876670b4}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {9864a79a-b42c-48d6-ba3e-5675d4388ef4}, !- Inlet Port
  {1bbb2be1-454c-46a6-80e5-db0c7b9f15cf}; !- Outlet Port

OS:Connection,
  {cfc97b19-9ae8-480f-a871-28a431c37e48}, !- Handle
  {17554a4c-4806-4f2c-b425-1810de0ec1dc}, !- Name
  {8fac2bd7-e6e3-4b5e-a78a-9cf980ac9f67}, !- Source Object
  10,                                     !- Outlet Port
  {68b05970-2d17-490f-9981-8434b7e0387c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d74f2ab8-ac9a-4fee-9a9a-037752e97cf8}, !- Handle
  {204b8e97-d137-4ecb-bc2d-4cc4b9f1cba2}, !- Name
  {7f5e7e26-a3b8-45f3-884e-11f0f98b07f4}, !- Source Object
  3,                                      !- Outlet Port
  {8fac2bd7-e6e3-4b5e-a78a-9cf980ac9f67}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3b44b6be-84c2-4315-98df-e186ebdda18f}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {472df2d0-1b8b-4b3b-a7aa-774001859333}, !- Inlet Node Name
  {b8a28c79-0ced-4f06-96bb-6e1e1784506f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2af34988-d757-4bac-93e7-18b9d5a4ed68}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {3b450ef6-3575-4225-91ee-a321a51744b8}, !- Outlet Node Name
  {b8cd0889-5675-4220-a3a7-ca472fcc4cba}; !- Inlet Node Name 1

OS:Connection,
  {472df2d0-1b8b-4b3b-a7aa-774001859333}, !- Handle
  {1e6adee6-5da3-468a-8bdc-98af12178513}, !- Name
  {68b05970-2d17-490f-9981-8434b7e0387c}, !- Source Object
  3,                                      !- Outlet Port
  {3b44b6be-84c2-4315-98df-e186ebdda18f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b450ef6-3575-4225-91ee-a321a51744b8}, !- Handle
  {8e72b7a9-46a8-422a-870d-85d446837578}, !- Name
  {2af34988-d757-4bac-93e7-18b9d5a4ed68}, !- Source Object
  2,                                      !- Outlet Port
  {7f5e7e26-a3b8-45f3-884e-11f0f98b07f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f788da91-1b93-4bd5-abd9-7319837598c0}, !- Handle
  {8fac2bd7-e6e3-4b5e-a78a-9cf980ac9f67}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c814b05c-d196-41f5-8382-6a597b432e7b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {25bb8c67-773e-4ca1-97c2-c141db167593}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {363f84e9-edf0-4d18-a7cb-9ef4ba435e39}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Furnace Heating Coil, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {e7607741-9203-433a-9af8-0d69fa7d2c26}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Furnace Supply Fan, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d1c92655-0e03-4bb3-843f-957e67be93d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2a085f18-4a16-401b-ba4f-8bac562ccd4d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {d1c92655-0e03-4bb3-843f-957e67be93d6}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2a085f18-4a16-401b-ba4f-8bac562ccd4d}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {fdc3f24b-3842-47c5-a10f-c9734ae1a277}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c314eb0b-b509-4a81-8d73-3cf0fea4dcd1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c314eb0b-b509-4a81-8d73-3cf0fea4dcd1}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {534c5738-54d0-46af-8763-e6b6f5b8b91d}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Furnace OA System, !- Name
  {fdc3f24b-3842-47c5-a10f-c9734ae1a277}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {74becba3-12c5-49a5-a4d2-4a4111d283dc}, !- Mixed Air Node Name
  {1e5a5442-8510-4c50-bbcb-1c4b7797b751}, !- Outdoor Air Stream Node Name
  {eade9d09-c229-4133-afb5-fefce6134ca1}, !- Relief Air Stream Node Name
  {480e4efa-d179-43e1-92fe-18c0c3cb4c34}; !- Return Air Stream Node Name

OS:Node,
  {73c474f2-3f55-4ec1-9a33-c1df7ec9f035}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1e5a5442-8510-4c50-bbcb-1c4b7797b751}; !- Outlet Port

OS:Connection,
  {1e5a5442-8510-4c50-bbcb-1c4b7797b751}, !- Handle
  {88df07e7-a789-497a-a96a-beeb740ca514}, !- Name
  {73c474f2-3f55-4ec1-9a33-c1df7ec9f035}, !- Source Object
  3,                                      !- Outlet Port
  {534c5738-54d0-46af-8763-e6b6f5b8b91d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c45afd6d-1523-478f-a271-af2c10cdea27}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Furnace Relief Air Node, !- Name
  {eade9d09-c229-4133-afb5-fefce6134ca1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eade9d09-c229-4133-afb5-fefce6134ca1}, !- Handle
  {3c490cb7-c0f1-42ab-b140-40892278fee2}, !- Name
  {534c5738-54d0-46af-8763-e6b6f5b8b91d}, !- Source Object
  7,                                      !- Outlet Port
  {c45afd6d-1523-478f-a271-af2c10cdea27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74becba3-12c5-49a5-a4d2-4a4111d283dc}, !- Handle
  {e494507b-7e9a-4b49-ab0a-4b59d82910e1}, !- Name
  {534c5738-54d0-46af-8763-e6b6f5b8b91d}, !- Source Object
  5,                                      !- Outlet Port
  {fdd3cf94-7cba-4341-9101-322c4def4048}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {3d03d9ad-7fab-43df-9d87-23876081d6c5}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {bbd6a217-ba93-4ba9-a0fc-5b13fdfd8e25}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {65426539-22ef-4484-856f-60a42a92e7f7}, !- Air Inlet Node Name
  {51a60abd-065f-40d7-bec7-e9e6b2a26edc}, !- Air Outlet Node Name
  {e7607741-9203-433a-9af8-0d69fa7d2c26}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dd82fbe1-935d-432b-a143-3ea9205de2e2}, !- Supply Air Fan Operating Mode Schedule Name
  {363f84e9-edf0-4d18-a7cb-9ef4ba435e39}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {e7b5c707-684c-4342-a6f2-1087a4df9a49}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {51a60abd-065f-40d7-bec7-e9e6b2a26edc}, !- Inlet Port
  {480e4efa-d179-43e1-92fe-18c0c3cb4c34}; !- Outlet Port

OS:Connection,
  {65426539-22ef-4484-856f-60a42a92e7f7}, !- Handle
  {c3140b13-e668-48c2-beba-940388a2bb3b}, !- Name
  {b4371fb0-25a0-47b3-a5d0-0dd118d61233}, !- Source Object
  3,                                      !- Outlet Port
  {3d03d9ad-7fab-43df-9d87-23876081d6c5}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {51a60abd-065f-40d7-bec7-e9e6b2a26edc}, !- Handle
  {187f20da-b93c-4c1c-b749-56670c1c2cbe}, !- Name
  {3d03d9ad-7fab-43df-9d87-23876081d6c5}, !- Source Object
  7,                                      !- Outlet Port
  {e7b5c707-684c-4342-a6f2-1087a4df9a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {480e4efa-d179-43e1-92fe-18c0c3cb4c34}, !- Handle
  {0a92e52c-09c2-4d82-ab59-94f899d900d1}, !- Name
  {e7b5c707-684c-4342-a6f2-1087a4df9a49}, !- Source Object
  3,                                      !- Outlet Port
  {534c5738-54d0-46af-8763-e6b6f5b8b91d}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2eae0ce7-cb26-4054-b588-cdb8d86efc3a}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Direct Air, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {aa4ef4d8-383b-4a81-8e2c-995710b179a2}, !- Air Inlet Node Name
  {9864a79a-b42c-48d6-ba3e-5675d4388ef4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f9602f38-9bf0-4644-aa85-7ecd5d44a21c}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Return Air Node, !- Name
  {b8c1b43b-796e-4a3b-87a2-57b03a50cca5}, !- Inlet Port
  {b8cd0889-5675-4220-a3a7-ca472fcc4cba}; !- Outlet Port

OS:Connection,
  {1bbb2be1-454c-46a6-80e5-db0c7b9f15cf}, !- Handle
  {490aaf4d-737a-40b2-99aa-4696502b3567}, !- Name
  {e784dfea-2456-4cc4-8c79-bc4c876670b4}, !- Source Object
  3,                                      !- Outlet Port
  {9907b4f0-fb3b-46c5-b062-f8f3e2abf928}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8c1b43b-796e-4a3b-87a2-57b03a50cca5}, !- Handle
  {7e3da284-292b-4d0a-b970-31c075986fba}, !- Name
  {2b0c5d2a-e226-4c54-adbe-979082f47a42}, !- Source Object
  3,                                      !- Outlet Port
  {f9602f38-9bf0-4644-aa85-7ecd5d44a21c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8cd0889-5675-4220-a3a7-ca472fcc4cba}, !- Handle
  {60ce4e13-5542-49e3-860f-07c9f1c14bb4}, !- Name
  {f9602f38-9bf0-4644-aa85-7ecd5d44a21c}, !- Source Object
  3,                                      !- Outlet Port
  {2af34988-d757-4bac-93e7-18b9d5a4ed68}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa1e3b85-f494-42e5-b444-0c6dc649e3e2}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {b8a28c79-0ced-4f06-96bb-6e1e1784506f}, !- Inlet Port
  {aa4ef4d8-383b-4a81-8e2c-995710b179a2}; !- Outlet Port

OS:Connection,
  {b8a28c79-0ced-4f06-96bb-6e1e1784506f}, !- Handle
  {4722cf1b-7b1d-4693-9c20-b39881efdf9f}, !- Name
  {3b44b6be-84c2-4315-98df-e186ebdda18f}, !- Source Object
  3,                                      !- Outlet Port
  {fa1e3b85-f494-42e5-b444-0c6dc649e3e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa4ef4d8-383b-4a81-8e2c-995710b179a2}, !- Handle
  {cac124ec-bd73-40eb-9824-17313168cb55}, !- Name
  {fa1e3b85-f494-42e5-b444-0c6dc649e3e2}, !- Source Object
  3,                                      !- Outlet Port
  {2eae0ce7-cb26-4054-b588-cdb8d86efc3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9864a79a-b42c-48d6-ba3e-5675d4388ef4}, !- Handle
  {e85a1b76-aa30-475e-94ca-e95ba7166222}, !- Name
  {2eae0ce7-cb26-4054-b588-cdb8d86efc3a}, !- Source Object
  4,                                      !- Outlet Port
  {e784dfea-2456-4cc4-8c79-bc4c876670b4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {52f579e5-f7a1-4dd7-9b38-02d4e273f931}, !- Handle
  Zone Warehouse Fine A  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {958915a0-22fa-4e1b-a867-326cb497a12c}, !- Availability Schedule
  {7316f269-8249-401d-8d12-4da2e23a0140}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0757aedf-dd99-4ae6-a3ad-0d141dc76bf5}, !- Supply Side Inlet Node Name
  {6d950502-1ddf-4e25-b71c-b427760080b3}, !- Demand Side Outlet Node Name
  {026a059b-298e-431d-90be-a3b806b6755a}, !- Demand Side Inlet Node A
  {2f518aec-9dd4-407e-ba52-5c9419a970b4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {53204148-f5cf-4ae4-9920-e731073870f4}, !- Demand Mixer Name
  {f76d6507-f66e-4d39-90b1-59e9ebc08464}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {aecd03a4-76bd-4d2f-b450-3f646b68c85d}, !- Handle
  Zone Warehouse Fine A  - Story Ground Furnace Supply Inlet Node, !- Name
  {0757aedf-dd99-4ae6-a3ad-0d141dc76bf5}, !- Inlet Port
  {f1bbf5ee-8712-4a1d-90cb-f2d570b6a9cb}; !- Outlet Port

OS:Node,
  {477c5502-2fb1-4454-9a1e-5df24fcf5874}, !- Handle
  Zone Warehouse Fine A  - Story Ground Furnace Mixed Air Node, !- Name
  {4d36f0e2-2c0b-498e-a3e7-665799ed7f22}, !- Inlet Port
  {2f518aec-9dd4-407e-ba52-5c9419a970b4}; !- Outlet Port

OS:Connection,
  {0757aedf-dd99-4ae6-a3ad-0d141dc76bf5}, !- Handle
  {0333b670-617d-4dd9-81c6-00dd41b95ddb}, !- Name
  {52f579e5-f7a1-4dd7-9b38-02d4e273f931}, !- Source Object
  8,                                      !- Outlet Port
  {aecd03a4-76bd-4d2f-b450-3f646b68c85d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f518aec-9dd4-407e-ba52-5c9419a970b4}, !- Handle
  {9ca1308c-90b9-4efb-9510-43d9d0afcdaf}, !- Name
  {477c5502-2fb1-4454-9a1e-5df24fcf5874}, !- Source Object
  3,                                      !- Outlet Port
  {52f579e5-f7a1-4dd7-9b38-02d4e273f931}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bbc444c3-0450-44ad-9290-c4026f9c2e24}, !- Handle
  Zone Warehouse Fine A  - Story Ground Furnace Demand Inlet Node, !- Name
  {026a059b-298e-431d-90be-a3b806b6755a}, !- Inlet Port
  {c99c0bd3-7fc4-48bb-916e-365499de7110}; !- Outlet Port

OS:Node,
  {a32dc323-0ded-49f9-8606-9e02503f85f3}, !- Handle
  Zone Warehouse Fine A  - Story Ground Furnace Demand Outlet Node, !- Name
  {ecc7606b-03d5-4418-bb04-fab30a0253de}, !- Inlet Port
  {6d950502-1ddf-4e25-b71c-b427760080b3}; !- Outlet Port

OS:Node,
  {a0d1f75c-0df3-404c-a4a8-9e2a04e92428}, !- Handle
  Zone Warehouse Fine A  - Story Ground Direct Air Outlet Air Node, !- Name
  {83ca6e32-8506-4fa2-bbfe-ca3e468025df}, !- Inlet Port
  {7c121a97-e0d4-4131-ab4a-75b489fc7c72}; !- Outlet Port

OS:Connection,
  {026a059b-298e-431d-90be-a3b806b6755a}, !- Handle
  {6d9e4ff2-7b0c-457a-92a6-4d5fc3948c5d}, !- Name
  {52f579e5-f7a1-4dd7-9b38-02d4e273f931}, !- Source Object
  10,                                     !- Outlet Port
  {bbc444c3-0450-44ad-9290-c4026f9c2e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d950502-1ddf-4e25-b71c-b427760080b3}, !- Handle
  {ba81c2fc-4dd2-4e92-bd0b-65596141606e}, !- Name
  {a32dc323-0ded-49f9-8606-9e02503f85f3}, !- Source Object
  3,                                      !- Outlet Port
  {52f579e5-f7a1-4dd7-9b38-02d4e273f931}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f76d6507-f66e-4d39-90b1-59e9ebc08464}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {c99c0bd3-7fc4-48bb-916e-365499de7110}, !- Inlet Node Name
  {19de813d-64aa-4e01-952d-13786dbf27e3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {53204148-f5cf-4ae4-9920-e731073870f4}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {ecc7606b-03d5-4418-bb04-fab30a0253de}, !- Outlet Node Name
  {06c93168-215d-4e4f-9112-55efe402811f}; !- Inlet Node Name 1

OS:Connection,
  {c99c0bd3-7fc4-48bb-916e-365499de7110}, !- Handle
  {0b44409f-d496-47c7-b261-7d8cc93f6d9d}, !- Name
  {bbc444c3-0450-44ad-9290-c4026f9c2e24}, !- Source Object
  3,                                      !- Outlet Port
  {f76d6507-f66e-4d39-90b1-59e9ebc08464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecc7606b-03d5-4418-bb04-fab30a0253de}, !- Handle
  {b4cf8134-82ca-48d7-a7c4-ce103e206646}, !- Name
  {53204148-f5cf-4ae4-9920-e731073870f4}, !- Source Object
  2,                                      !- Outlet Port
  {a32dc323-0ded-49f9-8606-9e02503f85f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0be60433-f7db-498f-ae95-4dc9f630ae57}, !- Handle
  {52f579e5-f7a1-4dd7-9b38-02d4e273f931}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7316f269-8249-401d-8d12-4da2e23a0140}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {6eb72990-e48e-4a1a-be93-0abca655df24}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {50c11fdf-e446-4bb9-a49b-e1e68a3cac38}, !- Handle
  Zone Warehouse Fine A  - Story Ground Furnace Heating Coil, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {db0b5be7-129e-4999-b517-cbc22f452eb2}, !- Handle
  Zone Warehouse Fine A  - Story Ground Furnace Supply Fan, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe083cb9-30db-4c16-a6d4-4906e16be436}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {974bf765-93b9-4514-a6c4-139c9ae6d85a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {fe083cb9-30db-4c16-a6d4-4906e16be436}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {974bf765-93b9-4514-a6c4-139c9ae6d85a}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {918d8449-9b75-4c95-9565-f1a3077b8531}, !- Handle
  Zone Warehouse Fine A  - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d8023dcd-a053-4b1e-b712-8e31a5d0a92a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d8023dcd-a053-4b1e-b712-8e31a5d0a92a}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {12839b04-3194-427e-90f3-dc44d5bc8e8f}, !- Handle
  Zone Warehouse Fine A  - Story Ground Furnace OA System, !- Name
  {918d8449-9b75-4c95-9565-f1a3077b8531}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4d36f0e2-2c0b-498e-a3e7-665799ed7f22}, !- Mixed Air Node Name
  {86fad696-1745-43d0-8c6e-f3b01c1286ca}, !- Outdoor Air Stream Node Name
  {ed764fe6-6bb6-4fd5-98d5-dbe7836a74ef}, !- Relief Air Stream Node Name
  {61be9416-3fea-41d6-b9ff-55a266d79bec}; !- Return Air Stream Node Name

OS:Node,
  {4943e063-df04-4d40-88a6-dd9405b804a8}, !- Handle
  Zone Warehouse Fine A  - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {86fad696-1745-43d0-8c6e-f3b01c1286ca}; !- Outlet Port

OS:Connection,
  {86fad696-1745-43d0-8c6e-f3b01c1286ca}, !- Handle
  {3f9a19d1-dbf6-4a9d-bb66-19f76539d1bd}, !- Name
  {4943e063-df04-4d40-88a6-dd9405b804a8}, !- Source Object
  3,                                      !- Outlet Port
  {12839b04-3194-427e-90f3-dc44d5bc8e8f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {130a8cd0-a3dd-4d0b-86e5-f106aae6bf57}, !- Handle
  Zone Warehouse Fine A  - Story Ground Furnace Relief Air Node, !- Name
  {ed764fe6-6bb6-4fd5-98d5-dbe7836a74ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed764fe6-6bb6-4fd5-98d5-dbe7836a74ef}, !- Handle
  {ed128729-ae3f-4726-b9d0-ba05c5d67ce4}, !- Name
  {12839b04-3194-427e-90f3-dc44d5bc8e8f}, !- Source Object
  7,                                      !- Outlet Port
  {130a8cd0-a3dd-4d0b-86e5-f106aae6bf57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d36f0e2-2c0b-498e-a3e7-665799ed7f22}, !- Handle
  {d68f8f10-af31-42eb-aeda-9658158e748c}, !- Name
  {12839b04-3194-427e-90f3-dc44d5bc8e8f}, !- Source Object
  5,                                      !- Outlet Port
  {477c5502-2fb1-4454-9a1e-5df24fcf5874}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {40e46b89-d70f-4f5b-a000-d1b9081ba5be}, !- Handle
  Zone Warehouse Fine A  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {ea506fef-3471-4c72-8c5d-2fbe3b621020}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {f1bbf5ee-8712-4a1d-90cb-f2d570b6a9cb}, !- Air Inlet Node Name
  {2bbe2096-e159-4fc1-bce2-5ddeaaed5d02}, !- Air Outlet Node Name
  {db0b5be7-129e-4999-b517-cbc22f452eb2}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dd82fbe1-935d-432b-a143-3ea9205de2e2}, !- Supply Air Fan Operating Mode Schedule Name
  {50c11fdf-e446-4bb9-a49b-e1e68a3cac38}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {1b1bfbff-f0f2-4040-90f6-ea223bc591bf}, !- Handle
  Zone Warehouse Fine A  - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {2bbe2096-e159-4fc1-bce2-5ddeaaed5d02}, !- Inlet Port
  {61be9416-3fea-41d6-b9ff-55a266d79bec}; !- Outlet Port

OS:Connection,
  {f1bbf5ee-8712-4a1d-90cb-f2d570b6a9cb}, !- Handle
  {8ec5e004-c057-41c0-bbbd-fa610a5eee17}, !- Name
  {aecd03a4-76bd-4d2f-b450-3f646b68c85d}, !- Source Object
  3,                                      !- Outlet Port
  {40e46b89-d70f-4f5b-a000-d1b9081ba5be}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2bbe2096-e159-4fc1-bce2-5ddeaaed5d02}, !- Handle
  {af51253c-3be7-4e5b-84ee-443c77839670}, !- Name
  {40e46b89-d70f-4f5b-a000-d1b9081ba5be}, !- Source Object
  7,                                      !- Outlet Port
  {1b1bfbff-f0f2-4040-90f6-ea223bc591bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61be9416-3fea-41d6-b9ff-55a266d79bec}, !- Handle
  {1a0d53a5-0c1f-413f-a899-6df1a9ef54aa}, !- Name
  {1b1bfbff-f0f2-4040-90f6-ea223bc591bf}, !- Source Object
  3,                                      !- Outlet Port
  {12839b04-3194-427e-90f3-dc44d5bc8e8f}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b9236959-9ec4-427a-9c82-31102ccfa187}, !- Handle
  Zone Warehouse Fine A  - Story Ground Direct Air, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {87d0d194-8f1a-4be8-8fcb-6d485ada6b97}, !- Air Inlet Node Name
  {83ca6e32-8506-4fa2-bbfe-ca3e468025df}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f1db648a-aa45-4793-b2ee-fa299ec2f35c}, !- Handle
  Zone Warehouse Fine A  - Story Ground Return Air Node, !- Name
  {7a00d881-4da2-4d14-9d70-d57173d19c73}, !- Inlet Port
  {06c93168-215d-4e4f-9112-55efe402811f}; !- Outlet Port

OS:Connection,
  {7c121a97-e0d4-4131-ab4a-75b489fc7c72}, !- Handle
  {f0615b5d-3420-4ea9-84a9-2221a2c6d833}, !- Name
  {a0d1f75c-0df3-404c-a4a8-9e2a04e92428}, !- Source Object
  3,                                      !- Outlet Port
  {b1f8c0cf-6900-485a-92cc-94074ed86cf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a00d881-4da2-4d14-9d70-d57173d19c73}, !- Handle
  {bd3ba00c-6edc-49ce-89ca-060da7c747aa}, !- Name
  {02bfd47b-f398-482e-a2ac-a116f3a66362}, !- Source Object
  3,                                      !- Outlet Port
  {f1db648a-aa45-4793-b2ee-fa299ec2f35c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06c93168-215d-4e4f-9112-55efe402811f}, !- Handle
  {19487fb9-af8e-45f3-8f0d-b5bcb28f18d6}, !- Name
  {f1db648a-aa45-4793-b2ee-fa299ec2f35c}, !- Source Object
  3,                                      !- Outlet Port
  {53204148-f5cf-4ae4-9920-e731073870f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2cdafaa6-e65b-4c19-a631-5407c1c94f6b}, !- Handle
  Zone Warehouse Fine A  - Story Ground Direct Air Inlet Air Node, !- Name
  {19de813d-64aa-4e01-952d-13786dbf27e3}, !- Inlet Port
  {87d0d194-8f1a-4be8-8fcb-6d485ada6b97}; !- Outlet Port

OS:Connection,
  {19de813d-64aa-4e01-952d-13786dbf27e3}, !- Handle
  {eec38ff6-b01f-4bac-a1be-ebf7081d4659}, !- Name
  {f76d6507-f66e-4d39-90b1-59e9ebc08464}, !- Source Object
  3,                                      !- Outlet Port
  {2cdafaa6-e65b-4c19-a631-5407c1c94f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87d0d194-8f1a-4be8-8fcb-6d485ada6b97}, !- Handle
  {7dc772e5-fc11-46a2-b19c-b92981b97c0f}, !- Name
  {2cdafaa6-e65b-4c19-a631-5407c1c94f6b}, !- Source Object
  3,                                      !- Outlet Port
  {b9236959-9ec4-427a-9c82-31102ccfa187}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83ca6e32-8506-4fa2-bbfe-ca3e468025df}, !- Handle
  {7d3a49cd-d594-4802-8425-a3763f5299d9}, !- Name
  {b9236959-9ec4-427a-9c82-31102ccfa187}, !- Source Object
  4,                                      !- Outlet Port
  {a0d1f75c-0df3-404c-a4a8-9e2a04e92428}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {35ab6cec-6b9a-4d19-a867-831539b27a52}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {6069a73f-c334-40fa-ac5a-4a39e1bf9768}, !- Availability Schedule
  {b008c3ce-e496-4b9a-9eae-e311314af5cb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a367b8be-2c35-4738-8e21-276c7f01c008}, !- Supply Side Inlet Node Name
  {4df6cb0d-f6c3-4c58-9e30-c07ebcfe354c}, !- Demand Side Outlet Node Name
  {a30f979a-400a-4e2e-af22-2e56b318be19}, !- Demand Side Inlet Node A
  {60b03f21-227c-4fda-bf60-7e1addc0bf05}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {89415cb7-faaf-41e7-932c-305a73cc2fd3}, !- Demand Mixer Name
  {4b765ec3-fabd-4dcd-a3cf-bd331c47820f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b0b368df-9696-4868-b66b-0446fac1eb04}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Furnace Supply Inlet Node, !- Name
  {a367b8be-2c35-4738-8e21-276c7f01c008}, !- Inlet Port
  {15afaa03-8f39-4e54-925a-4810fe1cddd2}; !- Outlet Port

OS:Node,
  {35996d7a-537f-4e7b-9cb2-5917e2d5f8c5}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Furnace Mixed Air Node, !- Name
  {db4ff518-d52f-49a6-b10c-7f3853c65bd0}, !- Inlet Port
  {60b03f21-227c-4fda-bf60-7e1addc0bf05}; !- Outlet Port

OS:Connection,
  {a367b8be-2c35-4738-8e21-276c7f01c008}, !- Handle
  {39d21cda-eb3d-4923-9d95-4cd06fba5461}, !- Name
  {35ab6cec-6b9a-4d19-a867-831539b27a52}, !- Source Object
  8,                                      !- Outlet Port
  {b0b368df-9696-4868-b66b-0446fac1eb04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60b03f21-227c-4fda-bf60-7e1addc0bf05}, !- Handle
  {2d045316-c8bf-4553-89a6-a4c2f14e053d}, !- Name
  {35996d7a-537f-4e7b-9cb2-5917e2d5f8c5}, !- Source Object
  3,                                      !- Outlet Port
  {35ab6cec-6b9a-4d19-a867-831539b27a52}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {de93f5e5-ebd0-461b-a1ab-ebb14a7af725}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Furnace Demand Inlet Node, !- Name
  {a30f979a-400a-4e2e-af22-2e56b318be19}, !- Inlet Port
  {2ad20b12-0dd0-4c46-ba8e-c8fc620a33d9}; !- Outlet Port

OS:Node,
  {13738352-f39b-4335-b4ac-2dc708aa01bc}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Furnace Demand Outlet Node, !- Name
  {cc15924f-861e-4744-8271-7a498497365b}, !- Inlet Port
  {4df6cb0d-f6c3-4c58-9e30-c07ebcfe354c}; !- Outlet Port

OS:Node,
  {cd889544-39de-46d0-b294-2797b8eae9f7}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {d2ad6285-0583-4b9b-b6cd-49087a03a893}, !- Inlet Port
  {99b81ada-5708-4911-b7fa-4d238440abfa}; !- Outlet Port

OS:Connection,
  {a30f979a-400a-4e2e-af22-2e56b318be19}, !- Handle
  {f2bbb646-9d8f-4bd7-a448-b6744cd4cd1e}, !- Name
  {35ab6cec-6b9a-4d19-a867-831539b27a52}, !- Source Object
  10,                                     !- Outlet Port
  {de93f5e5-ebd0-461b-a1ab-ebb14a7af725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4df6cb0d-f6c3-4c58-9e30-c07ebcfe354c}, !- Handle
  {ec94e37b-c16c-472b-b9f4-95da628c01e0}, !- Name
  {13738352-f39b-4335-b4ac-2dc708aa01bc}, !- Source Object
  3,                                      !- Outlet Port
  {35ab6cec-6b9a-4d19-a867-831539b27a52}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4b765ec3-fabd-4dcd-a3cf-bd331c47820f}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {2ad20b12-0dd0-4c46-ba8e-c8fc620a33d9}, !- Inlet Node Name
  {82ab5f87-c108-413a-b10f-a35e18455789}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {89415cb7-faaf-41e7-932c-305a73cc2fd3}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {cc15924f-861e-4744-8271-7a498497365b}, !- Outlet Node Name
  {acaddeec-6123-4aec-9b0c-803cd61d6af1}; !- Inlet Node Name 1

OS:Connection,
  {2ad20b12-0dd0-4c46-ba8e-c8fc620a33d9}, !- Handle
  {5055968b-f670-48e2-991f-8b2947ad76ea}, !- Name
  {de93f5e5-ebd0-461b-a1ab-ebb14a7af725}, !- Source Object
  3,                                      !- Outlet Port
  {4b765ec3-fabd-4dcd-a3cf-bd331c47820f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc15924f-861e-4744-8271-7a498497365b}, !- Handle
  {33e3984e-f367-4ea7-b1ef-0336e012de0a}, !- Name
  {89415cb7-faaf-41e7-932c-305a73cc2fd3}, !- Source Object
  2,                                      !- Outlet Port
  {13738352-f39b-4335-b4ac-2dc708aa01bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ef327c3f-d9a8-4d14-a9d2-7dfe50bceac3}, !- Handle
  {35ab6cec-6b9a-4d19-a867-831539b27a52}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b008c3ce-e496-4b9a-9eae-e311314af5cb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {c2104f15-9230-420c-9067-230b3e21c474}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {0d07131c-0bf7-44c0-b4c0-d5e815519c76}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Furnace Heating Coil, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {929603d5-73c9-4583-b30e-6a8e224b423a}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Furnace Supply Fan, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f2dffac9-718c-48ea-84df-eec64a7098d4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {688995eb-aebb-48aa-99bc-93623459a1bd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {f2dffac9-718c-48ea-84df-eec64a7098d4}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {688995eb-aebb-48aa-99bc-93623459a1bd}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {1be0bee0-e35b-4c89-984c-9c9e78544852}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b403de2c-743a-4b04-9e10-47562767a3d6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b403de2c-743a-4b04-9e10-47562767a3d6}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dd097723-5b2d-47c9-ab10-b92068947bce}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Furnace OA System, !- Name
  {1be0bee0-e35b-4c89-984c-9c9e78544852}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {db4ff518-d52f-49a6-b10c-7f3853c65bd0}, !- Mixed Air Node Name
  {2c682192-1ea8-40f4-be6d-cc5e7935cfa0}, !- Outdoor Air Stream Node Name
  {533c0ce3-2cdf-435e-a12b-60a1c66e82c2}, !- Relief Air Stream Node Name
  {196ad529-8b87-4a16-957b-a6f6b589ab8c}; !- Return Air Stream Node Name

OS:Node,
  {4f3fb450-c0f1-49ce-afe8-7f8aa6fe9c70}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2c682192-1ea8-40f4-be6d-cc5e7935cfa0}; !- Outlet Port

OS:Connection,
  {2c682192-1ea8-40f4-be6d-cc5e7935cfa0}, !- Handle
  {792885ae-011a-4958-99a9-3e35300188fe}, !- Name
  {4f3fb450-c0f1-49ce-afe8-7f8aa6fe9c70}, !- Source Object
  3,                                      !- Outlet Port
  {dd097723-5b2d-47c9-ab10-b92068947bce}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1f025c43-000a-4fb7-9b11-81b352b02b60}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Furnace Relief Air Node, !- Name
  {533c0ce3-2cdf-435e-a12b-60a1c66e82c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {533c0ce3-2cdf-435e-a12b-60a1c66e82c2}, !- Handle
  {842e8941-bbfb-41ea-9ba9-abf3445bec54}, !- Name
  {dd097723-5b2d-47c9-ab10-b92068947bce}, !- Source Object
  7,                                      !- Outlet Port
  {1f025c43-000a-4fb7-9b11-81b352b02b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db4ff518-d52f-49a6-b10c-7f3853c65bd0}, !- Handle
  {bd4e2863-ae70-4f16-9f3c-4ad70367823a}, !- Name
  {dd097723-5b2d-47c9-ab10-b92068947bce}, !- Source Object
  5,                                      !- Outlet Port
  {35996d7a-537f-4e7b-9cb2-5917e2d5f8c5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {da8bd0b4-8794-412b-90c1-7edd0aa033e4}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {2ebc8f50-d578-4f47-b18f-18a847d0139f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {15afaa03-8f39-4e54-925a-4810fe1cddd2}, !- Air Inlet Node Name
  {c1373f89-4ab0-43a0-9bf9-26f3cdf0947b}, !- Air Outlet Node Name
  {929603d5-73c9-4583-b30e-6a8e224b423a}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dd82fbe1-935d-432b-a143-3ea9205de2e2}, !- Supply Air Fan Operating Mode Schedule Name
  {0d07131c-0bf7-44c0-b4c0-d5e815519c76}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {73a1fefc-4cc6-4b04-9862-d5a6cd57f1e7}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {c1373f89-4ab0-43a0-9bf9-26f3cdf0947b}, !- Inlet Port
  {196ad529-8b87-4a16-957b-a6f6b589ab8c}; !- Outlet Port

OS:Connection,
  {15afaa03-8f39-4e54-925a-4810fe1cddd2}, !- Handle
  {dc7b9da6-291b-42aa-90ef-3263f0994d5b}, !- Name
  {b0b368df-9696-4868-b66b-0446fac1eb04}, !- Source Object
  3,                                      !- Outlet Port
  {da8bd0b4-8794-412b-90c1-7edd0aa033e4}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c1373f89-4ab0-43a0-9bf9-26f3cdf0947b}, !- Handle
  {b29914f7-be93-4d8d-9451-8e48b8251624}, !- Name
  {da8bd0b4-8794-412b-90c1-7edd0aa033e4}, !- Source Object
  7,                                      !- Outlet Port
  {73a1fefc-4cc6-4b04-9862-d5a6cd57f1e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196ad529-8b87-4a16-957b-a6f6b589ab8c}, !- Handle
  {2abb79f8-cdbb-4a2e-af1a-45de921e46be}, !- Name
  {73a1fefc-4cc6-4b04-9862-d5a6cd57f1e7}, !- Source Object
  3,                                      !- Outlet Port
  {dd097723-5b2d-47c9-ab10-b92068947bce}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a3f91bd4-981c-4f50-90df-bf95b0158ca1}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Direct Air, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {daacb4a3-739d-4daa-96da-530cc96275d9}, !- Air Inlet Node Name
  {d2ad6285-0583-4b9b-b6cd-49087a03a893}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {488621ae-5b0b-4912-9f82-e8745b15fc40}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Return Air Node, !- Name
  {e373121d-2924-4376-a2de-2773233046c0}, !- Inlet Port
  {acaddeec-6123-4aec-9b0c-803cd61d6af1}; !- Outlet Port

OS:Connection,
  {99b81ada-5708-4911-b7fa-4d238440abfa}, !- Handle
  {bbe07166-4799-484e-933a-dc097ef64cd4}, !- Name
  {cd889544-39de-46d0-b294-2797b8eae9f7}, !- Source Object
  3,                                      !- Outlet Port
  {66d62ac1-c6dd-4b88-91ae-b23404624785}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e373121d-2924-4376-a2de-2773233046c0}, !- Handle
  {55812632-e8c8-414e-a987-584391164c52}, !- Name
  {969cdbdc-2d18-4177-bb5f-d2c2db372922}, !- Source Object
  3,                                      !- Outlet Port
  {488621ae-5b0b-4912-9f82-e8745b15fc40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acaddeec-6123-4aec-9b0c-803cd61d6af1}, !- Handle
  {8ee8dce8-6777-4048-8813-8c0e8512217b}, !- Name
  {488621ae-5b0b-4912-9f82-e8745b15fc40}, !- Source Object
  3,                                      !- Outlet Port
  {89415cb7-faaf-41e7-932c-305a73cc2fd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7412e4cf-c5bc-4e0d-adb3-8422d9c4014b}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {82ab5f87-c108-413a-b10f-a35e18455789}, !- Inlet Port
  {daacb4a3-739d-4daa-96da-530cc96275d9}; !- Outlet Port

OS:Connection,
  {82ab5f87-c108-413a-b10f-a35e18455789}, !- Handle
  {9656a772-81cc-4bbd-b943-bbb57657d4cb}, !- Name
  {4b765ec3-fabd-4dcd-a3cf-bd331c47820f}, !- Source Object
  3,                                      !- Outlet Port
  {7412e4cf-c5bc-4e0d-adb3-8422d9c4014b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daacb4a3-739d-4daa-96da-530cc96275d9}, !- Handle
  {512006a1-0ffb-4ee2-95a8-77ed71f7ce58}, !- Name
  {7412e4cf-c5bc-4e0d-adb3-8422d9c4014b}, !- Source Object
  3,                                      !- Outlet Port
  {a3f91bd4-981c-4f50-90df-bf95b0158ca1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2ad6285-0583-4b9b-b6cd-49087a03a893}, !- Handle
  {395b28ad-9686-4a37-a8d7-bd6dec56bbdd}, !- Name
  {a3f91bd4-981c-4f50-90df-bf95b0158ca1}, !- Source Object
  4,                                      !- Outlet Port
  {cd889544-39de-46d0-b294-2797b8eae9f7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f88b7276-f195-49cd-a74e-b329c355b47e}, !- Handle
  Zone Warehouse Fine B  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {bbec4dee-27e3-448c-8280-f2f2cf818f68}, !- Availability Schedule
  {fa5bbd2a-059a-46ce-ad57-a3f4978f3092}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5a817e0f-4fb3-473e-9159-8ed764deb960}, !- Supply Side Inlet Node Name
  {d9637baa-973c-406c-a53d-b185f8bff636}, !- Demand Side Outlet Node Name
  {0a9ba18d-e41f-4cc4-8b95-4dccea973370}, !- Demand Side Inlet Node A
  {e9408aea-292f-4639-8a4b-6a325190d457}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1bc99548-080c-456a-8467-9dde34502a29}, !- Demand Mixer Name
  {d4a7e023-dc94-474b-88dc-dfcfaf58aff5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c1a988fa-eb2e-407b-a8b1-e0e433203691}, !- Handle
  Zone Warehouse Fine B  - Story Ground Furnace Supply Inlet Node, !- Name
  {5a817e0f-4fb3-473e-9159-8ed764deb960}, !- Inlet Port
  {fcff94e9-44a0-4ab8-b8a7-66f9853ba24b}; !- Outlet Port

OS:Node,
  {a54b7cae-e040-4271-9af7-e58a300366a2}, !- Handle
  Zone Warehouse Fine B  - Story Ground Furnace Mixed Air Node, !- Name
  {9d606483-7e26-4e84-9a60-9ee0cf73691f}, !- Inlet Port
  {e9408aea-292f-4639-8a4b-6a325190d457}; !- Outlet Port

OS:Connection,
  {5a817e0f-4fb3-473e-9159-8ed764deb960}, !- Handle
  {add624e0-a87a-4c42-8bdc-f2c17a3214c4}, !- Name
  {f88b7276-f195-49cd-a74e-b329c355b47e}, !- Source Object
  8,                                      !- Outlet Port
  {c1a988fa-eb2e-407b-a8b1-e0e433203691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9408aea-292f-4639-8a4b-6a325190d457}, !- Handle
  {de52e542-d8c7-4e25-b4d5-199b43c56fe2}, !- Name
  {a54b7cae-e040-4271-9af7-e58a300366a2}, !- Source Object
  3,                                      !- Outlet Port
  {f88b7276-f195-49cd-a74e-b329c355b47e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {49edb513-65cf-406b-a217-c509c61cf85e}, !- Handle
  Zone Warehouse Fine B  - Story Ground Furnace Demand Inlet Node, !- Name
  {0a9ba18d-e41f-4cc4-8b95-4dccea973370}, !- Inlet Port
  {4d93a98d-e59e-47ed-88c0-c45ae6280ca9}; !- Outlet Port

OS:Node,
  {dce5bc72-08d9-4bd9-81ad-d41a6d53fdf8}, !- Handle
  Zone Warehouse Fine B  - Story Ground Furnace Demand Outlet Node, !- Name
  {07f133bb-39f5-4d60-9d34-5cdc4100c7d9}, !- Inlet Port
  {d9637baa-973c-406c-a53d-b185f8bff636}; !- Outlet Port

OS:Node,
  {2b0d8063-1a7d-47ba-a4e9-b5301a249c40}, !- Handle
  Zone Warehouse Fine B  - Story Ground Direct Air Outlet Air Node, !- Name
  {d78497b3-7e94-4daf-acb4-00def8aa8daa}, !- Inlet Port
  {4f69a1fd-ccfb-4eb9-9262-2485cdd88d9c}; !- Outlet Port

OS:Connection,
  {0a9ba18d-e41f-4cc4-8b95-4dccea973370}, !- Handle
  {96720977-de7c-4856-a201-b8239e872719}, !- Name
  {f88b7276-f195-49cd-a74e-b329c355b47e}, !- Source Object
  10,                                     !- Outlet Port
  {49edb513-65cf-406b-a217-c509c61cf85e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9637baa-973c-406c-a53d-b185f8bff636}, !- Handle
  {1593ed82-5a6f-4ad8-88bc-84c26029d152}, !- Name
  {dce5bc72-08d9-4bd9-81ad-d41a6d53fdf8}, !- Source Object
  3,                                      !- Outlet Port
  {f88b7276-f195-49cd-a74e-b329c355b47e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d4a7e023-dc94-474b-88dc-dfcfaf58aff5}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {4d93a98d-e59e-47ed-88c0-c45ae6280ca9}, !- Inlet Node Name
  {ddbab32c-179d-4e02-a787-823d170cb376}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1bc99548-080c-456a-8467-9dde34502a29}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {07f133bb-39f5-4d60-9d34-5cdc4100c7d9}, !- Outlet Node Name
  {0b6d9758-e14c-4678-b65c-65face4f0259}; !- Inlet Node Name 1

OS:Connection,
  {4d93a98d-e59e-47ed-88c0-c45ae6280ca9}, !- Handle
  {af1ac68d-3adf-4fb0-b827-09a55058600d}, !- Name
  {49edb513-65cf-406b-a217-c509c61cf85e}, !- Source Object
  3,                                      !- Outlet Port
  {d4a7e023-dc94-474b-88dc-dfcfaf58aff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07f133bb-39f5-4d60-9d34-5cdc4100c7d9}, !- Handle
  {79df827d-1bcc-467e-91ae-278d34466875}, !- Name
  {1bc99548-080c-456a-8467-9dde34502a29}, !- Source Object
  2,                                      !- Outlet Port
  {dce5bc72-08d9-4bd9-81ad-d41a6d53fdf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b2b971de-8a1a-4c31-b2ec-1e25a221b975}, !- Handle
  {f88b7276-f195-49cd-a74e-b329c355b47e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fa5bbd2a-059a-46ce-ad57-a3f4978f3092}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {04b70c6e-0cf8-4cca-a32c-57714d783c21}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {bdf9abb9-bbe1-42d2-9ed8-e51c92f52508}, !- Handle
  Zone Warehouse Fine B  - Story Ground Furnace Heating Coil, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {e00c3b77-676b-4542-af73-88710b80a677}, !- Handle
  Zone Warehouse Fine B  - Story Ground Furnace Supply Fan, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c083a897-80f4-4881-bb5a-f54e5bac951f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8ce7d183-39ad-4783-acd8-9eae8dc9c575}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {c083a897-80f4-4881-bb5a-f54e5bac951f}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8ce7d183-39ad-4783-acd8-9eae8dc9c575}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f9794547-2203-4d45-8fe8-94819e77e3d5}, !- Handle
  Zone Warehouse Fine B  - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f4892a76-20f5-4033-9f65-253c3bdb3ea7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f4892a76-20f5-4033-9f65-253c3bdb3ea7}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3c49e2b4-8445-493c-af51-c26f2884ad12}, !- Handle
  Zone Warehouse Fine B  - Story Ground Furnace OA System, !- Name
  {f9794547-2203-4d45-8fe8-94819e77e3d5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9d606483-7e26-4e84-9a60-9ee0cf73691f}, !- Mixed Air Node Name
  {d5ec582f-127d-4ab9-86a6-db7f9437f8a6}, !- Outdoor Air Stream Node Name
  {e357350b-4e87-4ff2-b0f9-a97a50e7a763}, !- Relief Air Stream Node Name
  {edf4f579-cf6e-4b1b-8c6f-107a354c56d6}; !- Return Air Stream Node Name

OS:Node,
  {a0bcbd43-efb0-4dde-bae6-af6fc56a28a1}, !- Handle
  Zone Warehouse Fine B  - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d5ec582f-127d-4ab9-86a6-db7f9437f8a6}; !- Outlet Port

OS:Connection,
  {d5ec582f-127d-4ab9-86a6-db7f9437f8a6}, !- Handle
  {87a00ac2-9746-4670-b0d6-d2d2b986f3cd}, !- Name
  {a0bcbd43-efb0-4dde-bae6-af6fc56a28a1}, !- Source Object
  3,                                      !- Outlet Port
  {3c49e2b4-8445-493c-af51-c26f2884ad12}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {165a5f24-8e1b-4cb2-849c-c203cd471498}, !- Handle
  Zone Warehouse Fine B  - Story Ground Furnace Relief Air Node, !- Name
  {e357350b-4e87-4ff2-b0f9-a97a50e7a763}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e357350b-4e87-4ff2-b0f9-a97a50e7a763}, !- Handle
  {690b3a3f-e150-483d-b88c-4eb93dbfaf6f}, !- Name
  {3c49e2b4-8445-493c-af51-c26f2884ad12}, !- Source Object
  7,                                      !- Outlet Port
  {165a5f24-8e1b-4cb2-849c-c203cd471498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d606483-7e26-4e84-9a60-9ee0cf73691f}, !- Handle
  {9e727f88-f478-4c06-af2b-4e21a03b2ded}, !- Name
  {3c49e2b4-8445-493c-af51-c26f2884ad12}, !- Source Object
  5,                                      !- Outlet Port
  {a54b7cae-e040-4271-9af7-e58a300366a2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {1b2b4f05-75e0-4c3e-bfd1-65927a46cf22}, !- Handle
  Zone Warehouse Fine B  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {86b65bcb-fcdd-43a3-bbb2-dcf17a449055}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {fcff94e9-44a0-4ab8-b8a7-66f9853ba24b}, !- Air Inlet Node Name
  {3694e619-0d00-4b00-ac86-da1ca44612d1}, !- Air Outlet Node Name
  {e00c3b77-676b-4542-af73-88710b80a677}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dd82fbe1-935d-432b-a143-3ea9205de2e2}, !- Supply Air Fan Operating Mode Schedule Name
  {bdf9abb9-bbe1-42d2-9ed8-e51c92f52508}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {cd4fe433-4022-4b7d-a2f2-6da91c274894}, !- Handle
  Zone Warehouse Fine B  - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {3694e619-0d00-4b00-ac86-da1ca44612d1}, !- Inlet Port
  {edf4f579-cf6e-4b1b-8c6f-107a354c56d6}; !- Outlet Port

OS:Connection,
  {fcff94e9-44a0-4ab8-b8a7-66f9853ba24b}, !- Handle
  {e507694a-d683-4385-9f8d-c4efd63f9eae}, !- Name
  {c1a988fa-eb2e-407b-a8b1-e0e433203691}, !- Source Object
  3,                                      !- Outlet Port
  {1b2b4f05-75e0-4c3e-bfd1-65927a46cf22}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3694e619-0d00-4b00-ac86-da1ca44612d1}, !- Handle
  {2577719a-4089-4d3c-bc91-7908e5f94fd3}, !- Name
  {1b2b4f05-75e0-4c3e-bfd1-65927a46cf22}, !- Source Object
  7,                                      !- Outlet Port
  {cd4fe433-4022-4b7d-a2f2-6da91c274894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edf4f579-cf6e-4b1b-8c6f-107a354c56d6}, !- Handle
  {117a5697-56fb-4bd6-b73c-2cd03784dfef}, !- Name
  {cd4fe433-4022-4b7d-a2f2-6da91c274894}, !- Source Object
  3,                                      !- Outlet Port
  {3c49e2b4-8445-493c-af51-c26f2884ad12}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b2cd986e-6b96-4a9d-99e2-9992c5c3fcb3}, !- Handle
  Zone Warehouse Fine B  - Story Ground Direct Air, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {13c7da3e-235b-41c4-96ad-df7f531de55d}, !- Air Inlet Node Name
  {d78497b3-7e94-4daf-acb4-00def8aa8daa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eb302de9-56b5-4fbc-8a25-ad377dd1083c}, !- Handle
  Zone Warehouse Fine B  - Story Ground Return Air Node, !- Name
  {dc688930-a8a1-49ce-9bc4-fce5afa2629a}, !- Inlet Port
  {0b6d9758-e14c-4678-b65c-65face4f0259}; !- Outlet Port

OS:Connection,
  {4f69a1fd-ccfb-4eb9-9262-2485cdd88d9c}, !- Handle
  {21caab39-8851-4536-a2a0-0fcdb75cf5a3}, !- Name
  {2b0d8063-1a7d-47ba-a4e9-b5301a249c40}, !- Source Object
  3,                                      !- Outlet Port
  {5072078a-18b5-4f35-bdd3-c09bce1f1965}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc688930-a8a1-49ce-9bc4-fce5afa2629a}, !- Handle
  {54237717-1dd1-4777-9658-b6fb9e154acf}, !- Name
  {3ab53a71-cbe8-4230-98eb-2ed6a9afae31}, !- Source Object
  3,                                      !- Outlet Port
  {eb302de9-56b5-4fbc-8a25-ad377dd1083c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b6d9758-e14c-4678-b65c-65face4f0259}, !- Handle
  {a959f56e-c7aa-4570-81a4-5d706cc58055}, !- Name
  {eb302de9-56b5-4fbc-8a25-ad377dd1083c}, !- Source Object
  3,                                      !- Outlet Port
  {1bc99548-080c-456a-8467-9dde34502a29}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb149fcc-3c9b-4bde-a53c-be7061449073}, !- Handle
  Zone Warehouse Fine B  - Story Ground Direct Air Inlet Air Node, !- Name
  {ddbab32c-179d-4e02-a787-823d170cb376}, !- Inlet Port
  {13c7da3e-235b-41c4-96ad-df7f531de55d}; !- Outlet Port

OS:Connection,
  {ddbab32c-179d-4e02-a787-823d170cb376}, !- Handle
  {e5b57ec6-7f5c-4daf-8c93-6678e31fa5de}, !- Name
  {d4a7e023-dc94-474b-88dc-dfcfaf58aff5}, !- Source Object
  3,                                      !- Outlet Port
  {bb149fcc-3c9b-4bde-a53c-be7061449073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13c7da3e-235b-41c4-96ad-df7f531de55d}, !- Handle
  {aa8b0a3d-d530-4b29-8455-33c4dd5342a6}, !- Name
  {bb149fcc-3c9b-4bde-a53c-be7061449073}, !- Source Object
  3,                                      !- Outlet Port
  {b2cd986e-6b96-4a9d-99e2-9992c5c3fcb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d78497b3-7e94-4daf-acb4-00def8aa8daa}, !- Handle
  {140d1385-56ff-4e94-a453-1f627c48a497}, !- Name
  {b2cd986e-6b96-4a9d-99e2-9992c5c3fcb3}, !- Source Object
  4,                                      !- Outlet Port
  {2b0d8063-1a7d-47ba-a4e9-b5301a249c40}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3be1187d-58de-4453-aa40-1a6f35a754bb}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {27c2738b-3fb9-4384-b276-353207e79d81}, !- Availability Schedule
  {234fae25-4bea-4893-86b4-dfe86f5586b2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2e3fabd3-2188-4f7f-9e65-b3056b2f52e1}, !- Supply Side Inlet Node Name
  {4380310a-4ef3-4ca6-90fc-2eabd22a4efd}, !- Demand Side Outlet Node Name
  {ee32b52c-2e9c-4fc3-b405-ff5caa3bf875}, !- Demand Side Inlet Node A
  {2d5275d8-2fa7-48d6-ab22-f067325840e2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e83292f1-e052-4039-88d3-9c326f777c6f}, !- Demand Mixer Name
  {84a26344-c808-4a8d-a29d-4b84eb08555f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {28345d2e-415b-4ecf-9752-9e6c7746d681}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Furnace Supply Inlet Node, !- Name
  {2e3fabd3-2188-4f7f-9e65-b3056b2f52e1}, !- Inlet Port
  {7146a3b1-84dc-41fb-bd9f-f3a83ab7cc52}; !- Outlet Port

OS:Node,
  {9a4d441a-2937-49de-9693-5ec6da64f1d0}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Furnace Mixed Air Node, !- Name
  {ad25e629-a0b6-4de2-8b22-a1d9ae489865}, !- Inlet Port
  {2d5275d8-2fa7-48d6-ab22-f067325840e2}; !- Outlet Port

OS:Connection,
  {2e3fabd3-2188-4f7f-9e65-b3056b2f52e1}, !- Handle
  {2093c5df-f565-43a0-a085-fabe06b0c55e}, !- Name
  {3be1187d-58de-4453-aa40-1a6f35a754bb}, !- Source Object
  8,                                      !- Outlet Port
  {28345d2e-415b-4ecf-9752-9e6c7746d681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d5275d8-2fa7-48d6-ab22-f067325840e2}, !- Handle
  {3ac62d26-88b4-462b-b190-421bc0904c4f}, !- Name
  {9a4d441a-2937-49de-9693-5ec6da64f1d0}, !- Source Object
  3,                                      !- Outlet Port
  {3be1187d-58de-4453-aa40-1a6f35a754bb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7129f578-2a2d-4568-a073-48fccf530092}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Furnace Demand Inlet Node, !- Name
  {ee32b52c-2e9c-4fc3-b405-ff5caa3bf875}, !- Inlet Port
  {14d4c3c5-2731-4866-9bc0-0fb69d474c14}; !- Outlet Port

OS:Node,
  {42f78afd-1ce9-4d75-8398-c40dfdce66a1}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Furnace Demand Outlet Node, !- Name
  {b1d08f7f-3551-466c-8dda-6a8acca2feae}, !- Inlet Port
  {4380310a-4ef3-4ca6-90fc-2eabd22a4efd}; !- Outlet Port

OS:Node,
  {d64b6dbc-15ce-47a0-b3b5-6966325283e1}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {793f64e1-f79c-48aa-afda-b53086ef43a3}, !- Inlet Port
  {efa2dbbc-d285-445a-8abe-47deff40939a}; !- Outlet Port

OS:Connection,
  {ee32b52c-2e9c-4fc3-b405-ff5caa3bf875}, !- Handle
  {e83d5619-f1a2-45f1-8bf4-bdbf22934f07}, !- Name
  {3be1187d-58de-4453-aa40-1a6f35a754bb}, !- Source Object
  10,                                     !- Outlet Port
  {7129f578-2a2d-4568-a073-48fccf530092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4380310a-4ef3-4ca6-90fc-2eabd22a4efd}, !- Handle
  {86b4d77f-5a7b-4790-9af4-eee56df44970}, !- Name
  {42f78afd-1ce9-4d75-8398-c40dfdce66a1}, !- Source Object
  3,                                      !- Outlet Port
  {3be1187d-58de-4453-aa40-1a6f35a754bb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {84a26344-c808-4a8d-a29d-4b84eb08555f}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {14d4c3c5-2731-4866-9bc0-0fb69d474c14}, !- Inlet Node Name
  {bcda27a1-8f10-46d0-ace5-5c82d824fac6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e83292f1-e052-4039-88d3-9c326f777c6f}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {b1d08f7f-3551-466c-8dda-6a8acca2feae}, !- Outlet Node Name
  {082f0129-d15b-4982-9fb5-d10a746d7f8c}; !- Inlet Node Name 1

OS:Connection,
  {14d4c3c5-2731-4866-9bc0-0fb69d474c14}, !- Handle
  {79d8cf61-a3df-42b1-bcd3-53346535a070}, !- Name
  {7129f578-2a2d-4568-a073-48fccf530092}, !- Source Object
  3,                                      !- Outlet Port
  {84a26344-c808-4a8d-a29d-4b84eb08555f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1d08f7f-3551-466c-8dda-6a8acca2feae}, !- Handle
  {d9cbe427-bb20-4044-85da-dc55fd3b57aa}, !- Name
  {e83292f1-e052-4039-88d3-9c326f777c6f}, !- Source Object
  2,                                      !- Outlet Port
  {42f78afd-1ce9-4d75-8398-c40dfdce66a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0422436c-963d-423b-a2c9-2bb3209c6a3b}, !- Handle
  {3be1187d-58de-4453-aa40-1a6f35a754bb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {234fae25-4bea-4893-86b4-dfe86f5586b2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {ee6384bb-7bfb-4ce6-8426-495f1e3e5ee0}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {7161d7b9-e6aa-4e27-832d-ee9527243f8e}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Furnace Heating Coil, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {d06b8764-9356-4e2b-8657-b8c26c54e910}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Furnace Supply Fan, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ba7d52c1-ef4b-458b-b9c3-5b7328255d90}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {25412615-ea64-4e67-98d6-ff3ff2edefe0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {ba7d52c1-ef4b-458b-b9c3-5b7328255d90}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {25412615-ea64-4e67-98d6-ff3ff2edefe0}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a3468698-2188-48b8-9472-7467daa1665e}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b3b121f0-c1dd-4498-9180-12139d2c0abd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b3b121f0-c1dd-4498-9180-12139d2c0abd}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6fb21d38-a933-4e47-a4ec-a7a7e4f1db4e}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Furnace OA System, !- Name
  {a3468698-2188-48b8-9472-7467daa1665e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ad25e629-a0b6-4de2-8b22-a1d9ae489865}, !- Mixed Air Node Name
  {b5033637-83a2-4d81-9f06-34fe340b4f09}, !- Outdoor Air Stream Node Name
  {8c38e4a5-0c0a-47d5-a416-36b96500cf4e}, !- Relief Air Stream Node Name
  {a0c9b909-2d2c-4a34-a3f4-5f26c3d53f4f}; !- Return Air Stream Node Name

OS:Node,
  {d4ee9894-fe45-4c70-a790-0c90b29484bc}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b5033637-83a2-4d81-9f06-34fe340b4f09}; !- Outlet Port

OS:Connection,
  {b5033637-83a2-4d81-9f06-34fe340b4f09}, !- Handle
  {199e4bda-aa54-4418-86b8-cba1e27668d6}, !- Name
  {d4ee9894-fe45-4c70-a790-0c90b29484bc}, !- Source Object
  3,                                      !- Outlet Port
  {6fb21d38-a933-4e47-a4ec-a7a7e4f1db4e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {909f24e2-616c-4d28-b59e-ffd506a8874b}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Furnace Relief Air Node, !- Name
  {8c38e4a5-0c0a-47d5-a416-36b96500cf4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c38e4a5-0c0a-47d5-a416-36b96500cf4e}, !- Handle
  {be4d789d-20af-4e86-a476-29532894d4e0}, !- Name
  {6fb21d38-a933-4e47-a4ec-a7a7e4f1db4e}, !- Source Object
  7,                                      !- Outlet Port
  {909f24e2-616c-4d28-b59e-ffd506a8874b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad25e629-a0b6-4de2-8b22-a1d9ae489865}, !- Handle
  {0ada7a1a-6f68-44a5-8910-388ff3978946}, !- Name
  {6fb21d38-a933-4e47-a4ec-a7a7e4f1db4e}, !- Source Object
  5,                                      !- Outlet Port
  {9a4d441a-2937-49de-9693-5ec6da64f1d0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {01735db2-77a2-4996-8557-41f5f3cb5d30}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {c127c3b0-5490-4c03-9ec3-bcec82f94723}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {7146a3b1-84dc-41fb-bd9f-f3a83ab7cc52}, !- Air Inlet Node Name
  {0f4c0a2b-9cdd-49db-9393-1846b4550752}, !- Air Outlet Node Name
  {d06b8764-9356-4e2b-8657-b8c26c54e910}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dd82fbe1-935d-432b-a143-3ea9205de2e2}, !- Supply Air Fan Operating Mode Schedule Name
  {7161d7b9-e6aa-4e27-832d-ee9527243f8e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {58e2cb0c-0a5b-4f4b-8094-b9f937d1e8cb}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {0f4c0a2b-9cdd-49db-9393-1846b4550752}, !- Inlet Port
  {a0c9b909-2d2c-4a34-a3f4-5f26c3d53f4f}; !- Outlet Port

OS:Connection,
  {7146a3b1-84dc-41fb-bd9f-f3a83ab7cc52}, !- Handle
  {fdeba22e-7882-40c8-b16a-aa3a5585d90e}, !- Name
  {28345d2e-415b-4ecf-9752-9e6c7746d681}, !- Source Object
  3,                                      !- Outlet Port
  {01735db2-77a2-4996-8557-41f5f3cb5d30}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0f4c0a2b-9cdd-49db-9393-1846b4550752}, !- Handle
  {c9ba838f-08e8-4724-876d-a7d0c1106b24}, !- Name
  {01735db2-77a2-4996-8557-41f5f3cb5d30}, !- Source Object
  7,                                      !- Outlet Port
  {58e2cb0c-0a5b-4f4b-8094-b9f937d1e8cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0c9b909-2d2c-4a34-a3f4-5f26c3d53f4f}, !- Handle
  {2ffafa06-e26b-46c0-81d2-0abcca035268}, !- Name
  {58e2cb0c-0a5b-4f4b-8094-b9f937d1e8cb}, !- Source Object
  3,                                      !- Outlet Port
  {6fb21d38-a933-4e47-a4ec-a7a7e4f1db4e}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {10ccf76e-f6ff-41f1-8e1e-80cbe3aa6284}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Direct Air, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {b87631bb-3d72-4fb0-906f-94f0b3bfdac9}, !- Air Inlet Node Name
  {793f64e1-f79c-48aa-afda-b53086ef43a3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c8c9e91a-c58b-40b2-ba9f-70d89b0170d3}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Return Air Node, !- Name
  {8db0f5b1-4fc1-4d91-b478-b4aaefb9322c}, !- Inlet Port
  {082f0129-d15b-4982-9fb5-d10a746d7f8c}; !- Outlet Port

OS:Connection,
  {efa2dbbc-d285-445a-8abe-47deff40939a}, !- Handle
  {2a51fb19-fec2-4a87-a58e-83cee15d548f}, !- Name
  {d64b6dbc-15ce-47a0-b3b5-6966325283e1}, !- Source Object
  3,                                      !- Outlet Port
  {a34a460f-b70d-4f12-8e5d-95615235967e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8db0f5b1-4fc1-4d91-b478-b4aaefb9322c}, !- Handle
  {f7bccefa-7837-45ae-90c4-e6eee6027e3e}, !- Name
  {3ea0609f-6f19-4930-b5e4-380e648051bc}, !- Source Object
  3,                                      !- Outlet Port
  {c8c9e91a-c58b-40b2-ba9f-70d89b0170d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {082f0129-d15b-4982-9fb5-d10a746d7f8c}, !- Handle
  {3b852ca4-fda7-45ea-b10e-a145344ecb46}, !- Name
  {c8c9e91a-c58b-40b2-ba9f-70d89b0170d3}, !- Source Object
  3,                                      !- Outlet Port
  {e83292f1-e052-4039-88d3-9c326f777c6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {866754bc-db18-4119-b0ed-6367436c1bc0}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {bcda27a1-8f10-46d0-ace5-5c82d824fac6}, !- Inlet Port
  {b87631bb-3d72-4fb0-906f-94f0b3bfdac9}; !- Outlet Port

OS:Connection,
  {bcda27a1-8f10-46d0-ace5-5c82d824fac6}, !- Handle
  {45db9a15-0d15-4a21-ab10-4b8afb8e28d7}, !- Name
  {84a26344-c808-4a8d-a29d-4b84eb08555f}, !- Source Object
  3,                                      !- Outlet Port
  {866754bc-db18-4119-b0ed-6367436c1bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b87631bb-3d72-4fb0-906f-94f0b3bfdac9}, !- Handle
  {adf0fc8f-1b88-44fb-ad31-c008a6b7289c}, !- Name
  {866754bc-db18-4119-b0ed-6367436c1bc0}, !- Source Object
  3,                                      !- Outlet Port
  {10ccf76e-f6ff-41f1-8e1e-80cbe3aa6284}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {793f64e1-f79c-48aa-afda-b53086ef43a3}, !- Handle
  {a96af482-f4bc-4186-ba4f-46db5ac296f9}, !- Name
  {10ccf76e-f6ff-41f1-8e1e-80cbe3aa6284}, !- Source Object
  4,                                      !- Outlet Port
  {d64b6dbc-15ce-47a0-b3b5-6966325283e1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {28818dee-0b3e-478f-97af-f4d39bb30ddf}, !- Handle
  Zone Warehouse Fine C  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {4a097633-f838-4d6c-8847-e9910f1a9f2b}, !- Availability Schedule
  {690ec4a2-73b9-43a3-9d13-5fc67b51252a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {718337a4-4459-4709-96f1-036dfa76ab8b}, !- Supply Side Inlet Node Name
  {510502fe-d8a4-4815-8ce7-230979541562}, !- Demand Side Outlet Node Name
  {28832522-7aae-4bc0-982d-5fb7e3dedb1d}, !- Demand Side Inlet Node A
  {67192293-a0b0-490e-9c52-7fbd479c7ab4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d23eed47-83a3-4c48-af9e-aff715b6fa80}, !- Demand Mixer Name
  {d3f59102-8cf8-44e7-9c5f-012e86eb4c9c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1ae4779f-ca46-423c-b484-b9e1a9b10bad}, !- Handle
  Zone Warehouse Fine C  - Story Ground Furnace Supply Inlet Node, !- Name
  {718337a4-4459-4709-96f1-036dfa76ab8b}, !- Inlet Port
  {acdc8d94-10e4-44d8-9f19-24ac3195ccf9}; !- Outlet Port

OS:Node,
  {fcc99d30-b33a-4139-adc7-8c326554703b}, !- Handle
  Zone Warehouse Fine C  - Story Ground Furnace Mixed Air Node, !- Name
  {f6d24b2c-40af-40a8-a96d-4254fff53082}, !- Inlet Port
  {67192293-a0b0-490e-9c52-7fbd479c7ab4}; !- Outlet Port

OS:Connection,
  {718337a4-4459-4709-96f1-036dfa76ab8b}, !- Handle
  {07c54114-329a-4d8a-b455-0e3cd2c257ef}, !- Name
  {28818dee-0b3e-478f-97af-f4d39bb30ddf}, !- Source Object
  8,                                      !- Outlet Port
  {1ae4779f-ca46-423c-b484-b9e1a9b10bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67192293-a0b0-490e-9c52-7fbd479c7ab4}, !- Handle
  {37147dda-957e-41ef-9ab1-6422f324adba}, !- Name
  {fcc99d30-b33a-4139-adc7-8c326554703b}, !- Source Object
  3,                                      !- Outlet Port
  {28818dee-0b3e-478f-97af-f4d39bb30ddf}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {901ea03e-8580-4180-864e-ff085da5bd9e}, !- Handle
  Zone Warehouse Fine C  - Story Ground Furnace Demand Inlet Node, !- Name
  {28832522-7aae-4bc0-982d-5fb7e3dedb1d}, !- Inlet Port
  {b2095af1-eb3a-49b1-bb83-928ec876a132}; !- Outlet Port

OS:Node,
  {db4ad12c-7575-4568-8093-3593d4904249}, !- Handle
  Zone Warehouse Fine C  - Story Ground Furnace Demand Outlet Node, !- Name
  {64d8ebcc-f211-41ab-822f-6914348109fe}, !- Inlet Port
  {510502fe-d8a4-4815-8ce7-230979541562}; !- Outlet Port

OS:Node,
  {1780c4fb-146a-4a99-84d3-0578c75bf70f}, !- Handle
  Zone Warehouse Fine C  - Story Ground Direct Air Outlet Air Node, !- Name
  {d166d5c9-8d8d-43b4-a766-efcc8302cc5d}, !- Inlet Port
  {40d2c17e-12ac-49b5-a7e2-3b88ce9d4e79}; !- Outlet Port

OS:Connection,
  {28832522-7aae-4bc0-982d-5fb7e3dedb1d}, !- Handle
  {f92f4fe7-d038-483c-ab41-0e1b7e606dc6}, !- Name
  {28818dee-0b3e-478f-97af-f4d39bb30ddf}, !- Source Object
  10,                                     !- Outlet Port
  {901ea03e-8580-4180-864e-ff085da5bd9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {510502fe-d8a4-4815-8ce7-230979541562}, !- Handle
  {f67a2c2c-124a-4f66-bffc-1d57416bd04d}, !- Name
  {db4ad12c-7575-4568-8093-3593d4904249}, !- Source Object
  3,                                      !- Outlet Port
  {28818dee-0b3e-478f-97af-f4d39bb30ddf}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d3f59102-8cf8-44e7-9c5f-012e86eb4c9c}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {b2095af1-eb3a-49b1-bb83-928ec876a132}, !- Inlet Node Name
  {8170fedd-b796-4191-9128-397f4c5d904a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d23eed47-83a3-4c48-af9e-aff715b6fa80}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {64d8ebcc-f211-41ab-822f-6914348109fe}, !- Outlet Node Name
  {28e0bde0-64a7-4319-b83f-b923463e7385}; !- Inlet Node Name 1

OS:Connection,
  {b2095af1-eb3a-49b1-bb83-928ec876a132}, !- Handle
  {f50f2fb1-e4c2-4bb0-8c80-b05fb4ad3d48}, !- Name
  {901ea03e-8580-4180-864e-ff085da5bd9e}, !- Source Object
  3,                                      !- Outlet Port
  {d3f59102-8cf8-44e7-9c5f-012e86eb4c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64d8ebcc-f211-41ab-822f-6914348109fe}, !- Handle
  {bf8e7eb8-cda4-487f-94f8-517334a6f034}, !- Name
  {d23eed47-83a3-4c48-af9e-aff715b6fa80}, !- Source Object
  2,                                      !- Outlet Port
  {db4ad12c-7575-4568-8093-3593d4904249}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {82aa0361-70d7-4e48-82e7-85c9bbaafe7f}, !- Handle
  {28818dee-0b3e-478f-97af-f4d39bb30ddf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {690ec4a2-73b9-43a3-9d13-5fc67b51252a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {b6350af9-1399-4e16-8882-2f48d37688bb}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {a092af0a-9547-4eb0-94ac-39155168fd02}, !- Handle
  Zone Warehouse Fine C  - Story Ground Furnace Heating Coil, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {92059099-c828-4273-b7fb-13e68c2aa630}, !- Handle
  Zone Warehouse Fine C  - Story Ground Furnace Supply Fan, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2cb735cf-82b7-4bed-8e17-4dff6be48b2a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3748fe24-8811-4863-9f71-9da77a48b8c9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {2cb735cf-82b7-4bed-8e17-4dff6be48b2a}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3748fe24-8811-4863-9f71-9da77a48b8c9}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {5ffb68b5-8da1-48af-85cb-3f540abb865b}, !- Handle
  Zone Warehouse Fine C  - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {edbb7d34-4d8a-4874-abd2-83f00a4a52f9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {edbb7d34-4d8a-4874-abd2-83f00a4a52f9}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2128c7bf-c891-46ed-bb69-cccfabf00a33}, !- Handle
  Zone Warehouse Fine C  - Story Ground Furnace OA System, !- Name
  {5ffb68b5-8da1-48af-85cb-3f540abb865b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f6d24b2c-40af-40a8-a96d-4254fff53082}, !- Mixed Air Node Name
  {608cc18a-be1d-4b95-a764-e8935a5dc672}, !- Outdoor Air Stream Node Name
  {a7ab5b4a-f017-40e2-8e5b-a6acd87e6f44}, !- Relief Air Stream Node Name
  {cf671e07-5f56-49aa-9c80-56aae7950efe}; !- Return Air Stream Node Name

OS:Node,
  {71429eed-d88a-404f-8787-fd0421d2b511}, !- Handle
  Zone Warehouse Fine C  - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {608cc18a-be1d-4b95-a764-e8935a5dc672}; !- Outlet Port

OS:Connection,
  {608cc18a-be1d-4b95-a764-e8935a5dc672}, !- Handle
  {db93d968-1064-468c-a975-6bfe8eef3029}, !- Name
  {71429eed-d88a-404f-8787-fd0421d2b511}, !- Source Object
  3,                                      !- Outlet Port
  {2128c7bf-c891-46ed-bb69-cccfabf00a33}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bd9b0df4-fb73-4853-bf9d-90296f080732}, !- Handle
  Zone Warehouse Fine C  - Story Ground Furnace Relief Air Node, !- Name
  {a7ab5b4a-f017-40e2-8e5b-a6acd87e6f44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7ab5b4a-f017-40e2-8e5b-a6acd87e6f44}, !- Handle
  {28c45fed-d082-4ed7-9f36-871f7599238f}, !- Name
  {2128c7bf-c891-46ed-bb69-cccfabf00a33}, !- Source Object
  7,                                      !- Outlet Port
  {bd9b0df4-fb73-4853-bf9d-90296f080732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6d24b2c-40af-40a8-a96d-4254fff53082}, !- Handle
  {17b52004-6e5d-4618-b0dd-fa19145b9ca9}, !- Name
  {2128c7bf-c891-46ed-bb69-cccfabf00a33}, !- Source Object
  5,                                      !- Outlet Port
  {fcc99d30-b33a-4139-adc7-8c326554703b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {514f4436-cf4e-4fac-81d3-b7982a796f4c}, !- Handle
  Zone Warehouse Fine C  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {add8d01c-d771-4c73-a6b7-e27fdb8c4f81}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {acdc8d94-10e4-44d8-9f19-24ac3195ccf9}, !- Air Inlet Node Name
  {7dbb2f2a-fa3d-4952-97bd-aeb88a139c34}, !- Air Outlet Node Name
  {92059099-c828-4273-b7fb-13e68c2aa630}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dd82fbe1-935d-432b-a143-3ea9205de2e2}, !- Supply Air Fan Operating Mode Schedule Name
  {a092af0a-9547-4eb0-94ac-39155168fd02}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {2c4bd6d6-ecb1-4fc5-b4a2-c6de910cb9d2}, !- Handle
  Zone Warehouse Fine C  - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {7dbb2f2a-fa3d-4952-97bd-aeb88a139c34}, !- Inlet Port
  {cf671e07-5f56-49aa-9c80-56aae7950efe}; !- Outlet Port

OS:Connection,
  {acdc8d94-10e4-44d8-9f19-24ac3195ccf9}, !- Handle
  {e46e624b-7ebc-4d74-b1c0-ed3406529794}, !- Name
  {1ae4779f-ca46-423c-b484-b9e1a9b10bad}, !- Source Object
  3,                                      !- Outlet Port
  {514f4436-cf4e-4fac-81d3-b7982a796f4c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {7dbb2f2a-fa3d-4952-97bd-aeb88a139c34}, !- Handle
  {ff708d88-656e-44b0-aea7-4dcc3f719417}, !- Name
  {514f4436-cf4e-4fac-81d3-b7982a796f4c}, !- Source Object
  7,                                      !- Outlet Port
  {2c4bd6d6-ecb1-4fc5-b4a2-c6de910cb9d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf671e07-5f56-49aa-9c80-56aae7950efe}, !- Handle
  {f724c31a-b971-4cf1-995a-917b0c75623f}, !- Name
  {2c4bd6d6-ecb1-4fc5-b4a2-c6de910cb9d2}, !- Source Object
  3,                                      !- Outlet Port
  {2128c7bf-c891-46ed-bb69-cccfabf00a33}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4689b079-cfa2-4f91-b66a-916d33138bb8}, !- Handle
  Zone Warehouse Fine C  - Story Ground Direct Air, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {ff1cdca8-64aa-4406-a2c2-1a99997da382}, !- Air Inlet Node Name
  {d166d5c9-8d8d-43b4-a766-efcc8302cc5d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a6dd59e6-758f-417e-86f5-fe5c5b13fab2}, !- Handle
  Zone Warehouse Fine C  - Story Ground Return Air Node, !- Name
  {e31ae2ae-1b8b-4a24-a14e-63a021040df7}, !- Inlet Port
  {28e0bde0-64a7-4319-b83f-b923463e7385}; !- Outlet Port

OS:Connection,
  {40d2c17e-12ac-49b5-a7e2-3b88ce9d4e79}, !- Handle
  {33ac9d03-0adc-47ff-8560-d12ffa444a87}, !- Name
  {1780c4fb-146a-4a99-84d3-0578c75bf70f}, !- Source Object
  3,                                      !- Outlet Port
  {fd14209d-73d5-4b63-8e66-5ee8f925b541}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e31ae2ae-1b8b-4a24-a14e-63a021040df7}, !- Handle
  {0e9262db-e5a0-41a5-a476-9f2e01d74cb1}, !- Name
  {90352cca-329c-4cae-9d4e-f5b18481ebd6}, !- Source Object
  3,                                      !- Outlet Port
  {a6dd59e6-758f-417e-86f5-fe5c5b13fab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28e0bde0-64a7-4319-b83f-b923463e7385}, !- Handle
  {c565bc80-80f3-4346-b3b4-c1c19b26fa3e}, !- Name
  {a6dd59e6-758f-417e-86f5-fe5c5b13fab2}, !- Source Object
  3,                                      !- Outlet Port
  {d23eed47-83a3-4c48-af9e-aff715b6fa80}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7f38e50e-a69b-4b30-84ac-f62ff5472d66}, !- Handle
  Zone Warehouse Fine C  - Story Ground Direct Air Inlet Air Node, !- Name
  {8170fedd-b796-4191-9128-397f4c5d904a}, !- Inlet Port
  {ff1cdca8-64aa-4406-a2c2-1a99997da382}; !- Outlet Port

OS:Connection,
  {8170fedd-b796-4191-9128-397f4c5d904a}, !- Handle
  {2de87843-ab08-4960-8c25-a1147bcf2138}, !- Name
  {d3f59102-8cf8-44e7-9c5f-012e86eb4c9c}, !- Source Object
  3,                                      !- Outlet Port
  {7f38e50e-a69b-4b30-84ac-f62ff5472d66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff1cdca8-64aa-4406-a2c2-1a99997da382}, !- Handle
  {23cd7a29-c8b1-48c7-9c77-49ffd58fd5da}, !- Name
  {7f38e50e-a69b-4b30-84ac-f62ff5472d66}, !- Source Object
  3,                                      !- Outlet Port
  {4689b079-cfa2-4f91-b66a-916d33138bb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d166d5c9-8d8d-43b4-a766-efcc8302cc5d}, !- Handle
  {2e27dab4-3693-4cb4-8d8e-99d9d6883072}, !- Name
  {4689b079-cfa2-4f91-b66a-916d33138bb8}, !- Source Object
  4,                                      !- Outlet Port
  {1780c4fb-146a-4a99-84d3-0578c75bf70f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {acc2a3d3-f786-4e83-924d-b56c11ad7d49}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {39618bc2-3af2-4bc4-98c8-7f1b1d53f685}, !- Availability Schedule
  {0d4e63f9-7438-41c0-8b3b-8dc0a5cfa0c6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {26ba3c5e-e0a9-46a9-8e6f-758365c83fce}, !- Supply Side Inlet Node Name
  {12446704-a180-43b0-9989-89421da03923}, !- Demand Side Outlet Node Name
  {07807a00-9a6d-4916-a3b3-90e8e0a86a89}, !- Demand Side Inlet Node A
  {6b5f08c5-915a-42cf-8920-d81d2dc2e27e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {af05ebc0-203a-48c8-ad60-a4b0c7b3cdf8}, !- Demand Mixer Name
  {dc9a9647-5dd5-421e-9916-fea204730b75}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7e2d4c2d-88b6-4de8-9e6e-3c5b8dc03ac4}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Furnace Supply Inlet Node, !- Name
  {26ba3c5e-e0a9-46a9-8e6f-758365c83fce}, !- Inlet Port
  {ad27f650-96ed-4435-b9be-b29fddb5b004}; !- Outlet Port

OS:Node,
  {ca740a6c-6764-4d2a-b886-ca01e4fc0027}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Furnace Mixed Air Node, !- Name
  {6499e4ac-38f2-453b-8d84-d4d868d608a4}, !- Inlet Port
  {6b5f08c5-915a-42cf-8920-d81d2dc2e27e}; !- Outlet Port

OS:Connection,
  {26ba3c5e-e0a9-46a9-8e6f-758365c83fce}, !- Handle
  {b7c04212-d022-414a-9e51-7a089b13a2b5}, !- Name
  {acc2a3d3-f786-4e83-924d-b56c11ad7d49}, !- Source Object
  8,                                      !- Outlet Port
  {7e2d4c2d-88b6-4de8-9e6e-3c5b8dc03ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b5f08c5-915a-42cf-8920-d81d2dc2e27e}, !- Handle
  {c3577ada-4c3c-4183-987d-d66dc243026a}, !- Name
  {ca740a6c-6764-4d2a-b886-ca01e4fc0027}, !- Source Object
  3,                                      !- Outlet Port
  {acc2a3d3-f786-4e83-924d-b56c11ad7d49}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {475dd3fc-24d5-4596-95fe-7278642f7080}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Furnace Demand Inlet Node, !- Name
  {07807a00-9a6d-4916-a3b3-90e8e0a86a89}, !- Inlet Port
  {d6af326e-a73b-4469-9b0a-063623a9ad85}; !- Outlet Port

OS:Node,
  {15a462bb-25ac-4277-8601-909d4d60410a}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Furnace Demand Outlet Node, !- Name
  {bc30d3ab-dff4-4f2f-a969-63c3eb435277}, !- Inlet Port
  {12446704-a180-43b0-9989-89421da03923}; !- Outlet Port

OS:Node,
  {2e9052aa-8c03-4cc4-a424-25478f63b32a}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {46ee1272-0a19-4574-8c79-2c298058cd0f}, !- Inlet Port
  {00fe5aca-5703-4453-bd1f-660564311ea9}; !- Outlet Port

OS:Connection,
  {07807a00-9a6d-4916-a3b3-90e8e0a86a89}, !- Handle
  {ea2c8341-203b-4d10-9f48-9835d298b7a1}, !- Name
  {acc2a3d3-f786-4e83-924d-b56c11ad7d49}, !- Source Object
  10,                                     !- Outlet Port
  {475dd3fc-24d5-4596-95fe-7278642f7080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12446704-a180-43b0-9989-89421da03923}, !- Handle
  {3ac8c82a-e4d9-4be5-8333-46163ec5970a}, !- Name
  {15a462bb-25ac-4277-8601-909d4d60410a}, !- Source Object
  3,                                      !- Outlet Port
  {acc2a3d3-f786-4e83-924d-b56c11ad7d49}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dc9a9647-5dd5-421e-9916-fea204730b75}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {d6af326e-a73b-4469-9b0a-063623a9ad85}, !- Inlet Node Name
  {b5def0a7-6ad5-4d1a-8fcc-b7b4684df8c2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {af05ebc0-203a-48c8-ad60-a4b0c7b3cdf8}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {bc30d3ab-dff4-4f2f-a969-63c3eb435277}, !- Outlet Node Name
  {6491a13e-ec07-472f-9d9b-dfed8f982d61}; !- Inlet Node Name 1

OS:Connection,
  {d6af326e-a73b-4469-9b0a-063623a9ad85}, !- Handle
  {2f37ced6-8e31-4ffa-9784-ac7ca506216d}, !- Name
  {475dd3fc-24d5-4596-95fe-7278642f7080}, !- Source Object
  3,                                      !- Outlet Port
  {dc9a9647-5dd5-421e-9916-fea204730b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc30d3ab-dff4-4f2f-a969-63c3eb435277}, !- Handle
  {5e79581a-b547-4fbe-8508-ee96e4ccf025}, !- Name
  {af05ebc0-203a-48c8-ad60-a4b0c7b3cdf8}, !- Source Object
  2,                                      !- Outlet Port
  {15a462bb-25ac-4277-8601-909d4d60410a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {44879e62-1517-412c-880e-ec69037aa750}, !- Handle
  {acc2a3d3-f786-4e83-924d-b56c11ad7d49}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0d4e63f9-7438-41c0-8b3b-8dc0a5cfa0c6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {b6dc18dd-7fd9-499c-a6f4-54e870d64393}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {3738e255-08d3-47d8-86f9-ca34c382e223}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Furnace Heating Coil, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {f5631ff5-276e-4f4f-a43d-e651ea8dda09}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Furnace Supply Fan, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6f07b113-7d4f-4701-a11c-2ab9cdaeb57c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8d4be3ec-09d8-469f-9620-597785d95521}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {6f07b113-7d4f-4701-a11c-2ab9cdaeb57c}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8d4be3ec-09d8-469f-9620-597785d95521}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {4b540e57-9224-4975-9dd5-45297d65ab14}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {76a94b69-1426-4af1-9971-1f8017745118}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {76a94b69-1426-4af1-9971-1f8017745118}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fefa03bc-cbd0-45b4-bbe0-90c562bc4a02}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Furnace OA System, !- Name
  {4b540e57-9224-4975-9dd5-45297d65ab14}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6499e4ac-38f2-453b-8d84-d4d868d608a4}, !- Mixed Air Node Name
  {b410eaae-04c0-44c7-9197-b442589dcfd5}, !- Outdoor Air Stream Node Name
  {4c8cb5ad-afa8-492a-8c23-a0513019c762}, !- Relief Air Stream Node Name
  {af232d2a-7771-465a-ba4a-52b30f2b1aff}; !- Return Air Stream Node Name

OS:Node,
  {9137a0f6-bb91-4fcd-b491-fdfe12e317ac}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b410eaae-04c0-44c7-9197-b442589dcfd5}; !- Outlet Port

OS:Connection,
  {b410eaae-04c0-44c7-9197-b442589dcfd5}, !- Handle
  {b54ca258-2a5b-41e9-90ea-3d11b523659a}, !- Name
  {9137a0f6-bb91-4fcd-b491-fdfe12e317ac}, !- Source Object
  3,                                      !- Outlet Port
  {fefa03bc-cbd0-45b4-bbe0-90c562bc4a02}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {31542adc-d75e-443a-9eb7-972d4045013a}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Furnace Relief Air Node, !- Name
  {4c8cb5ad-afa8-492a-8c23-a0513019c762}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c8cb5ad-afa8-492a-8c23-a0513019c762}, !- Handle
  {c0576872-7b5b-4f80-95bd-5365f11de9b5}, !- Name
  {fefa03bc-cbd0-45b4-bbe0-90c562bc4a02}, !- Source Object
  7,                                      !- Outlet Port
  {31542adc-d75e-443a-9eb7-972d4045013a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6499e4ac-38f2-453b-8d84-d4d868d608a4}, !- Handle
  {84ce452c-5eca-4ae2-bcf7-17cfb4a54b82}, !- Name
  {fefa03bc-cbd0-45b4-bbe0-90c562bc4a02}, !- Source Object
  5,                                      !- Outlet Port
  {ca740a6c-6764-4d2a-b886-ca01e4fc0027}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {0998877a-4bbf-4f4e-81bd-bf3976d30d33}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {2776ee37-0af2-4510-81a8-389c51aef196}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {ad27f650-96ed-4435-b9be-b29fddb5b004}, !- Air Inlet Node Name
  {7a7e0ad3-1f5b-419c-8df7-4cfb6768dcf9}, !- Air Outlet Node Name
  {f5631ff5-276e-4f4f-a43d-e651ea8dda09}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dd82fbe1-935d-432b-a143-3ea9205de2e2}, !- Supply Air Fan Operating Mode Schedule Name
  {3738e255-08d3-47d8-86f9-ca34c382e223}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {4d2e294f-a1a4-4c4c-b30f-cce8a957632b}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {7a7e0ad3-1f5b-419c-8df7-4cfb6768dcf9}, !- Inlet Port
  {af232d2a-7771-465a-ba4a-52b30f2b1aff}; !- Outlet Port

OS:Connection,
  {ad27f650-96ed-4435-b9be-b29fddb5b004}, !- Handle
  {a51c6157-1723-4010-a27d-c4cd905dbd4d}, !- Name
  {7e2d4c2d-88b6-4de8-9e6e-3c5b8dc03ac4}, !- Source Object
  3,                                      !- Outlet Port
  {0998877a-4bbf-4f4e-81bd-bf3976d30d33}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {7a7e0ad3-1f5b-419c-8df7-4cfb6768dcf9}, !- Handle
  {d115164c-2a43-43d0-bb50-34c2543c265d}, !- Name
  {0998877a-4bbf-4f4e-81bd-bf3976d30d33}, !- Source Object
  7,                                      !- Outlet Port
  {4d2e294f-a1a4-4c4c-b30f-cce8a957632b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af232d2a-7771-465a-ba4a-52b30f2b1aff}, !- Handle
  {bb8d1fb5-0668-43aa-bddb-2f2f35e72aa0}, !- Name
  {4d2e294f-a1a4-4c4c-b30f-cce8a957632b}, !- Source Object
  3,                                      !- Outlet Port
  {fefa03bc-cbd0-45b4-bbe0-90c562bc4a02}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cb076a02-0257-4f28-be15-e469b6fb6785}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Direct Air, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {be6f09b9-9464-44ee-88fe-44256fedff74}, !- Air Inlet Node Name
  {46ee1272-0a19-4574-8c79-2c298058cd0f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {54521de2-83f0-4639-b391-d02b1bba47d6}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Return Air Node, !- Name
  {e30f3e74-2875-43bb-b203-cd0f343b73c8}, !- Inlet Port
  {6491a13e-ec07-472f-9d9b-dfed8f982d61}; !- Outlet Port

OS:Connection,
  {00fe5aca-5703-4453-bd1f-660564311ea9}, !- Handle
  {80f0e3ee-0a00-43ad-be57-373bb935cd00}, !- Name
  {2e9052aa-8c03-4cc4-a424-25478f63b32a}, !- Source Object
  3,                                      !- Outlet Port
  {7c42a78b-fe30-4e41-aedb-c80ce1154982}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e30f3e74-2875-43bb-b203-cd0f343b73c8}, !- Handle
  {b5f2bbb2-7959-488f-a0ac-359840767187}, !- Name
  {66fbd44e-9f99-4e90-b280-6ffa4b0906ff}, !- Source Object
  3,                                      !- Outlet Port
  {54521de2-83f0-4639-b391-d02b1bba47d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6491a13e-ec07-472f-9d9b-dfed8f982d61}, !- Handle
  {49e036cd-84c5-4b37-ad5b-eb811ee4700f}, !- Name
  {54521de2-83f0-4639-b391-d02b1bba47d6}, !- Source Object
  3,                                      !- Outlet Port
  {af05ebc0-203a-48c8-ad60-a4b0c7b3cdf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {db94d334-8008-480c-8f63-d6382c300bad}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {b5def0a7-6ad5-4d1a-8fcc-b7b4684df8c2}, !- Inlet Port
  {be6f09b9-9464-44ee-88fe-44256fedff74}; !- Outlet Port

OS:Connection,
  {b5def0a7-6ad5-4d1a-8fcc-b7b4684df8c2}, !- Handle
  {66876fef-9da0-4be2-bd05-b9cdd06ed36f}, !- Name
  {dc9a9647-5dd5-421e-9916-fea204730b75}, !- Source Object
  3,                                      !- Outlet Port
  {db94d334-8008-480c-8f63-d6382c300bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be6f09b9-9464-44ee-88fe-44256fedff74}, !- Handle
  {2979e911-5f2e-4bf2-b8a2-3c5be16ea0b0}, !- Name
  {db94d334-8008-480c-8f63-d6382c300bad}, !- Source Object
  3,                                      !- Outlet Port
  {cb076a02-0257-4f28-be15-e469b6fb6785}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46ee1272-0a19-4574-8c79-2c298058cd0f}, !- Handle
  {4f7c80f9-51e1-4568-8c7b-ba3fa29efc2a}, !- Name
  {cb076a02-0257-4f28-be15-e469b6fb6785}, !- Source Object
  4,                                      !- Outlet Port
  {2e9052aa-8c03-4cc4-a424-25478f63b32a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {91473b02-3d44-41a4-a2d2-44c74b1052f3}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {cc07a712-5c69-4deb-88c1-cd97a0c99d87}, !- Availability Schedule
  {f13d69e6-61aa-4aa0-a841-6d28facd1b7f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f742f34b-77c0-4f51-87a8-d3183b5c5ea2}, !- Supply Side Inlet Node Name
  {d5028233-d496-4f36-8733-b6f10d329753}, !- Demand Side Outlet Node Name
  {91be2f98-1f7a-4cca-a68b-1cd07e59ed1a}, !- Demand Side Inlet Node A
  {710aad93-abc0-4002-b82d-0fd09eaebdc5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {41311358-0707-461a-95cf-d4855941e03a}, !- Demand Mixer Name
  {70d383f7-f4a2-4531-84ea-512b20d15062}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4a407d2a-30fd-4cc4-ac5a-70ef75737194}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace Supply Inlet Node, !- Name
  {f742f34b-77c0-4f51-87a8-d3183b5c5ea2}, !- Inlet Port
  {666f9c9b-8a53-44b4-b048-17d3c2647a75}; !- Outlet Port

OS:Node,
  {d3614831-4a71-4d40-858b-7335d2bc2be2}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace Mixed Air Node, !- Name
  {d2329a7b-21a9-4e2a-b0c4-bf49a7124ec0}, !- Inlet Port
  {710aad93-abc0-4002-b82d-0fd09eaebdc5}; !- Outlet Port

OS:Connection,
  {f742f34b-77c0-4f51-87a8-d3183b5c5ea2}, !- Handle
  {bf9c4ff7-d678-453c-a0d2-e5a76328cc81}, !- Name
  {91473b02-3d44-41a4-a2d2-44c74b1052f3}, !- Source Object
  8,                                      !- Outlet Port
  {4a407d2a-30fd-4cc4-ac5a-70ef75737194}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {710aad93-abc0-4002-b82d-0fd09eaebdc5}, !- Handle
  {448442a8-5448-4573-9936-af1cd4fb1982}, !- Name
  {d3614831-4a71-4d40-858b-7335d2bc2be2}, !- Source Object
  3,                                      !- Outlet Port
  {91473b02-3d44-41a4-a2d2-44c74b1052f3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {74c56286-905a-40d2-9df8-196c746192b1}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace Demand Inlet Node, !- Name
  {91be2f98-1f7a-4cca-a68b-1cd07e59ed1a}, !- Inlet Port
  {30079e64-8c8e-4dbf-84dd-b9a5916c64cb}; !- Outlet Port

OS:Node,
  {2a1f074e-fa04-4eef-8b8d-8a03d492632f}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace Demand Outlet Node, !- Name
  {011bdc14-1ad8-49e6-8644-455d8296d88b}, !- Inlet Port
  {d5028233-d496-4f36-8733-b6f10d329753}; !- Outlet Port

OS:Node,
  {91bbe176-27dc-4808-9d17-b8a5154e5eaf}, !- Handle
  Zone Warehouse Office A  - Story Ground Direct Air Outlet Air Node, !- Name
  {4e267b76-a457-4a1b-8403-a9ed33a7f8cb}, !- Inlet Port
  {70384f45-724f-4de1-a53a-9766640a3c52}; !- Outlet Port

OS:Connection,
  {91be2f98-1f7a-4cca-a68b-1cd07e59ed1a}, !- Handle
  {76ac8688-8c84-46c8-9f91-ff8a18601e41}, !- Name
  {91473b02-3d44-41a4-a2d2-44c74b1052f3}, !- Source Object
  10,                                     !- Outlet Port
  {74c56286-905a-40d2-9df8-196c746192b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5028233-d496-4f36-8733-b6f10d329753}, !- Handle
  {f44bb412-f3f6-41dc-9c8b-498414e0baed}, !- Name
  {2a1f074e-fa04-4eef-8b8d-8a03d492632f}, !- Source Object
  3,                                      !- Outlet Port
  {91473b02-3d44-41a4-a2d2-44c74b1052f3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {70d383f7-f4a2-4531-84ea-512b20d15062}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {30079e64-8c8e-4dbf-84dd-b9a5916c64cb}, !- Inlet Node Name
  {633ba4ee-4cee-457c-94f1-9b810b129fbb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {41311358-0707-461a-95cf-d4855941e03a}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {011bdc14-1ad8-49e6-8644-455d8296d88b}, !- Outlet Node Name
  {9e0fce0a-1cdf-48c0-b74d-9a2d540107aa}; !- Inlet Node Name 1

OS:Connection,
  {30079e64-8c8e-4dbf-84dd-b9a5916c64cb}, !- Handle
  {eaf8a27c-bc2f-44d5-8544-f165cdc06ac5}, !- Name
  {74c56286-905a-40d2-9df8-196c746192b1}, !- Source Object
  3,                                      !- Outlet Port
  {70d383f7-f4a2-4531-84ea-512b20d15062}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {011bdc14-1ad8-49e6-8644-455d8296d88b}, !- Handle
  {c4cf58ec-76cb-450a-90fc-ac96864290c6}, !- Name
  {41311358-0707-461a-95cf-d4855941e03a}, !- Source Object
  2,                                      !- Outlet Port
  {2a1f074e-fa04-4eef-8b8d-8a03d492632f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {55c4a25c-cc0d-4108-8ddd-0b14abd30e2a}, !- Handle
  {91473b02-3d44-41a4-a2d2-44c74b1052f3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f13d69e6-61aa-4aa0-a841-6d28facd1b7f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {5202b76c-3d26-4afd-9fc8-04ef69380698}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {35128a70-db52-411b-8fa4-e9ee928a4506}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace Heating Coil, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {93bdf6b7-b0fd-4046-bc08-b06d7e08b131}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace Supply Fan, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {941cc311-052d-4a8d-99bd-c754c7febe80}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f112a5da-ac14-4ddc-b13d-fbf754bcb087}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {941cc311-052d-4a8d-99bd-c754c7febe80}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f112a5da-ac14-4ddc-b13d-fbf754bcb087}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a095ea81-d325-43e1-8e5b-d81b504f7f22}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0311d157-76ad-433c-82a4-eabad2da973c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0311d157-76ad-433c-82a4-eabad2da973c}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {634dba08-8505-4462-886a-3dec174e7765}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace OA System, !- Name
  {a095ea81-d325-43e1-8e5b-d81b504f7f22}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d2329a7b-21a9-4e2a-b0c4-bf49a7124ec0}, !- Mixed Air Node Name
  {3e75e863-b876-4094-a86d-1a265d0b35d6}, !- Outdoor Air Stream Node Name
  {373e23fd-7ec3-438a-885a-649f64b69770}, !- Relief Air Stream Node Name
  {c4cf4d2e-62e0-41f8-9b36-c4efc95ec22b}; !- Return Air Stream Node Name

OS:Node,
  {9a367c9a-a5de-4a51-84ed-4ba428239fc9}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3e75e863-b876-4094-a86d-1a265d0b35d6}; !- Outlet Port

OS:Connection,
  {3e75e863-b876-4094-a86d-1a265d0b35d6}, !- Handle
  {08864c4b-c940-40f8-a3d8-c321f71f8ef2}, !- Name
  {9a367c9a-a5de-4a51-84ed-4ba428239fc9}, !- Source Object
  3,                                      !- Outlet Port
  {634dba08-8505-4462-886a-3dec174e7765}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c6b0d05a-d232-4a58-a57d-247f94830d9c}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace Relief Air Node, !- Name
  {373e23fd-7ec3-438a-885a-649f64b69770}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {373e23fd-7ec3-438a-885a-649f64b69770}, !- Handle
  {91666d01-3ffe-45a3-be45-8d7b36a10eac}, !- Name
  {634dba08-8505-4462-886a-3dec174e7765}, !- Source Object
  7,                                      !- Outlet Port
  {c6b0d05a-d232-4a58-a57d-247f94830d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2329a7b-21a9-4e2a-b0c4-bf49a7124ec0}, !- Handle
  {bf55395a-e527-4d8a-9ed4-ea5f1a101d3b}, !- Name
  {634dba08-8505-4462-886a-3dec174e7765}, !- Source Object
  5,                                      !- Outlet Port
  {d3614831-4a71-4d40-858b-7335d2bc2be2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {f7589ec0-77ad-4853-978c-7f073604a2ad}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {572cd9d2-d773-4b5a-9d66-122ea440248f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {666f9c9b-8a53-44b4-b048-17d3c2647a75}, !- Air Inlet Node Name
  {ad2aab60-d035-4cb7-a126-86a0c26cf459}, !- Air Outlet Node Name
  {93bdf6b7-b0fd-4046-bc08-b06d7e08b131}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dd82fbe1-935d-432b-a143-3ea9205de2e2}, !- Supply Air Fan Operating Mode Schedule Name
  {35128a70-db52-411b-8fa4-e9ee928a4506}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {706e2c60-a56c-4eda-bc07-432e8b864ed4}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {ad2aab60-d035-4cb7-a126-86a0c26cf459}, !- Inlet Port
  {c4cf4d2e-62e0-41f8-9b36-c4efc95ec22b}; !- Outlet Port

OS:Connection,
  {666f9c9b-8a53-44b4-b048-17d3c2647a75}, !- Handle
  {c40863ba-c593-4115-84b9-3d6116a39b0b}, !- Name
  {4a407d2a-30fd-4cc4-ac5a-70ef75737194}, !- Source Object
  3,                                      !- Outlet Port
  {f7589ec0-77ad-4853-978c-7f073604a2ad}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ad2aab60-d035-4cb7-a126-86a0c26cf459}, !- Handle
  {0f417550-1d14-4be5-9158-592e740f0f6c}, !- Name
  {f7589ec0-77ad-4853-978c-7f073604a2ad}, !- Source Object
  7,                                      !- Outlet Port
  {706e2c60-a56c-4eda-bc07-432e8b864ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4cf4d2e-62e0-41f8-9b36-c4efc95ec22b}, !- Handle
  {0cda90d7-44b9-412b-a3ef-fc346b4e39d7}, !- Name
  {706e2c60-a56c-4eda-bc07-432e8b864ed4}, !- Source Object
  3,                                      !- Outlet Port
  {634dba08-8505-4462-886a-3dec174e7765}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a456e9d9-d236-4988-9dad-4ccab0bbc14f}, !- Handle
  Zone Warehouse Office A  - Story Ground Direct Air, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {b16c1ac9-79c4-4dcc-8872-eb62bc38d4e0}, !- Air Inlet Node Name
  {4e267b76-a457-4a1b-8403-a9ed33a7f8cb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d8e2c5a4-3cc4-4bb8-8ee3-59a0db64a46d}, !- Handle
  Zone Warehouse Office A  - Story Ground Return Air Node, !- Name
  {7785ac10-2822-4f6b-bcba-78ea9a0faa5a}, !- Inlet Port
  {9e0fce0a-1cdf-48c0-b74d-9a2d540107aa}; !- Outlet Port

OS:Connection,
  {70384f45-724f-4de1-a53a-9766640a3c52}, !- Handle
  {a8118ea4-f38e-4cc2-a508-2020a776e05f}, !- Name
  {91bbe176-27dc-4808-9d17-b8a5154e5eaf}, !- Source Object
  3,                                      !- Outlet Port
  {3c330f6d-0f98-4ab9-a2b2-b6e30ba168c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7785ac10-2822-4f6b-bcba-78ea9a0faa5a}, !- Handle
  {ad6dbfa1-3fe6-40d1-86c0-60fa2e4504a5}, !- Name
  {d0c2aef6-5f62-4f32-b2f9-96542c1e25c3}, !- Source Object
  3,                                      !- Outlet Port
  {d8e2c5a4-3cc4-4bb8-8ee3-59a0db64a46d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e0fce0a-1cdf-48c0-b74d-9a2d540107aa}, !- Handle
  {1b75178b-42ef-41ce-935a-9ade269a2bd7}, !- Name
  {d8e2c5a4-3cc4-4bb8-8ee3-59a0db64a46d}, !- Source Object
  3,                                      !- Outlet Port
  {41311358-0707-461a-95cf-d4855941e03a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {569d0222-dd31-4d06-93ce-afa6df743c9b}, !- Handle
  Zone Warehouse Office A  - Story Ground Direct Air Inlet Air Node, !- Name
  {633ba4ee-4cee-457c-94f1-9b810b129fbb}, !- Inlet Port
  {b16c1ac9-79c4-4dcc-8872-eb62bc38d4e0}; !- Outlet Port

OS:Connection,
  {633ba4ee-4cee-457c-94f1-9b810b129fbb}, !- Handle
  {e5592e91-b997-46c8-9038-dcb3543eb898}, !- Name
  {70d383f7-f4a2-4531-84ea-512b20d15062}, !- Source Object
  3,                                      !- Outlet Port
  {569d0222-dd31-4d06-93ce-afa6df743c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b16c1ac9-79c4-4dcc-8872-eb62bc38d4e0}, !- Handle
  {dec9eeac-bd57-4676-8988-b56df6c2c13a}, !- Name
  {569d0222-dd31-4d06-93ce-afa6df743c9b}, !- Source Object
  3,                                      !- Outlet Port
  {a456e9d9-d236-4988-9dad-4ccab0bbc14f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e267b76-a457-4a1b-8403-a9ed33a7f8cb}, !- Handle
  {f4cbe94a-d304-4363-89bd-07eaa76f6e2b}, !- Name
  {a456e9d9-d236-4988-9dad-4ccab0bbc14f}, !- Source Object
  4,                                      !- Outlet Port
  {91bbe176-27dc-4808-9d17-b8a5154e5eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7bcd7f9d-d9ae-42bf-9ca6-c4b769ebf6cf}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {d37d747f-cdc9-43e9-9690-ac2ab00f1c3c}, !- Availability Schedule
  {e45a1fa9-fb65-419d-9268-43ffcdcc9317}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a539b065-0473-4ed2-a650-030511d2828d}, !- Supply Side Inlet Node Name
  {dedd4497-1960-4e5e-934e-b352f03aba3a}, !- Demand Side Outlet Node Name
  {5a2bfdd3-960e-48e6-8fe9-3c77e3ae242a}, !- Demand Side Inlet Node A
  {dbe8adb5-4254-4462-843f-38473cf12615}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f6a17a8c-d0a9-4aba-bb9c-f2c6acbdba43}, !- Demand Mixer Name
  {0f9e3274-6b9d-4698-992f-177d7f874acf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c85a1e6f-f5d2-4b77-813a-061974504578}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace Supply Inlet Node, !- Name
  {a539b065-0473-4ed2-a650-030511d2828d}, !- Inlet Port
  {ddfb961d-ba3a-441b-935c-f95b5abc48e2}; !- Outlet Port

OS:Node,
  {ebb809e9-464f-40b2-a3f2-d83b0be7ecf7}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace Mixed Air Node, !- Name
  {c9add900-e038-43c6-b2a2-11948f2c1c89}, !- Inlet Port
  {dbe8adb5-4254-4462-843f-38473cf12615}; !- Outlet Port

OS:Connection,
  {a539b065-0473-4ed2-a650-030511d2828d}, !- Handle
  {7aa4e1f7-4a24-4cfd-b580-5ebcc772d0ce}, !- Name
  {7bcd7f9d-d9ae-42bf-9ca6-c4b769ebf6cf}, !- Source Object
  8,                                      !- Outlet Port
  {c85a1e6f-f5d2-4b77-813a-061974504578}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbe8adb5-4254-4462-843f-38473cf12615}, !- Handle
  {b5ea730f-f552-45e9-9892-c9250a17aab1}, !- Name
  {ebb809e9-464f-40b2-a3f2-d83b0be7ecf7}, !- Source Object
  3,                                      !- Outlet Port
  {7bcd7f9d-d9ae-42bf-9ca6-c4b769ebf6cf}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e93e7205-529f-4c3f-8f15-6bea432d4ec5}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace Demand Inlet Node, !- Name
  {5a2bfdd3-960e-48e6-8fe9-3c77e3ae242a}, !- Inlet Port
  {f2f0cb94-602c-4589-ba27-390c8894708c}; !- Outlet Port

OS:Node,
  {53889dff-8f4f-4f28-9206-4a22c9447570}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace Demand Outlet Node, !- Name
  {f71ead53-4fbd-4872-8e33-3f41a7e5f696}, !- Inlet Port
  {dedd4497-1960-4e5e-934e-b352f03aba3a}; !- Outlet Port

OS:Node,
  {cd685d51-a4b4-4d5f-bc70-b0359ae55993}, !- Handle
  Zone Warehouse Office B  - Story Ground Direct Air Outlet Air Node, !- Name
  {7a2f6a82-1b73-497b-9a7d-fe9b4f7798d6}, !- Inlet Port
  {3d34fd66-12fe-4f19-81ea-29d9e3f0c69e}; !- Outlet Port

OS:Connection,
  {5a2bfdd3-960e-48e6-8fe9-3c77e3ae242a}, !- Handle
  {e8df411a-cca9-4fa4-8c9c-82afd2ea2083}, !- Name
  {7bcd7f9d-d9ae-42bf-9ca6-c4b769ebf6cf}, !- Source Object
  10,                                     !- Outlet Port
  {e93e7205-529f-4c3f-8f15-6bea432d4ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dedd4497-1960-4e5e-934e-b352f03aba3a}, !- Handle
  {5680704d-59e2-4c5b-ae5a-28dd62a5c98d}, !- Name
  {53889dff-8f4f-4f28-9206-4a22c9447570}, !- Source Object
  3,                                      !- Outlet Port
  {7bcd7f9d-d9ae-42bf-9ca6-c4b769ebf6cf}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0f9e3274-6b9d-4698-992f-177d7f874acf}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {f2f0cb94-602c-4589-ba27-390c8894708c}, !- Inlet Node Name
  {6bf7737e-5cbe-41d9-a1dd-df59334e8fd7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f6a17a8c-d0a9-4aba-bb9c-f2c6acbdba43}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {f71ead53-4fbd-4872-8e33-3f41a7e5f696}, !- Outlet Node Name
  {c338217a-bc95-4c41-9ae2-12cc08efbc25}; !- Inlet Node Name 1

OS:Connection,
  {f2f0cb94-602c-4589-ba27-390c8894708c}, !- Handle
  {13245b4e-fe4a-43f5-ab51-258e63f1f768}, !- Name
  {e93e7205-529f-4c3f-8f15-6bea432d4ec5}, !- Source Object
  3,                                      !- Outlet Port
  {0f9e3274-6b9d-4698-992f-177d7f874acf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f71ead53-4fbd-4872-8e33-3f41a7e5f696}, !- Handle
  {6207963f-aeff-4670-b24b-4ad2fbf97808}, !- Name
  {f6a17a8c-d0a9-4aba-bb9c-f2c6acbdba43}, !- Source Object
  2,                                      !- Outlet Port
  {53889dff-8f4f-4f28-9206-4a22c9447570}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0d33a12f-57f9-4ea4-a3a4-3b14fb5058ad}, !- Handle
  {7bcd7f9d-d9ae-42bf-9ca6-c4b769ebf6cf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e45a1fa9-fb65-419d-9268-43ffcdcc9317}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {66023f29-1cc2-406a-b72c-39ef0044f72c}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {d85956aa-bea1-4200-8f6e-a93bd00a1d2b}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace Heating Coil, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {75bd4bcb-2cc7-4e16-888c-2ab0780f944e}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace Supply Fan, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69afe6f6-cf00-4a6c-9158-4bb1c047ea80}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6a50c9fc-1f6c-4610-8224-381a07663396}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {69afe6f6-cf00-4a6c-9158-4bb1c047ea80}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6a50c9fc-1f6c-4610-8224-381a07663396}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {2c38a94a-d7b0-4b56-ab5f-e42ab3f16cc6}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {acb94de7-18f0-4328-842b-029c9e186402}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {acb94de7-18f0-4328-842b-029c9e186402}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0fd929e6-8a85-48b7-9a0d-313f834cae0f}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace OA System, !- Name
  {2c38a94a-d7b0-4b56-ab5f-e42ab3f16cc6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c9add900-e038-43c6-b2a2-11948f2c1c89}, !- Mixed Air Node Name
  {82037803-0743-47dc-a5f5-3a4b9fd8b6c8}, !- Outdoor Air Stream Node Name
  {0a31c829-6f37-4130-9af4-ffdd0639e2b1}, !- Relief Air Stream Node Name
  {d46964ab-1df4-4edb-812d-36cab86b813e}; !- Return Air Stream Node Name

OS:Node,
  {ba14276c-93a1-4bad-9ec3-b185de76ec17}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {82037803-0743-47dc-a5f5-3a4b9fd8b6c8}; !- Outlet Port

OS:Connection,
  {82037803-0743-47dc-a5f5-3a4b9fd8b6c8}, !- Handle
  {dbcb322b-8943-4437-aaea-3c4fa81b892d}, !- Name
  {ba14276c-93a1-4bad-9ec3-b185de76ec17}, !- Source Object
  3,                                      !- Outlet Port
  {0fd929e6-8a85-48b7-9a0d-313f834cae0f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed022d82-9522-4c30-8c89-bd259dc07c79}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace Relief Air Node, !- Name
  {0a31c829-6f37-4130-9af4-ffdd0639e2b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a31c829-6f37-4130-9af4-ffdd0639e2b1}, !- Handle
  {42709e86-8378-44af-872f-f2eba9475f0c}, !- Name
  {0fd929e6-8a85-48b7-9a0d-313f834cae0f}, !- Source Object
  7,                                      !- Outlet Port
  {ed022d82-9522-4c30-8c89-bd259dc07c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9add900-e038-43c6-b2a2-11948f2c1c89}, !- Handle
  {035b6890-b649-468a-a14e-f9c85ac25e59}, !- Name
  {0fd929e6-8a85-48b7-9a0d-313f834cae0f}, !- Source Object
  5,                                      !- Outlet Port
  {ebb809e9-464f-40b2-a3f2-d83b0be7ecf7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {0f5c9e78-f879-445c-a30e-5571a5c812cd}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {2a0d5cf5-47b2-43ca-ba29-e016607b6211}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {ddfb961d-ba3a-441b-935c-f95b5abc48e2}, !- Air Inlet Node Name
  {82895ed4-c4f7-4ece-95bb-388bc65a4c4a}, !- Air Outlet Node Name
  {75bd4bcb-2cc7-4e16-888c-2ab0780f944e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dd82fbe1-935d-432b-a143-3ea9205de2e2}, !- Supply Air Fan Operating Mode Schedule Name
  {d85956aa-bea1-4200-8f6e-a93bd00a1d2b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {7983b2fd-bea6-475e-862d-97e638029f23}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {82895ed4-c4f7-4ece-95bb-388bc65a4c4a}, !- Inlet Port
  {d46964ab-1df4-4edb-812d-36cab86b813e}; !- Outlet Port

OS:Connection,
  {ddfb961d-ba3a-441b-935c-f95b5abc48e2}, !- Handle
  {498e84c3-b836-4ceb-ae59-1c0de45991db}, !- Name
  {c85a1e6f-f5d2-4b77-813a-061974504578}, !- Source Object
  3,                                      !- Outlet Port
  {0f5c9e78-f879-445c-a30e-5571a5c812cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {82895ed4-c4f7-4ece-95bb-388bc65a4c4a}, !- Handle
  {c9ca1c19-d11c-44cb-bb87-d1351215a72b}, !- Name
  {0f5c9e78-f879-445c-a30e-5571a5c812cd}, !- Source Object
  7,                                      !- Outlet Port
  {7983b2fd-bea6-475e-862d-97e638029f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d46964ab-1df4-4edb-812d-36cab86b813e}, !- Handle
  {5fa4fd82-7c4d-4d38-b1e7-b7819b8cb538}, !- Name
  {7983b2fd-bea6-475e-862d-97e638029f23}, !- Source Object
  3,                                      !- Outlet Port
  {0fd929e6-8a85-48b7-9a0d-313f834cae0f}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5cb8cb92-ac7b-4822-b577-f2dbe22cbd0e}, !- Handle
  Zone Warehouse Office B  - Story Ground Direct Air, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {1210d6c8-8653-45a9-88a2-3adefc6418aa}, !- Air Inlet Node Name
  {7a2f6a82-1b73-497b-9a7d-fe9b4f7798d6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {013fa185-1749-448d-b558-8cfb36a5ae8e}, !- Handle
  Zone Warehouse Office B  - Story Ground Return Air Node, !- Name
  {64bf582a-2a02-47e9-b430-cb98c4b87e56}, !- Inlet Port
  {c338217a-bc95-4c41-9ae2-12cc08efbc25}; !- Outlet Port

OS:Connection,
  {3d34fd66-12fe-4f19-81ea-29d9e3f0c69e}, !- Handle
  {490befa8-0cdb-4c39-ae70-ff5bc720b718}, !- Name
  {cd685d51-a4b4-4d5f-bc70-b0359ae55993}, !- Source Object
  3,                                      !- Outlet Port
  {dc8ad028-8af7-45a2-9358-85f4e18ecdff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64bf582a-2a02-47e9-b430-cb98c4b87e56}, !- Handle
  {5904ec5b-c935-4ba0-9716-13b37f12ba64}, !- Name
  {8ab5d1e6-0bee-4816-8bda-ed414881e10e}, !- Source Object
  3,                                      !- Outlet Port
  {013fa185-1749-448d-b558-8cfb36a5ae8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c338217a-bc95-4c41-9ae2-12cc08efbc25}, !- Handle
  {12adebfd-bb3c-468f-874a-058ce0c624e3}, !- Name
  {013fa185-1749-448d-b558-8cfb36a5ae8e}, !- Source Object
  3,                                      !- Outlet Port
  {f6a17a8c-d0a9-4aba-bb9c-f2c6acbdba43}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cabf6b6c-23d9-46ce-946e-af8661d41ed6}, !- Handle
  Zone Warehouse Office B  - Story Ground Direct Air Inlet Air Node, !- Name
  {6bf7737e-5cbe-41d9-a1dd-df59334e8fd7}, !- Inlet Port
  {1210d6c8-8653-45a9-88a2-3adefc6418aa}; !- Outlet Port

OS:Connection,
  {6bf7737e-5cbe-41d9-a1dd-df59334e8fd7}, !- Handle
  {ebccb58e-b4a6-4138-947c-498c6317d008}, !- Name
  {0f9e3274-6b9d-4698-992f-177d7f874acf}, !- Source Object
  3,                                      !- Outlet Port
  {cabf6b6c-23d9-46ce-946e-af8661d41ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1210d6c8-8653-45a9-88a2-3adefc6418aa}, !- Handle
  {2f3bcb89-8f91-4af7-b62b-5a904cc2da15}, !- Name
  {cabf6b6c-23d9-46ce-946e-af8661d41ed6}, !- Source Object
  3,                                      !- Outlet Port
  {5cb8cb92-ac7b-4822-b577-f2dbe22cbd0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a2f6a82-1b73-497b-9a7d-fe9b4f7798d6}, !- Handle
  {9e6ea4d4-15cb-4154-866f-62dd398e4b62}, !- Name
  {5cb8cb92-ac7b-4822-b577-f2dbe22cbd0e}, !- Source Object
  4,                                      !- Outlet Port
  {cd685d51-a4b4-4d5f-bc70-b0359ae55993}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f8193cc3-89c8-49a5-b659-5a3a2f9531e6}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {07a79594-7fa0-4c52-a601-e0842f438df9}, !- Availability Schedule
  {e08331ff-f42d-469b-b039-3bae4dce564e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {884d1caf-7774-444d-9d83-7841f2df3e50}, !- Supply Side Inlet Node Name
  {e9fb8af3-4357-4f05-ad6d-ee59b925826a}, !- Demand Side Outlet Node Name
  {3b8b9361-1142-40e6-9c27-f9a41ee78e6a}, !- Demand Side Inlet Node A
  {549bd478-3f7e-4565-bd8a-ee8600505f4e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8e3d7fb4-cc17-41cd-b5e7-dbf77cea1964}, !- Demand Mixer Name
  {6ce391ac-6f78-47c1-bf16-9c72a76f83cb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {25979917-f519-43bd-aa4c-85ba106aa8bd}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace Supply Inlet Node, !- Name
  {884d1caf-7774-444d-9d83-7841f2df3e50}, !- Inlet Port
  {24630210-5dfc-4206-b4cd-37c869ecd486}; !- Outlet Port

OS:Node,
  {6ff34950-124e-4ff4-b2a2-a61582d0bda7}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace Mixed Air Node, !- Name
  {57de937b-de27-40e8-a9dd-0bf0eb4edb80}, !- Inlet Port
  {549bd478-3f7e-4565-bd8a-ee8600505f4e}; !- Outlet Port

OS:Connection,
  {884d1caf-7774-444d-9d83-7841f2df3e50}, !- Handle
  {03d0116d-b993-4d4f-b4c0-df08ed7d5bb7}, !- Name
  {f8193cc3-89c8-49a5-b659-5a3a2f9531e6}, !- Source Object
  8,                                      !- Outlet Port
  {25979917-f519-43bd-aa4c-85ba106aa8bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {549bd478-3f7e-4565-bd8a-ee8600505f4e}, !- Handle
  {5d819034-dacf-4077-b0d0-49fd8f34151a}, !- Name
  {6ff34950-124e-4ff4-b2a2-a61582d0bda7}, !- Source Object
  3,                                      !- Outlet Port
  {f8193cc3-89c8-49a5-b659-5a3a2f9531e6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b5528957-2e28-417e-8cc8-8aa8dbb29909}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace Demand Inlet Node, !- Name
  {3b8b9361-1142-40e6-9c27-f9a41ee78e6a}, !- Inlet Port
  {c6e8fa89-9b1c-4161-9622-f0f08305048a}; !- Outlet Port

OS:Node,
  {2c4fbca9-dcc1-448d-bbe5-bb1e230aa169}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace Demand Outlet Node, !- Name
  {ca3c029f-3945-4e3f-9265-dc318e7d6f9d}, !- Inlet Port
  {e9fb8af3-4357-4f05-ad6d-ee59b925826a}; !- Outlet Port

OS:Node,
  {68fb530c-7796-45a8-a593-67888f99ac49}, !- Handle
  Zone Warehouse Office C  - Story Ground Direct Air Outlet Air Node, !- Name
  {25ce1c9d-de0e-40ab-9df4-f70b990ef177}, !- Inlet Port
  {13738cf9-ea15-40e7-9e4f-3245fb347c57}; !- Outlet Port

OS:Connection,
  {3b8b9361-1142-40e6-9c27-f9a41ee78e6a}, !- Handle
  {28a5904a-3295-460f-8165-b2db0f3ab2f8}, !- Name
  {f8193cc3-89c8-49a5-b659-5a3a2f9531e6}, !- Source Object
  10,                                     !- Outlet Port
  {b5528957-2e28-417e-8cc8-8aa8dbb29909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9fb8af3-4357-4f05-ad6d-ee59b925826a}, !- Handle
  {f879d7b5-661c-48b8-a4e1-d56d32ac6ec7}, !- Name
  {2c4fbca9-dcc1-448d-bbe5-bb1e230aa169}, !- Source Object
  3,                                      !- Outlet Port
  {f8193cc3-89c8-49a5-b659-5a3a2f9531e6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6ce391ac-6f78-47c1-bf16-9c72a76f83cb}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {c6e8fa89-9b1c-4161-9622-f0f08305048a}, !- Inlet Node Name
  {be52987e-218b-47c0-bce2-394d290c37da}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8e3d7fb4-cc17-41cd-b5e7-dbf77cea1964}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {ca3c029f-3945-4e3f-9265-dc318e7d6f9d}, !- Outlet Node Name
  {9d9b5d78-418f-49e9-9f86-e4fe1a615d45}; !- Inlet Node Name 1

OS:Connection,
  {c6e8fa89-9b1c-4161-9622-f0f08305048a}, !- Handle
  {4a26263c-3ff0-46a6-af81-0c808075a918}, !- Name
  {b5528957-2e28-417e-8cc8-8aa8dbb29909}, !- Source Object
  3,                                      !- Outlet Port
  {6ce391ac-6f78-47c1-bf16-9c72a76f83cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca3c029f-3945-4e3f-9265-dc318e7d6f9d}, !- Handle
  {893f230e-3915-428f-869c-512de5e5ab18}, !- Name
  {8e3d7fb4-cc17-41cd-b5e7-dbf77cea1964}, !- Source Object
  2,                                      !- Outlet Port
  {2c4fbca9-dcc1-448d-bbe5-bb1e230aa169}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dec93a99-f882-4093-99da-31e1b6e9a51b}, !- Handle
  {f8193cc3-89c8-49a5-b659-5a3a2f9531e6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e08331ff-f42d-469b-b039-3bae4dce564e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {9d76bca1-3740-477d-a75d-60d8170100e1}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {6c39affc-6b48-4ab7-b1f3-62da5c29fdfd}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace Heating Coil, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {0fd61a71-6b60-417e-b79c-3e694e7e5217}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace Supply Fan, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9d942269-6d8f-42a5-b577-e2cdc8aed166}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5ed7e19b-d477-4b2d-8f61-b9a61215bc7b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {9d942269-6d8f-42a5-b577-e2cdc8aed166}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5ed7e19b-d477-4b2d-8f61-b9a61215bc7b}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a72f0b06-5d6f-45fc-aede-bbf8896e2fb0}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b8a348e5-dd3b-4b0d-bf38-aa6529d95feb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b8a348e5-dd3b-4b0d-bf38-aa6529d95feb}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {469581ff-3cbf-462b-9a6f-cc8ad093c615}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace OA System, !- Name
  {a72f0b06-5d6f-45fc-aede-bbf8896e2fb0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {57de937b-de27-40e8-a9dd-0bf0eb4edb80}, !- Mixed Air Node Name
  {8796b217-1581-4c98-afc3-dda1d0d42c9a}, !- Outdoor Air Stream Node Name
  {04c36b9e-1c81-478b-b270-eb4ceed56421}, !- Relief Air Stream Node Name
  {5d690041-c5bf-4b16-b148-efe273783865}; !- Return Air Stream Node Name

OS:Node,
  {07de4045-cdf1-40df-af4b-960b17ab5344}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8796b217-1581-4c98-afc3-dda1d0d42c9a}; !- Outlet Port

OS:Connection,
  {8796b217-1581-4c98-afc3-dda1d0d42c9a}, !- Handle
  {355534fc-de26-4aa5-b50b-4a77c1090808}, !- Name
  {07de4045-cdf1-40df-af4b-960b17ab5344}, !- Source Object
  3,                                      !- Outlet Port
  {469581ff-3cbf-462b-9a6f-cc8ad093c615}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {86945fcd-21dc-4053-95f3-ffe8c2ca3dff}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace Relief Air Node, !- Name
  {04c36b9e-1c81-478b-b270-eb4ceed56421}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04c36b9e-1c81-478b-b270-eb4ceed56421}, !- Handle
  {77d9ec9b-37f9-4786-ac86-7dfaa41cc47c}, !- Name
  {469581ff-3cbf-462b-9a6f-cc8ad093c615}, !- Source Object
  7,                                      !- Outlet Port
  {86945fcd-21dc-4053-95f3-ffe8c2ca3dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57de937b-de27-40e8-a9dd-0bf0eb4edb80}, !- Handle
  {6eed2306-b866-4a13-9365-d2b32eea65da}, !- Name
  {469581ff-3cbf-462b-9a6f-cc8ad093c615}, !- Source Object
  5,                                      !- Outlet Port
  {6ff34950-124e-4ff4-b2a2-a61582d0bda7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {47c23d76-f090-4924-8ace-57a77e7a15ca}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {3a636ec3-9c4d-4ef0-81c0-318e61a5f7aa}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {24630210-5dfc-4206-b4cd-37c869ecd486}, !- Air Inlet Node Name
  {94de01a9-33e2-4bf2-8931-3d2f1f146614}, !- Air Outlet Node Name
  {0fd61a71-6b60-417e-b79c-3e694e7e5217}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dd82fbe1-935d-432b-a143-3ea9205de2e2}, !- Supply Air Fan Operating Mode Schedule Name
  {6c39affc-6b48-4ab7-b1f3-62da5c29fdfd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {aedd8fd8-e906-42b6-b020-763006db7259}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {94de01a9-33e2-4bf2-8931-3d2f1f146614}, !- Inlet Port
  {5d690041-c5bf-4b16-b148-efe273783865}; !- Outlet Port

OS:Connection,
  {24630210-5dfc-4206-b4cd-37c869ecd486}, !- Handle
  {4122a19f-004d-421f-bf0c-e03b8f1641ec}, !- Name
  {25979917-f519-43bd-aa4c-85ba106aa8bd}, !- Source Object
  3,                                      !- Outlet Port
  {47c23d76-f090-4924-8ace-57a77e7a15ca}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {94de01a9-33e2-4bf2-8931-3d2f1f146614}, !- Handle
  {3940c88e-e900-4e8a-9781-7114b8abcc7f}, !- Name
  {47c23d76-f090-4924-8ace-57a77e7a15ca}, !- Source Object
  7,                                      !- Outlet Port
  {aedd8fd8-e906-42b6-b020-763006db7259}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d690041-c5bf-4b16-b148-efe273783865}, !- Handle
  {9fcdeaa5-fd52-4243-924f-486051919da1}, !- Name
  {aedd8fd8-e906-42b6-b020-763006db7259}, !- Source Object
  3,                                      !- Outlet Port
  {469581ff-3cbf-462b-9a6f-cc8ad093c615}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {581f1ab4-9c2a-4608-819d-173fafa1d532}, !- Handle
  Zone Warehouse Office C  - Story Ground Direct Air, !- Name
  {7b337ce9-16de-4fdd-ad58-8f967d124224}, !- Availability Schedule Name
  {202480a3-fb77-4617-b9d3-d732c9c56609}, !- Air Inlet Node Name
  {25ce1c9d-de0e-40ab-9df4-f70b990ef177}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c8e27edf-c18b-41cf-a883-610d067e6173}, !- Handle
  Zone Warehouse Office C  - Story Ground Return Air Node, !- Name
  {b2629e0e-7a00-403f-bf31-07d947147d97}, !- Inlet Port
  {9d9b5d78-418f-49e9-9f86-e4fe1a615d45}; !- Outlet Port

OS:Connection,
  {13738cf9-ea15-40e7-9e4f-3245fb347c57}, !- Handle
  {59532922-2326-43d7-bf90-eb3fc1840c30}, !- Name
  {68fb530c-7796-45a8-a593-67888f99ac49}, !- Source Object
  3,                                      !- Outlet Port
  {bf7a91da-5c5b-4420-a48f-d67ab57ef05c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2629e0e-7a00-403f-bf31-07d947147d97}, !- Handle
  {e0b80d21-a451-4c71-b186-0c59b0f46059}, !- Name
  {77e85396-fd78-40ae-bb77-e04206207db7}, !- Source Object
  3,                                      !- Outlet Port
  {c8e27edf-c18b-41cf-a883-610d067e6173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d9b5d78-418f-49e9-9f86-e4fe1a615d45}, !- Handle
  {297427b3-1443-4161-a061-b1a8e761b386}, !- Name
  {c8e27edf-c18b-41cf-a883-610d067e6173}, !- Source Object
  3,                                      !- Outlet Port
  {8e3d7fb4-cc17-41cd-b5e7-dbf77cea1964}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9883d27a-2ced-42fd-bf78-c9680288893e}, !- Handle
  Zone Warehouse Office C  - Story Ground Direct Air Inlet Air Node, !- Name
  {be52987e-218b-47c0-bce2-394d290c37da}, !- Inlet Port
  {202480a3-fb77-4617-b9d3-d732c9c56609}; !- Outlet Port

OS:Connection,
  {be52987e-218b-47c0-bce2-394d290c37da}, !- Handle
  {bc67850c-dd97-41e4-ac9a-15a5ab4f4535}, !- Name
  {6ce391ac-6f78-47c1-bf16-9c72a76f83cb}, !- Source Object
  3,                                      !- Outlet Port
  {9883d27a-2ced-42fd-bf78-c9680288893e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202480a3-fb77-4617-b9d3-d732c9c56609}, !- Handle
  {17076221-e1ec-40ad-a505-1bf6fc2d05e3}, !- Name
  {9883d27a-2ced-42fd-bf78-c9680288893e}, !- Source Object
  3,                                      !- Outlet Port
  {581f1ab4-9c2a-4608-819d-173fafa1d532}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25ce1c9d-de0e-40ab-9df4-f70b990ef177}, !- Handle
  {59ef2120-5325-4818-bdea-7ee50215df1f}, !- Name
  {581f1ab4-9c2a-4608-819d-173fafa1d532}, !- Source Object
  4,                                      !- Outlet Port
  {68fb530c-7796-45a8-a593-67888f99ac49}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e34129b1-2bff-449a-99ff-6c71187474ca}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {c8883e9d-19fb-4127-8c88-2e2dfce1fe8a}, !- Schedule Type Limits Name
  {4c880b2b-50c7-492c-b8db-b616e7ef622f}, !- Default Day Schedule Name
  {5e0fe750-fbba-4872-89c3-ed74644e93fd}, !- Summer Design Day Schedule Name
  {d40504ef-f657-4712-a6ff-38ce9dc8cc4d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c880b2b-50c7-492c-b8db-b616e7ef622f}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {c8883e9d-19fb-4127-8c88-2e2dfce1fe8a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5007f5b5-78e2-4e05-8b33-e900010b3f6c}, !- Handle
  {e34129b1-2bff-449a-99ff-6c71187474ca}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6806999999999992,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 14:50:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 14:50:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d40504ef-f657-4712-a6ff-38ce9dc8cc4d}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {c8883e9d-19fb-4127-8c88-2e2dfce1fe8a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e0fe750-fbba-4872-89c3-ed74644e93fd}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {c8883e9d-19fb-4127-8c88-2e2dfce1fe8a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07b92c16-9551-4c68-93ec-a06573a26ea7}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {e34129b1-2bff-449a-99ff-6c71187474ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eb2b5190-5d98-46ef-870a-e824c9dc0a14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {eb2b5190-5d98-46ef-870a-e824c9dc0a14}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {c8883e9d-19fb-4127-8c88-2e2dfce1fe8a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ab928566-6d4f-4269-b633-22f5cb43e464}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {e34129b1-2bff-449a-99ff-6c71187474ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {58b5fb97-b674-4c1e-b422-a5d7588d6fb9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58b5fb97-b674-4c1e-b422-a5d7588d6fb9}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {c8883e9d-19fb-4127-8c88-2e2dfce1fe8a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {cb3032bd-5f58-49e1-9c6d-24ce40720b80}, !- Handle
  Building Default Schedule Set,          !- Name
  {e34129b1-2bff-449a-99ff-6c71187474ca}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {9769fc44-9280-4042-9f27-847c106c23ff}, !- Handle
  {81cb2c90-d39c-4061-90b6-3844604a94ff}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {f07b0c26-adc2-4a84-8a7b-48eb0f5e0f7d}, !- Handle
  {6db3037c-bb7d-406a-a64c-eee41f52558d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fcadbb5b-2898-4c03-aaa8-78f51644865b}, !- Handle
  {3982ec04-23d5-4247-b679-c84604fde3bf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  9.0 ~ val_flr ~ 0.24 | 12.0 ~ 0.24 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9a11f394-b001-40fa-9027-ccdeec939c60}, !- Handle
  {c5fec130-efd0-4ac9-8e29-469634f9f615}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.7 | hoo_start + 1.5 ~ 0.9 | mid - 0.5 ~ 0.9 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.9 | hoo_end + 0.5 ~ 0.9 | hoo_end + 1.5 ~ 0.3 | hoo_end + 2.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {864fec43-b194-4d26-a118-06e70be30aa9}, !- Handle
  {9694562a-3053-4590-8f32-690a89ba0e83}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {43e135e9-75d1-4a85-a9d7-ea0e98581eff}, !- Handle
  {26e8d630-49f5-43dd-89dc-5a048dca92b8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b87c0706-5f4c-4d46-9474-5cd56a397675}, !- Handle
  {7502c844-0ac0-4a23-905b-05952979f892}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  8.0 ~ 0.25 ~ val_clg | 12.0 ~ val_clg ~ 0.25 | 13.0 ~ 0.25 ~ val_clg | 17.0 ~ val_clg ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {948d2b18-9604-4fc4-843b-de0cc7c6c96e}, !- Handle
  {7a125ba1-da63-4440-bfe4-a7910468244d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {a8aae37b-bc92-4c39-8164-f4a251d166da}, !- Handle
  {dfec94c6-32da-4ac3-91e1-0473e55ae2fb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8dcaf0c7-8ba3-447b-91a2-050f5c7fbe9d}, !- Handle
  {20a5b4ff-364a-43e5-9254-750fabb5917f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ 0.0 | 10.0 ~ 0.2 | 14.0 ~ 0.1 | 18.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {72202e26-0714-493d-a0d7-23b415879008}, !- Handle
  {8fcc415a-78cd-4970-b0d5-c6ae4328cda5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.7 | hoo_start + 1.5 ~ 0.9 | mid - 0.5 ~ 0.9 | mid + 0.5 ~ 0.5 | mid + 1.5 ~ 0.85 | hoo_end - 0.5 ~ 0.85 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {649eb617-ca93-4671-aa1c-0d2fb9be1a50}, !- Handle
  {97607e03-e39d-438a-b224-5acfd0618588}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {f261aefc-e7e0-40c2-a2b3-27c65a8592d4}, !- Handle
  {4ad43da8-4309-4c2f-9be2-f6542c7d01d5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4efdd6c8-7462-4026-9d33-d679ddfe7670}, !- Handle
  {3adde8c6-4bbf-487c-ab15-3124902b1ddc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.56,                                  !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  15.56;                                  !- Feature Value 3

OS:AdditionalProperties,
  {f4b434f3-e5fb-4fec-9e33-e76911445888}, !- Handle
  {345c34c4-4120-41d0-b9f3-19bdd478a8f8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {93269835-9c1e-4c47-b4ab-c9c1e2992c35}, !- Handle
  {5f1401c2-0d8d-47c2-b60d-4c7da6608127}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26.699999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {a04f95e2-0ee6-4058-abdc-d5747f599e4a}, !- Handle
  {ad67cb39-f6c3-4090-85a7-d31c42c78d90}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c136f1f1-dad9-4e77-b62e-d889f96145a4}, !- Handle
  {77ff8352-159f-482a-8ab7-a165869be379}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  7.2000000000000002,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  7.2000000000000002;                     !- Feature Value 3

OS:AdditionalProperties,
  {8ad150d5-a4fb-4568-ba20-4c825585a273}, !- Handle
  {61efa8b9-10dd-4c5b-873f-5854d194e87d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {16f3c2c8-67b5-4a07-b1f2-7840c439ee27}, !- Handle
  {584d7b77-58c5-494e-b903-e250a9c42687}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  50,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  50;                                     !- Feature Value 3

OS:AdditionalProperties,
  {6e910457-ff82-4e4e-af64-fac0f522ecf2}, !- Handle
  {3f3b956e-347e-415f-baf1-6427c726a99e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cdc02156-47fd-47a5-ad87-927e25d3635b}, !- Handle
  {038988bc-65c7-403d-aff8-0b9488215179}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {971a0432-50bf-4cc5-af04-f9237e95915c}, !- Handle
  {f37047e6-63b1-47ab-a769-76fe9060da35}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {547676f7-7fa0-4966-94a7-bad53ff81582}, !- Handle
  {907ba763-ad44-4e77-8d20-b21f529c683c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a833dd32-997a-461f-9d81-09c59a54987b}, !- Handle
  {aab7414a-1628-457f-9fa8-ea64a883681c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {13b8287b-4102-4d9e-8fe6-f09c161487f2}, !- Handle
  {4053f3c0-6c8e-40e1-98f4-c37dc60aa8ce}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:Schedule:Rule,
  {1a950503-98fd-4a57-a6ad-17a67596bb35}, !- Handle
  Schedule Rule 6,                        !- Name
  {4053f3c0-6c8e-40e1-98f4-c37dc60aa8ce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed201556-e530-4950-b8b9-9db7221b0a8d}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {ed201556-e530-4950-b8b9-9db7221b0a8d}, !- Handle
  Warehouse Cooling Setpoint Default 1,   !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {52e4b4ed-3680-47ad-b261-a50492fcddec}, !- Handle
  {ed201556-e530-4950-b8b9-9db7221b0a8d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4debfe10-8144-45e7-8ea7-6ed6f928ff7e}, !- Handle
  {83357101-82b5-4851-933c-717b6bc3ed4d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  8.0 ~ val_clg ~ val_flr | 16.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {334a1901-ec40-4a4e-b979-9f79a40c5ff7}, !- Handle
  {2e2951e9-7b0d-459b-a511-81eafe1307dc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:SimulationControl,
  {eb4d5e9a-6779-4785-831a-3dd6a2f85d15}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Schedule:Rule,
  {94c67d6e-76ed-46f2-acc3-eda55e85cdec}, !- Handle
  autogen Warehouse Activity 0,           !- Name
  {97607e03-e39d-438a-b224-5acfd0618588}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba93da76-27f3-431b-b9ff-2a5e25d17ff2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {ba93da76-27f3-431b-b9ff-2a5e25d17ff2}, !- Handle
  autogen Warehouse Activity 0_day_sch,   !- Name
  {6cf0675c-319a-4112-8380-d2c2bfc11371}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {6d497edb-5140-4d47-9446-7102c20042d0}, !- Handle
  {ba93da76-27f3-431b-b9ff-2a5e25d17ff2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {8c20a6e0-df36-4f71-8169-acc33e7d8a9b}, !- Handle
  autogen Warehouse Activity 1,           !- Name
  {97607e03-e39d-438a-b224-5acfd0618588}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ac95326a-bd8d-426a-a9cc-2b8a5ec7315a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {ac95326a-bd8d-426a-a9cc-2b8a5ec7315a}, !- Handle
  autogen Warehouse Activity 1_day_sch,   !- Name
  {6cf0675c-319a-4112-8380-d2c2bfc11371}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {cbc5ae11-379f-4ed7-a875-824481bda201}, !- Handle
  {ac95326a-bd8d-426a-a9cc-2b8a5ec7315a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9c997921-84ad-47b7-9180-3692e3eefaf4}, !- Handle
  autogen Warehouse Bldg Equip 1,         !- Name
  {9694562a-3053-4590-8f32-690a89ba0e83}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a7c8527c-5721-4a88-88a7-d82352a289c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {a7c8527c-5721-4a88-88a7-d82352a289c8}, !- Handle
  autogen Warehouse Bldg Equip 1_day_sch, !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:AdditionalProperties,
  {a1abae5f-84bc-4410-b7e2-24e0b1fc21fa}, !- Handle
  {a7c8527c-5721-4a88-88a7-d82352a289c8}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  8.0 ~ 0.25 ~ val_clg | 12.0 ~ val_clg ~ 0.25 | 13.0 ~ 0.25 ~ val_clg | 17.0 ~ val_clg ~ 0.25, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b0611e32-f0d4-405e-bf86-d00ed61cff5c}, !- Handle
  autogen Schedule Rule 4 2,              !- Name
  {81cb2c90-d39c-4061-90b6-3844604a94ff}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cd3aabab-769b-4b5a-9638-d479348ab73b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {cd3aabab-769b-4b5a-9638-d479348ab73b}, !- Handle
  autogen Schedule Rule 4 2_day_sch,      !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.24,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1;                                    !- Value Until Time 3

OS:AdditionalProperties,
  {c50c4d10-cc45-43de-9675-3314aca0378c}, !- Handle
  {cd3aabab-769b-4b5a-9638-d479348ab73b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  9.0 ~ val_flr ~ 0.24 | 12.0 ~ 0.24 ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {34bd54d0-fa97-45b6-99cf-5b237d7611b4}, !- Handle
  autogen Schedule Rule 2 2,              !- Name
  {7a125ba1-da63-4440-bfe4-a7910468244d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {adebb32c-ff47-4763-ae39-d1a2e2d77dcc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {adebb32c-ff47-4763-ae39-d1a2e2d77dcc}, !- Handle
  autogen Schedule Rule 2 2_day_sch,      !- Name
  {a0d5f050-d9b5-407b-9f30-a35535c75f6d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1375,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1625,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.175,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1875,                                 !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.19375,                                !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.1875,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.18125,                                !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.175,                                  !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.16875,                                !- Value Until Time 22
  11,                                     !- Hour 23
  30,                                     !- Minute 23
  0.1625,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  45,                                     !- Minute 24
  0.15625,                                !- Value Until Time 24
  12,                                     !- Hour 25
  0,                                      !- Minute 25
  0.15,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0.14375,                                !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.1375,                                 !- Value Until Time 27
  12,                                     !- Hour 28
  45,                                     !- Minute 28
  0.13125,                                !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.125,                                  !- Value Until Time 29
  13,                                     !- Hour 30
  15,                                     !- Minute 30
  0.11875,                                !- Value Until Time 30
  13,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  45,                                     !- Minute 32
  0.10625,                                !- Value Until Time 32
  14,                                     !- Hour 33
  0,                                      !- Minute 33
  0.1,                                    !- Value Until Time 33
  14,                                     !- Hour 34
  15,                                     !- Minute 34
  0.09375,                                !- Value Until Time 34
  14,                                     !- Hour 35
  30,                                     !- Minute 35
  0.0875,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  45,                                     !- Minute 36
  0.08125,                                !- Value Until Time 36
  15,                                     !- Hour 37
  0,                                      !- Minute 37
  0.075,                                  !- Value Until Time 37
  15,                                     !- Hour 38
  15,                                     !- Minute 38
  0.06875,                                !- Value Until Time 38
  15,                                     !- Hour 39
  30,                                     !- Minute 39
  0.0625,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  45,                                     !- Minute 40
  0.05625,                                !- Value Until Time 40
  16,                                     !- Hour 41
  0,                                      !- Minute 41
  0.05,                                   !- Value Until Time 41
  16,                                     !- Hour 42
  15,                                     !- Minute 42
  0.04375,                                !- Value Until Time 42
  16,                                     !- Hour 43
  30,                                     !- Minute 43
  0.0375,                                 !- Value Until Time 43
  16,                                     !- Hour 44
  45,                                     !- Minute 44
  0.03125,                                !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0.025,                                  !- Value Until Time 45
  17,                                     !- Hour 46
  15,                                     !- Minute 46
  0.01875,                                !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.0125,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  45,                                     !- Minute 48
  0.00625,                                !- Value Until Time 48
  18,                                     !- Hour 49
  0,                                      !- Minute 49
  0,                                      !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0;                                      !- Value Until Time 50

OS:AdditionalProperties,
  {d18757cf-23ad-4ddf-973e-992da845cb5d}, !- Handle
  {adebb32c-ff47-4763-ae39-d1a2e2d77dcc}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ 0.0 | 10.0 ~ 0.2 | 14.0 ~ 0.1 | 18.0 ~ 0.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4ca8750d-3e4d-4b1c-b9d0-5587507d6b4f}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0, !- Name
  {584d7b77-58c5-494e-b903-e250a9c42687}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf45f18e-45c8-40b0-8ce7-a4324e8dd979}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {bf45f18e-45c8-40b0-8ce7-a4324e8dd979}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0_day_sch, !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {ce285005-eb4c-4457-9af2-294760dee570}, !- Handle
  {bf45f18e-45c8-40b0-8ce7-a4324e8dd979}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {717977e7-2b93-4add-98bf-d033ca4c9e79}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 1, !- Name
  {584d7b77-58c5-494e-b903-e250a9c42687}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ffd53ab-9be8-4a6f-8611-830203d07cc1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {1ffd53ab-9be8-4a6f-8611-830203d07cc1}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 1_day_sch, !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {2cdf5b30-2188-4afb-99f9-0a169233da10}, !- Handle
  {1ffd53ab-9be8-4a6f-8611-830203d07cc1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {bef42c8b-29cc-4fcb-8096-03adb0686899}, !- Handle
  autogen Warehouse ClgSetp FineStorage 0, !- Name
  {5f1401c2-0d8d-47c2-b60d-4c7da6608127}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {25ec91f5-1945-47a6-909a-b6ca5df1e8f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {25ec91f5-1945-47a6-909a-b6ca5df1e8f2}, !- Handle
  autogen Warehouse ClgSetp FineStorage 0_day_sch, !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {b99d8bcd-291b-47ee-bc5f-cb5eb3bf103a}, !- Handle
  {25ec91f5-1945-47a6-909a-b6ca5df1e8f2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {62e00786-0747-4350-95fd-af36cf59ac28}, !- Handle
  autogen Warehouse ClgSetp FineStorage 1, !- Name
  {5f1401c2-0d8d-47c2-b60d-4c7da6608127}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {608f3dff-bcec-4833-b213-48e7d6fd6bf3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {608f3dff-bcec-4833-b213-48e7d6fd6bf3}, !- Handle
  autogen Warehouse ClgSetp FineStorage 1_day_sch, !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {262aac74-d7ac-48e0-9153-18024b85d028}, !- Handle
  {608f3dff-bcec-4833-b213-48e7d6fd6bf3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a437975e-2653-4901-af67-6eadecfed305}, !- Handle
  autogen Schedule Rule 10 2,             !- Name
  {4053f3c0-6c8e-40e1-98f4-c37dc60aa8ce}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5cec77e1-3b03-468b-b282-5944e7204971}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {5cec77e1-3b03-468b-b282-5944e7204971}, !- Handle
  autogen Schedule Rule 10 2_day_sch,     !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {f96249d4-2eaa-4700-84fa-443585451459}, !- Handle
  {5cec77e1-3b03-468b-b282-5944e7204971}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  8.0 ~ val_clg ~ val_flr | 16.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c8d2a378-24b7-4a28-b88b-7e87e548c4ce}, !- Handle
  autogen Schedule Rule 8 2,              !- Name
  {038988bc-65c7-403d-aff8-0b9488215179}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {46519117-f8ef-48c6-817e-d2a0785f3dcb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {46519117-f8ef-48c6-817e-d2a0785f3dcb}, !- Handle
  autogen Schedule Rule 8 2_day_sch,      !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {d5e4d3ed-6926-4b78-8476-d2116088856c}, !- Handle
  {46519117-f8ef-48c6-817e-d2a0785f3dcb}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9da8425a-0a71-498a-95e5-80914e00644d}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 0, !- Name
  {77ff8352-159f-482a-8ab7-a165869be379}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62270020-3ae8-4c6c-bd09-c69edb239faa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {62270020-3ae8-4c6c-bd09-c69edb239faa}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 0_day_sch, !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {fd3cdcad-a51a-4dec-8569-c5c1200bfc1e}, !- Handle
  {62270020-3ae8-4c6c-bd09-c69edb239faa}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {76056bda-7bb5-4535-8a34-38dfe232745f}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 1, !- Name
  {77ff8352-159f-482a-8ab7-a165869be379}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a73afe1-2d4e-4e35-a288-b845ca669651}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {4a73afe1-2d4e-4e35-a288-b845ca669651}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 1_day_sch, !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {72d2dbfc-ee2a-41f9-9232-b77e9a0fcc83}, !- Handle
  {4a73afe1-2d4e-4e35-a288-b845ca669651}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4d032721-118e-4a81-8b00-d5feaf541081}, !- Handle
  autogen Warehouse HtgSetp FineStorage 0, !- Name
  {3adde8c6-4bbf-487c-ab15-3124902b1ddc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {298aa6d3-cdae-43f3-9a8a-30f354f44492}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {298aa6d3-cdae-43f3-9a8a-30f354f44492}, !- Handle
  autogen Warehouse HtgSetp FineStorage 0_day_sch, !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:AdditionalProperties,
  {a3423c2f-7264-4883-bd68-271af0aceccc}, !- Handle
  {298aa6d3-cdae-43f3-9a8a-30f354f44492}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ab92fc70-9b12-4496-a719-1fb5cb462c68}, !- Handle
  autogen Warehouse HtgSetp FineStorage 1, !- Name
  {3adde8c6-4bbf-487c-ab15-3124902b1ddc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {264992f3-e944-479d-8426-794c65baff5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {264992f3-e944-479d-8426-794c65baff5f}, !- Handle
  autogen Warehouse HtgSetp FineStorage 1_day_sch, !- Name
  {07b499fc-0499-43ce-bf28-2a541757baeb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:AdditionalProperties,
  {08e84624-9d21-4925-9cc7-5bd3f429a406}, !- Handle
  {264992f3-e944-479d-8426-794c65baff5f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {3e1f464a-5a92-4b18-bf02-161ccf3deb41}, !- Handle
  {586ee5de-d362-4f3d-9111-164f6357aabb}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Forced air furnace,                     !- Feature Value 1
  envelope_as_constructed_template,       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ComStock DOE Ref 1980-2004,             !- Feature Value 2
  envelope_template,                      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref 1980-2004,             !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock 90.1-2010,                     !- Feature Value 5
  exterior_lighting_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref 1980-2004,             !- Feature Value 6
  exterior_lighting_template,             !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock 90.1-2004,                     !- Feature Value 7
  interior_equipment_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref 1980-2004,             !- Feature Value 8
  interior_equipment_template,            !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock 90.1-2004,                     !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref 1980-2004,             !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock 90.1-2004,                     !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref 1980-2004;             !- Feature Value 13

OS:Sizing:Parameters,
  {21d04eae-04fc-4262-b686-c18df5f9cc4b}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:AvailabilityManager:NightCycle,
  {4a4d4081-7912-4bdb-bb0b-30a84b7861d9}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2cd1f885-9c68-400a-a622-6d81821e3a18}, !- Control Zone or Zone List Name
  {11df29e3-5411-41b8-871a-d1d7e2313b12}, !- Cooling Control Zone or Zone List Name
  {59c459de-af57-49d1-973b-85ec0ba7002b}, !- Heating Control Zone or Zone List Name
  {929e51b4-09c1-4f89-b7c0-8fcdb77a603c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2cd1f885-9c68-400a-a622-6d81821e3a18}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {11df29e3-5411-41b8-871a-d1d7e2313b12}, !- Handle
  {4f83b108-3d3d-4976-86d3-a8d81eb7b31b}; !- Name

OS:ModelObjectList,
  {59c459de-af57-49d1-973b-85ec0ba7002b}, !- Handle
  {b5e1a09a-e67b-4f22-aeee-757d724cd23b}; !- Name

OS:ModelObjectList,
  {929e51b4-09c1-4f89-b7c0-8fcdb77a603c}, !- Handle
  {43add837-bbea-4dd5-bc43-df91bb5358d2}; !- Name

OS:Schedule:Ruleset,
  {fd6ecf60-fa98-41e1-81a6-44797177323e}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {24e59be4-7d2f-4ea9-8918-1cda14f434d0}, !- Default Day Schedule Name
  {52cd7f7f-6fcf-4951-ba10-78d55698dbdf}, !- Summer Design Day Schedule Name
  {bf01fc77-e738-40a7-b81a-df1169d8cd41}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24e59be4-7d2f-4ea9-8918-1cda14f434d0}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4764d75d-af4f-4269-b6c1-bd35fafdfe08}, !- Handle
  {fd6ecf60-fa98-41e1-81a6-44797177323e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 14:50:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 14:50:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bf01fc77-e738-40a7-b81a-df1169d8cd41}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52cd7f7f-6fcf-4951-ba10-78d55698dbdf}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce5a4bf0-4b56-4f8e-b7b8-ce6c911f58e3}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {fd6ecf60-fa98-41e1-81a6-44797177323e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {28ffc30c-d035-45dc-8ea8-1700e557ffa5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28ffc30c-d035-45dc-8ea8-1700e557ffa5}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b4025f9a-6189-4ff1-96a1-f1f859f22da0}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6ec02210-75ab-4b72-ade3-a23f1aa3d69f}, !- Control Zone or Zone List Name
  {8491a485-5df7-4b97-b4d8-df99eb67539e}, !- Cooling Control Zone or Zone List Name
  {c66f4522-6a88-4bdf-a217-101489f39e7a}, !- Heating Control Zone or Zone List Name
  {42da385a-a00f-4dc6-ae93-939af4d54fc9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6ec02210-75ab-4b72-ade3-a23f1aa3d69f}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8491a485-5df7-4b97-b4d8-df99eb67539e}, !- Handle
  {19e3e345-e34a-4946-99df-09852b2905c4}; !- Name

OS:ModelObjectList,
  {c66f4522-6a88-4bdf-a217-101489f39e7a}, !- Handle
  {940809b7-05f7-47bc-9acf-54956c18b0ae}; !- Name

OS:ModelObjectList,
  {42da385a-a00f-4dc6-ae93-939af4d54fc9}, !- Handle
  {69c6656d-c4de-489f-9792-3969287bccc3}; !- Name

OS:Schedule:Ruleset,
  {e7499109-c98d-4784-a8cb-51362cd6360b}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {dd528420-e518-42cf-b216-b0fdec063ef2}, !- Default Day Schedule Name
  {9ee1751d-9d55-42a7-82cf-c77307656254}, !- Summer Design Day Schedule Name
  {8d595153-d056-4f35-9f0a-f86f18346f56}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd528420-e518-42cf-b216-b0fdec063ef2}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3772c147-6ee1-421c-bd07-7a491bfba7ea}, !- Handle
  {e7499109-c98d-4784-a8cb-51362cd6360b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 14:50:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 14:50:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8d595153-d056-4f35-9f0a-f86f18346f56}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ee1751d-9d55-42a7-82cf-c77307656254}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d16ae317-70eb-4781-a5bb-009eaf87331a}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {e7499109-c98d-4784-a8cb-51362cd6360b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d2a6729-211c-4925-8fdc-24b28287fbd6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d2a6729-211c-4925-8fdc-24b28287fbd6}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {acc759b6-a66c-44cd-8020-b4682aefeefa}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a34076f4-507f-4a92-8710-9bd18729b598}, !- Control Zone or Zone List Name
  {8e0b54dc-50d6-45d7-b939-1ab7fc250030}, !- Cooling Control Zone or Zone List Name
  {cb6412c2-8129-461e-9789-9d1a07eacf4f}, !- Heating Control Zone or Zone List Name
  {a7c697f9-47d2-49bd-8a3f-e0298894fb02}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a34076f4-507f-4a92-8710-9bd18729b598}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8e0b54dc-50d6-45d7-b939-1ab7fc250030}, !- Handle
  {33ff925e-b43d-4e9e-ad5e-43520b19465f}; !- Name

OS:ModelObjectList,
  {cb6412c2-8129-461e-9789-9d1a07eacf4f}, !- Handle
  {e98c8cbd-3a7b-4a6d-ab15-9d567c5ef07d}; !- Name

OS:ModelObjectList,
  {a7c697f9-47d2-49bd-8a3f-e0298894fb02}, !- Handle
  {a99a8eaf-0b3f-420c-b3fb-4dded034ad9d}; !- Name

OS:Schedule:Ruleset,
  {f0dae9a2-afac-429e-a6c4-23c99de777cc}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {c83b7526-bb52-4f76-8c9e-9dd1e10f9877}, !- Default Day Schedule Name
  {81382883-b547-4b6b-abd2-7f352ae58438}, !- Summer Design Day Schedule Name
  {378077d0-4f4d-4e7e-8bcd-911d0cb1e387}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c83b7526-bb52-4f76-8c9e-9dd1e10f9877}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1f5215e9-e058-437e-8db0-4a77f23b38d7}, !- Handle
  {f0dae9a2-afac-429e-a6c4-23c99de777cc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 14:50:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 14:50:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {378077d0-4f4d-4e7e-8bcd-911d0cb1e387}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81382883-b547-4b6b-abd2-7f352ae58438}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f7ab7e4-43e5-472b-bf7a-72c0da2d90f9}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {f0dae9a2-afac-429e-a6c4-23c99de777cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91e8dd28-8810-438e-865f-867dfb6e59f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91e8dd28-8810-438e-865f-867dfb6e59f1}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7ca1b3f7-e723-4123-bfcd-60d563cfe380}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5de8e067-b2a0-437d-8b84-b302e3b71c14}, !- Control Zone or Zone List Name
  {4dcdd69c-1d9f-4f91-9af0-9a37652a70e8}, !- Cooling Control Zone or Zone List Name
  {2d993d6e-1eb3-47b4-9fc6-2fd63e2a7d27}, !- Heating Control Zone or Zone List Name
  {e74c5aee-846a-4608-8aca-d370d1ba8ed8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5de8e067-b2a0-437d-8b84-b302e3b71c14}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4dcdd69c-1d9f-4f91-9af0-9a37652a70e8}, !- Handle
  {c865bf9e-6e04-45ca-ba6c-d9a964ce3749}; !- Name

OS:ModelObjectList,
  {2d993d6e-1eb3-47b4-9fc6-2fd63e2a7d27}, !- Handle
  {6873e15a-2265-4313-a762-d994b0100b1d}; !- Name

OS:ModelObjectList,
  {e74c5aee-846a-4608-8aca-d370d1ba8ed8}, !- Handle
  {dd6a6070-9335-44c8-b7e7-4a4320f35db5}; !- Name

OS:Schedule:Ruleset,
  {d822a7a4-140d-4c7c-b6b0-a025e10dc367}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {c0dea1aa-62fb-4106-a00c-9502ece208d8}, !- Default Day Schedule Name
  {71a4b396-4957-438f-8ed3-4d5b10c9eca9}, !- Summer Design Day Schedule Name
  {aef8d34e-eb12-4276-bbdc-78b36ec7b779}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0dea1aa-62fb-4106-a00c-9502ece208d8}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4bc3d8c1-b6f0-44f2-a3fb-a78b50622d25}, !- Handle
  {d822a7a4-140d-4c7c-b6b0-a025e10dc367}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 14:50:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 14:50:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {aef8d34e-eb12-4276-bbdc-78b36ec7b779}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71a4b396-4957-438f-8ed3-4d5b10c9eca9}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fe3925bb-8d5b-41a4-9e6b-c8d6dbaad609}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {d822a7a4-140d-4c7c-b6b0-a025e10dc367}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6fec9500-93c1-4abc-adf4-75ae1437e587}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6fec9500-93c1-4abc-adf4-75ae1437e587}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {df4d9b01-546c-43d0-b5b9-52b139549e33}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0b39cde1-19e3-4097-bfd9-339b294edef9}, !- Control Zone or Zone List Name
  {2207fc8b-6057-404e-9df6-61e6fae47415}, !- Cooling Control Zone or Zone List Name
  {2147382a-95fd-46d2-adf5-5c8200c169c4}, !- Heating Control Zone or Zone List Name
  {3a19e1d8-fd61-4a5a-8f4a-7aa7c9c89660}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0b39cde1-19e3-4097-bfd9-339b294edef9}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2207fc8b-6057-404e-9df6-61e6fae47415}, !- Handle
  {79b044e7-bcf3-4984-a6b7-f84c0b2a2a65}; !- Name

OS:ModelObjectList,
  {2147382a-95fd-46d2-adf5-5c8200c169c4}, !- Handle
  {aacbb4c9-8112-4f8e-be6e-046a642883dd}; !- Name

OS:ModelObjectList,
  {3a19e1d8-fd61-4a5a-8f4a-7aa7c9c89660}, !- Handle
  {be5d2673-116e-493e-af2d-f45895b0eb4f}; !- Name

OS:Schedule:Ruleset,
  {1d02a3ca-4888-4192-876d-f5a478138346}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {addbfcba-515a-494d-ac5f-97b2c0f2422d}, !- Default Day Schedule Name
  {50df917a-77b8-4c6a-8c9c-024949f7bd9d}, !- Summer Design Day Schedule Name
  {d4127a51-d576-49dd-b6a7-d51bf2672c32}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {addbfcba-515a-494d-ac5f-97b2c0f2422d}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9235ec90-0cf2-445f-b860-5b5f7a3f7c76}, !- Handle
  {1d02a3ca-4888-4192-876d-f5a478138346}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 14:50:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 14:50:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d4127a51-d576-49dd-b6a7-d51bf2672c32}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50df917a-77b8-4c6a-8c9c-024949f7bd9d}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d5a56806-0f86-4e8f-9cc4-baaad1433270}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {1d02a3ca-4888-4192-876d-f5a478138346}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19100b14-f9e8-41cb-a9a8-113e0d2089b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19100b14-f9e8-41cb-a9a8-113e0d2089b0}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {25bb8c67-773e-4ca1-97c2-c141db167593}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e415d135-61bc-49a4-ac8a-ea32b907bba2}, !- Control Zone or Zone List Name
  {9081daa3-3a65-4a04-8d76-68363e7b5e09}, !- Cooling Control Zone or Zone List Name
  {32e518db-0e91-4ea7-9aed-62ff80b7d804}, !- Heating Control Zone or Zone List Name
  {a75b53ed-e252-424f-abbf-eaf7a0d0e383}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e415d135-61bc-49a4-ac8a-ea32b907bba2}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9081daa3-3a65-4a04-8d76-68363e7b5e09}, !- Handle
  {24354e00-b188-478d-8c24-09984792f486}; !- Name

OS:ModelObjectList,
  {32e518db-0e91-4ea7-9aed-62ff80b7d804}, !- Handle
  {fc5621a7-0695-4292-bbce-388e62d02e91}; !- Name

OS:ModelObjectList,
  {a75b53ed-e252-424f-abbf-eaf7a0d0e383}, !- Handle
  {7df7c2d7-8bf4-46b9-90aa-43609fd50c48}; !- Name

OS:Schedule:Ruleset,
  {11aeee3e-7fb1-4584-88ea-1f7eb0fa3e36}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {4266c6aa-65cb-4c66-a519-2a72135c2865}, !- Default Day Schedule Name
  {dae15277-8cd8-49bb-8d21-c814914a6a21}, !- Summer Design Day Schedule Name
  {c5b7f98a-3660-461d-92e4-bd9767cf5c62}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4266c6aa-65cb-4c66-a519-2a72135c2865}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {36d61726-b69b-4599-b726-7becc429c735}, !- Handle
  {11aeee3e-7fb1-4584-88ea-1f7eb0fa3e36}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 14:50:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 14:50:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c5b7f98a-3660-461d-92e4-bd9767cf5c62}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dae15277-8cd8-49bb-8d21-c814914a6a21}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a40c7b7-b0d4-4e52-9122-fa042c97aa75}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {11aeee3e-7fb1-4584-88ea-1f7eb0fa3e36}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07ede231-570d-4479-a3ba-5168c98180d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07ede231-570d-4479-a3ba-5168c98180d0}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6eb72990-e48e-4a1a-be93-0abca655df24}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a33d3aaf-179a-4019-a6fa-d671b9631d11}, !- Control Zone or Zone List Name
  {7ed7feea-108d-4e36-a540-00233ecd1b50}, !- Cooling Control Zone or Zone List Name
  {d6018695-f72b-4ee0-942d-3f049b833887}, !- Heating Control Zone or Zone List Name
  {85c45e98-5193-44cc-9a8b-25bc2f4e97f3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a33d3aaf-179a-4019-a6fa-d671b9631d11}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7ed7feea-108d-4e36-a540-00233ecd1b50}, !- Handle
  {9a5fc0ba-39d8-4d79-b91f-51950e1013ba}; !- Name

OS:ModelObjectList,
  {d6018695-f72b-4ee0-942d-3f049b833887}, !- Handle
  {5b56929c-71b4-4fc3-bdb3-c9bbc911a423}; !- Name

OS:ModelObjectList,
  {85c45e98-5193-44cc-9a8b-25bc2f4e97f3}, !- Handle
  {4ec5497f-0a0d-4333-b6d0-8e1f80cf459b}; !- Name

OS:Schedule:Ruleset,
  {958915a0-22fa-4e1b-a867-326cb497a12c}, !- Handle
  Zone Warehouse Fine A  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {f782a591-4492-43c3-b937-cb9a08cc1487}, !- Default Day Schedule Name
  {f4ce3e26-14a6-48d5-bafe-4337953ba386}, !- Summer Design Day Schedule Name
  {6c82c139-dc8c-470a-b80a-a01d374a717b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f782a591-4492-43c3-b937-cb9a08cc1487}, !- Handle
  Zone Warehouse Fine A  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5eb4a424-b8c8-41e7-9762-21b8ce8e5424}, !- Handle
  {958915a0-22fa-4e1b-a867-326cb497a12c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 14:50:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 14:50:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6c82c139-dc8c-470a-b80a-a01d374a717b}, !- Handle
  Zone Warehouse Fine A  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4ce3e26-14a6-48d5-bafe-4337953ba386}, !- Handle
  Zone Warehouse Fine A  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc919ecc-c038-431d-a771-4f017da777ea}, !- Handle
  Zone Warehouse Fine A  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {958915a0-22fa-4e1b-a867-326cb497a12c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15e18e59-abe0-4d14-bba0-057c2de6279f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15e18e59-abe0-4d14-bba0-057c2de6279f}, !- Handle
  Zone Warehouse Fine A  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c2104f15-9230-420c-9067-230b3e21c474}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9a84fe9b-bcd0-4cd9-bcf8-36331b9c39bf}, !- Control Zone or Zone List Name
  {245616cc-61cc-412d-ab92-1224e9889d28}, !- Cooling Control Zone or Zone List Name
  {471c008c-63da-4f7a-9d00-1e2c0857963b}, !- Heating Control Zone or Zone List Name
  {06513109-98af-4990-821f-cd5eecee5179}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9a84fe9b-bcd0-4cd9-bcf8-36331b9c39bf}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {245616cc-61cc-412d-ab92-1224e9889d28}, !- Handle
  {86baa57a-1773-473e-8095-ab523c289cf5}; !- Name

OS:ModelObjectList,
  {471c008c-63da-4f7a-9d00-1e2c0857963b}, !- Handle
  {e9a29dc0-15ce-4054-935b-8521faa87d93}; !- Name

OS:ModelObjectList,
  {06513109-98af-4990-821f-cd5eecee5179}, !- Handle
  {d1ec2564-8eca-4ee9-bca4-12650b72e976}; !- Name

OS:Schedule:Ruleset,
  {6069a73f-c334-40fa-ac5a-4a39e1bf9768}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {1559ee3a-b47d-49d2-b374-b510585f0702}, !- Default Day Schedule Name
  {988307c1-a3a3-4361-80bb-cefacaa3d324}, !- Summer Design Day Schedule Name
  {2b2fa510-de71-4d20-b335-83098d8177f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1559ee3a-b47d-49d2-b374-b510585f0702}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {774ce599-32d7-4196-9cd7-f0fef9f3f896}, !- Handle
  {6069a73f-c334-40fa-ac5a-4a39e1bf9768}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 14:50:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 14:50:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2b2fa510-de71-4d20-b335-83098d8177f9}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {988307c1-a3a3-4361-80bb-cefacaa3d324}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {17c387b6-a33c-4f99-88c5-db6cf8ef8165}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {6069a73f-c334-40fa-ac5a-4a39e1bf9768}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {664b5cb9-0e91-49c6-83cd-785f81a9f669}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {664b5cb9-0e91-49c6-83cd-785f81a9f669}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {04b70c6e-0cf8-4cca-a32c-57714d783c21}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {10332c41-8c9b-4305-9b1c-8455a3e626fa}, !- Control Zone or Zone List Name
  {8dbb9517-143e-49df-abd4-06b416459ab6}, !- Cooling Control Zone or Zone List Name
  {14cbebf3-4d47-4dc1-bb78-50de1d09b593}, !- Heating Control Zone or Zone List Name
  {8b637620-c853-4b77-bb12-2d6f4757cd89}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {10332c41-8c9b-4305-9b1c-8455a3e626fa}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8dbb9517-143e-49df-abd4-06b416459ab6}, !- Handle
  {47823498-26f3-43aa-b04b-a68a9b05038f}; !- Name

OS:ModelObjectList,
  {14cbebf3-4d47-4dc1-bb78-50de1d09b593}, !- Handle
  {796fd732-6190-4d04-b760-a4f922ffdbc1}; !- Name

OS:ModelObjectList,
  {8b637620-c853-4b77-bb12-2d6f4757cd89}, !- Handle
  {772d9753-0315-4114-8491-1c378858d811}; !- Name

OS:Schedule:Ruleset,
  {bbec4dee-27e3-448c-8280-f2f2cf818f68}, !- Handle
  Zone Warehouse Fine B  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {e38e3544-2359-4c45-9a24-12ad09576513}, !- Default Day Schedule Name
  {9cb88bb9-c20f-4a30-8440-e176c2b0ebf8}, !- Summer Design Day Schedule Name
  {7c86ed07-4434-4db3-9715-4efd84606682}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e38e3544-2359-4c45-9a24-12ad09576513}, !- Handle
  Zone Warehouse Fine B  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {25eb923b-b7e8-454a-8208-09bce6d94b93}, !- Handle
  {bbec4dee-27e3-448c-8280-f2f2cf818f68}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 14:50:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 14:50:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7c86ed07-4434-4db3-9715-4efd84606682}, !- Handle
  Zone Warehouse Fine B  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9cb88bb9-c20f-4a30-8440-e176c2b0ebf8}, !- Handle
  Zone Warehouse Fine B  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d358d5b7-d6d3-4ab1-b2d6-10e75670ee26}, !- Handle
  Zone Warehouse Fine B  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {bbec4dee-27e3-448c-8280-f2f2cf818f68}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c7499efc-263d-415e-a280-f383f6cd2bbc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7499efc-263d-415e-a280-f383f6cd2bbc}, !- Handle
  Zone Warehouse Fine B  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ee6384bb-7bfb-4ce6-8426-495f1e3e5ee0}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9f68a3fb-0aaf-474f-8baa-0e768741f4d8}, !- Control Zone or Zone List Name
  {14afd165-ca4d-4b39-8b48-bf91129e39a4}, !- Cooling Control Zone or Zone List Name
  {c920e20d-ba61-460e-9a04-cf7c721a33c8}, !- Heating Control Zone or Zone List Name
  {be957834-8e8f-46b4-b6b8-1963d0d2c4c4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9f68a3fb-0aaf-474f-8baa-0e768741f4d8}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {14afd165-ca4d-4b39-8b48-bf91129e39a4}, !- Handle
  {6e58366a-dafb-4872-91a5-24d193aca3a7}; !- Name

OS:ModelObjectList,
  {c920e20d-ba61-460e-9a04-cf7c721a33c8}, !- Handle
  {994a199b-e79a-4bae-9c19-7b78cb64a250}; !- Name

OS:ModelObjectList,
  {be957834-8e8f-46b4-b6b8-1963d0d2c4c4}, !- Handle
  {380f893c-cc32-4ed9-b997-f8ae62603cfb}; !- Name

OS:Schedule:Ruleset,
  {27c2738b-3fb9-4384-b276-353207e79d81}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {0e4b9434-86f9-48a1-a943-c5c00dc1df51}, !- Default Day Schedule Name
  {f5b168c4-b8b3-40f4-9251-67cb73609455}, !- Summer Design Day Schedule Name
  {dc2e5fc2-c26e-4bd4-aaa5-beef788d32c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e4b9434-86f9-48a1-a943-c5c00dc1df51}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {272c2f96-41a4-4884-b7c3-cf1e3c116bd0}, !- Handle
  {27c2738b-3fb9-4384-b276-353207e79d81}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 14:50:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 14:50:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dc2e5fc2-c26e-4bd4-aaa5-beef788d32c6}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5b168c4-b8b3-40f4-9251-67cb73609455}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b4768cc-cbe8-4762-8ca9-fdfff90471f0}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {27c2738b-3fb9-4384-b276-353207e79d81}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1f4f229-7edd-4981-8e1b-d641e040352c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1f4f229-7edd-4981-8e1b-d641e040352c}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b6350af9-1399-4e16-8882-2f48d37688bb}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a9bbd261-fab7-4ce5-854e-0b1479e21bd5}, !- Control Zone or Zone List Name
  {2549742b-49b7-4f3a-be78-f1e11b9126f7}, !- Cooling Control Zone or Zone List Name
  {a47f6c37-cb0c-4a4a-93a5-65a152587d2a}, !- Heating Control Zone or Zone List Name
  {4b34817b-19d6-4084-9f2c-539ae3132b32}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a9bbd261-fab7-4ce5-854e-0b1479e21bd5}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2549742b-49b7-4f3a-be78-f1e11b9126f7}, !- Handle
  {68ba3825-92d7-44c4-943f-61a2f6685a6e}; !- Name

OS:ModelObjectList,
  {a47f6c37-cb0c-4a4a-93a5-65a152587d2a}, !- Handle
  {bf11ec76-7f94-4240-b860-a647d79ddccd}; !- Name

OS:ModelObjectList,
  {4b34817b-19d6-4084-9f2c-539ae3132b32}, !- Handle
  {1fbf1417-a17c-4cff-be34-cbc83eba4706}; !- Name

OS:Schedule:Ruleset,
  {4a097633-f838-4d6c-8847-e9910f1a9f2b}, !- Handle
  Zone Warehouse Fine C  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {d1a12141-84bd-46ee-904c-63e9847249f1}, !- Default Day Schedule Name
  {3c8a3d57-bf14-4946-b8ea-604a565e688a}, !- Summer Design Day Schedule Name
  {dcd5c03d-6dac-49ac-a164-1c4dad9f4e79}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1a12141-84bd-46ee-904c-63e9847249f1}, !- Handle
  Zone Warehouse Fine C  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9ca04a34-256c-495c-b99e-4c203de686e0}, !- Handle
  {4a097633-f838-4d6c-8847-e9910f1a9f2b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 14:50:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 14:50:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dcd5c03d-6dac-49ac-a164-1c4dad9f4e79}, !- Handle
  Zone Warehouse Fine C  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c8a3d57-bf14-4946-b8ea-604a565e688a}, !- Handle
  Zone Warehouse Fine C  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e743465-929c-4127-b0ba-9016ebbf4302}, !- Handle
  Zone Warehouse Fine C  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {4a097633-f838-4d6c-8847-e9910f1a9f2b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {784a82eb-2f26-4277-b840-b1774832368f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {784a82eb-2f26-4277-b840-b1774832368f}, !- Handle
  Zone Warehouse Fine C  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b6dc18dd-7fd9-499c-a6f4-54e870d64393}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {06c5b9a2-6ac2-4fc5-a768-11f14ed6aef1}, !- Control Zone or Zone List Name
  {a98e4ca7-3d1b-4116-bd38-b8c177e7ecf2}, !- Cooling Control Zone or Zone List Name
  {3e5387ed-9b11-427e-8cd7-ab8425251c75}, !- Heating Control Zone or Zone List Name
  {f0c4578b-d2f0-49c7-8df3-b51ab5e1cbc7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {06c5b9a2-6ac2-4fc5-a768-11f14ed6aef1}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a98e4ca7-3d1b-4116-bd38-b8c177e7ecf2}, !- Handle
  {80dc67f0-8c23-4b6e-951c-5093c54aaec1}; !- Name

OS:ModelObjectList,
  {3e5387ed-9b11-427e-8cd7-ab8425251c75}, !- Handle
  {eff2f84c-67eb-4f3f-a135-785fb80ee483}; !- Name

OS:ModelObjectList,
  {f0c4578b-d2f0-49c7-8df3-b51ab5e1cbc7}, !- Handle
  {782dd8f4-6329-465b-87d9-1db758de9684}; !- Name

OS:Schedule:Ruleset,
  {39618bc2-3af2-4bc4-98c8-7f1b1d53f685}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {a731f5f0-437f-461c-a7bf-c37c6125a614}, !- Default Day Schedule Name
  {72121c17-071b-47a5-bc29-5f75e531ad02}, !- Summer Design Day Schedule Name
  {0fc0a630-b1d5-4a3d-a0c2-1cd2c050988d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a731f5f0-437f-461c-a7bf-c37c6125a614}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {6edb73ff-d784-434d-af15-a9fe8a84e617}, !- Handle
  {39618bc2-3af2-4bc4-98c8-7f1b1d53f685}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 14:50:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 14:50:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0fc0a630-b1d5-4a3d-a0c2-1cd2c050988d}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72121c17-071b-47a5-bc29-5f75e531ad02}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6005bc3c-a576-48e7-9beb-fb7e3d8fe6c0}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {39618bc2-3af2-4bc4-98c8-7f1b1d53f685}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb9ac75f-5dbf-46a7-a8e2-471b0d055ba0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb9ac75f-5dbf-46a7-a8e2-471b0d055ba0}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {5202b76c-3d26-4afd-9fc8-04ef69380698}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {676b8640-f211-4f57-9dac-3e3174bbc676}, !- Control Zone or Zone List Name
  {0c689604-a8e2-4007-b103-4db29cb170a0}, !- Cooling Control Zone or Zone List Name
  {988711a0-02c5-447f-8fe6-e27017023283}, !- Heating Control Zone or Zone List Name
  {3489c20d-4cf3-4582-81d5-085038fb6a01}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {676b8640-f211-4f57-9dac-3e3174bbc676}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0c689604-a8e2-4007-b103-4db29cb170a0}, !- Handle
  {afaba392-8fb7-4dc8-8c1b-823fe95f2530}; !- Name

OS:ModelObjectList,
  {988711a0-02c5-447f-8fe6-e27017023283}, !- Handle
  {b40aa4fd-681a-45d1-a3e1-e8d11d5207f0}; !- Name

OS:ModelObjectList,
  {3489c20d-4cf3-4582-81d5-085038fb6a01}, !- Handle
  {2bd154fa-0d64-4d66-b519-4aad5672b53f}; !- Name

OS:Schedule:Ruleset,
  {cc07a712-5c69-4deb-88c1-cd97a0c99d87}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {97d2ee44-fbef-44ec-a523-cd467356f90e}, !- Default Day Schedule Name
  {b44ed96f-d591-4d7a-a0e2-ae2eb91b83a5}, !- Summer Design Day Schedule Name
  {f52070c5-3d6b-493d-b498-942f348ae17c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {97d2ee44-fbef-44ec-a523-cd467356f90e}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b092e55c-32b7-4e3c-b376-6f7c6995028b}, !- Handle
  {cc07a712-5c69-4deb-88c1-cd97a0c99d87}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.19057346693598209,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 14:50:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 14:50:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f52070c5-3d6b-493d-b498-942f348ae17c}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b44ed96f-d591-4d7a-a0e2-ae2eb91b83a5}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {719570ed-690e-4b32-abb5-8423322198e0}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace Occ Sch Saturday Rule, !- Name
  {cc07a712-5c69-4deb-88c1-cd97a0c99d87}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {80b0ab40-71ae-4630-bd3e-a5cdb187a5a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {80b0ab40-71ae-4630-bd3e-a5cdb187a5a3}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {431acde8-d5f1-442c-963e-74b9b0950060}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {cc07a712-5c69-4deb-88c1-cd97a0c99d87}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba8ed71d-5b10-4959-b837-7b05ce7cae65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba8ed71d-5b10-4959-b837-7b05ce7cae65}, !- Handle
  Zone Warehouse Office A  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {66023f29-1cc2-406a-b72c-39ef0044f72c}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a3001f25-3717-44e9-919b-a1cca72108e5}, !- Control Zone or Zone List Name
  {a2d1a4a4-5d03-4e03-bc6c-0d9d51458fb1}, !- Cooling Control Zone or Zone List Name
  {6e90ab08-a601-41b7-bbfa-b5adfc601318}, !- Heating Control Zone or Zone List Name
  {109f2a2e-2ea1-49d2-9c92-d84d3f236676}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a3001f25-3717-44e9-919b-a1cca72108e5}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a2d1a4a4-5d03-4e03-bc6c-0d9d51458fb1}, !- Handle
  {ab19a390-8cda-4148-9c1c-bc35c2822a65}; !- Name

OS:ModelObjectList,
  {6e90ab08-a601-41b7-bbfa-b5adfc601318}, !- Handle
  {1c899387-2312-4519-bcfb-60d3b5d3c684}; !- Name

OS:ModelObjectList,
  {109f2a2e-2ea1-49d2-9c92-d84d3f236676}, !- Handle
  {42a41a2e-8169-46f4-ab47-4c78fa33e8a5}; !- Name

OS:Schedule:Ruleset,
  {d37d747f-cdc9-43e9-9690-ac2ab00f1c3c}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {0a3ea1b8-c8ac-4133-acbf-9c71bff8ff2b}, !- Default Day Schedule Name
  {f0726714-85d1-429f-a7d2-f417f48c7bb4}, !- Summer Design Day Schedule Name
  {d059d869-6856-4c10-86d9-cf288f12b925}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a3ea1b8-c8ac-4133-acbf-9c71bff8ff2b}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fa78f5c0-a3ee-4eca-a85c-396616d16139}, !- Handle
  {d37d747f-cdc9-43e9-9690-ac2ab00f1c3c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.299553066128035,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 14:50:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 14:50:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d059d869-6856-4c10-86d9-cf288f12b925}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0726714-85d1-429f-a7d2-f417f48c7bb4}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9bcfc4fd-f7c2-4dfc-abfc-819e926e53e0}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace Occ Sch Saturday Rule, !- Name
  {d37d747f-cdc9-43e9-9690-ac2ab00f1c3c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {877d2e2f-e300-4463-82f0-7a09a05bc8af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {877d2e2f-e300-4463-82f0-7a09a05bc8af}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {86a0b01c-5305-4f9d-b979-2cfb61b96987}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {d37d747f-cdc9-43e9-9690-ac2ab00f1c3c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62ac8b84-5269-4f40-8b49-1e4a0218b030}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62ac8b84-5269-4f40-8b49-1e4a0218b030}, !- Handle
  Zone Warehouse Office B  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {9d76bca1-3740-477d-a75d-60d8170100e1}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7a90ca72-c70b-4624-9721-bb4c6225130e}, !- Control Zone or Zone List Name
  {1bcb0680-1573-4f1c-90d7-4738597ed1e2}, !- Cooling Control Zone or Zone List Name
  {2df0d817-b7bf-4332-9166-2607c568e613}, !- Heating Control Zone or Zone List Name
  {75af32b8-4ffe-42ef-bd9e-8551c8ec2bdd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7a90ca72-c70b-4624-9721-bb4c6225130e}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1bcb0680-1573-4f1c-90d7-4738597ed1e2}, !- Handle
  {88c145ce-317a-407b-a761-709cb65645f1}; !- Name

OS:ModelObjectList,
  {2df0d817-b7bf-4332-9166-2607c568e613}, !- Handle
  {298dcf80-a33a-4e6c-9d0c-45dc02847078}; !- Name

OS:ModelObjectList,
  {75af32b8-4ffe-42ef-bd9e-8551c8ec2bdd}, !- Handle
  {cc82be3b-188a-4531-b8e9-9ddb57b1a776}; !- Name

OS:Schedule:Ruleset,
  {07a79594-7fa0-4c52-a601-e0842f438df9}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {b8f8f2c0-5b0b-40d5-a439-1f892a591e70}, !- Default Day Schedule Name
  {ade2053d-6734-47c6-95f1-c45106ff7915}, !- Summer Design Day Schedule Name
  {3f3e58cf-54bf-497a-97ed-abe29011ecce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8f8f2c0-5b0b-40d5-a439-1f892a591e70}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c550649d-9d05-430f-bc30-6d2b9662e204}, !- Handle
  {07a79594-7fa0-4c52-a601-e0842f438df9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.19057346693598207,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 14:50:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 14:50:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3f3e58cf-54bf-497a-97ed-abe29011ecce}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ade2053d-6734-47c6-95f1-c45106ff7915}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44959d28-92d9-4b77-aa05-ca3c69ccd582}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace Occ Sch Saturday Rule, !- Name
  {07a79594-7fa0-4c52-a601-e0842f438df9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {477a3a57-93b7-4c4a-9275-09f2f595de74}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {477a3a57-93b7-4c4a-9275-09f2f595de74}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cb54110d-8957-4c81-b929-87ab7148fa1f}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {07a79594-7fa0-4c52-a601-e0842f438df9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73f08f1d-14ef-4c57-be58-415400a76505}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73f08f1d-14ef-4c57-be58-415400a76505}, !- Handle
  Zone Warehouse Office C  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Material,
  {195ece32-15f9-48b1-bc6b-55d13493090a}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3ea7e2e4-ef0e-41e9-bcb6-7bae3eb6e82d}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {195ece32-15f9-48b1-bc6b-55d13493090a}; !- Layer 1

OS:InternalMass:Definition,
  {c00f664a-2de2-4a79-9444-1161d97e36ae}, !- Handle
  Internal Mass Definition 1,             !- Name
  {3ea7e2e4-ef0e-41e9-bcb6-7bae3eb6e82d}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d37dca30-24e4-4fd5-9e7e-9830688a6b81}, !- Handle
  Warehouse Fine C end_b - Story Ground Mass, !- Name
  {c00f664a-2de2-4a79-9444-1161d97e36ae}, !- Internal Mass Definition Name
  {2a0e6a25-c72a-4b5d-9d4b-38ec6e0f9596}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8fdc2391-30be-4ec8-888f-fb76822eae91}, !- Handle
  Warehouse Fine C  - Story Ground Mass,  !- Name
  {c00f664a-2de2-4a79-9444-1161d97e36ae}, !- Internal Mass Definition Name
  {7b13bdf9-4d55-45e2-8f8b-3d20eed84179}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {359fd08d-7720-4cce-802e-1b0a09f34f72}, !- Handle
  Warehouse Fine B  - Story Ground Mass,  !- Name
  {c00f664a-2de2-4a79-9444-1161d97e36ae}, !- Internal Mass Definition Name
  {a15a4fdf-c8e2-4f53-87c4-21affcb78368}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d5191546-8b73-42b8-8069-a13e81e18c1f}, !- Handle
  Warehouse Fine A end_b - Story Ground Mass, !- Name
  {c00f664a-2de2-4a79-9444-1161d97e36ae}, !- Internal Mass Definition Name
  {b44069e7-065e-4508-819a-291b496914e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4950bcb3-2a44-4b23-9526-3e9498a7e0d2}, !- Handle
  Warehouse Fine B end_b - Story Ground Mass, !- Name
  {c00f664a-2de2-4a79-9444-1161d97e36ae}, !- Internal Mass Definition Name
  {e4288d1d-b7b2-431f-b8e2-a6ffd81f1a19}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {69b5d8f0-1f0f-4a6d-af00-7902e1fb64f1}, !- Handle
  Warehouse Office A  - Story Ground Mass, !- Name
  {c00f664a-2de2-4a79-9444-1161d97e36ae}, !- Internal Mass Definition Name
  {38412d08-20d2-429b-a560-290120d55fbf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e12347c9-6095-431a-859c-a6473e115994}, !- Handle
  Warehouse Office C  - Story Ground Mass, !- Name
  {c00f664a-2de2-4a79-9444-1161d97e36ae}, !- Internal Mass Definition Name
  {396738f1-d899-4853-aebc-79221b098ce2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bfd0bdbf-1501-4181-87bd-5f018a2c6b07}, !- Handle
  Warehouse Fine A  - Story Ground Mass,  !- Name
  {c00f664a-2de2-4a79-9444-1161d97e36ae}, !- Internal Mass Definition Name
  {aef94317-5189-49af-839c-6ca9ed222b03}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5caa798d-4d23-40b8-8c58-7235a242a7c4}, !- Handle
  Warehouse Office B  - Story Ground Mass, !- Name
  {c00f664a-2de2-4a79-9444-1161d97e36ae}, !- Internal Mass Definition Name
  {1043e26a-c7f6-46b6-9843-30c585399b6e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {7ab9f909-6212-4106-8d3a-0f69eb0de63d}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:StandardsInformation:Construction,
  {cc7496cc-8495-4296-9956-8253cd287fb5}, !- Handle
  {3ea7e2e4-ef0e-41e9-bcb6-7bae3eb6e82d}; !- Construction Name

OS:Construction,
  {1f53db4d-5b29-4bea-a5b9-11909b43dc2b}, !- Handle
  Typical Insulated Metal Building Roof,  !- Name
  ,                                       !- Surface Rendering Name
  {965c7ec5-3725-47d1-b054-d6d3a4770009}, !- Layer 1
  {03a18b37-1881-4b01-aa2b-0347a4ec8f6c}; !- Layer 2

OS:StandardsInformation:Construction,
  {f07822ce-2022-4124-8955-623016842641}, !- Handle
  {1f53db4d-5b29-4bea-a5b9-11909b43dc2b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal Building;                         !- Standards Construction Type

OS:Construction,
  {4dd8c35e-dc73-4ce0-88c2-e95239bec690}, !- Handle
  Typical Insulated Metal Building Wall R-6.41, !- Name
  ,                                       !- Surface Rendering Name
  {fe36af26-8b08-418f-bf5e-0bd8fa72cee0}, !- Layer 1
  {03a18b37-1881-4b01-aa2b-0347a4ec8f6c}, !- Layer 2
  {71c49e4e-f149-447a-a8d2-bc8860359771}; !- Layer 3

OS:StandardsInformation:Construction,
  {14bb4e0c-9ec3-415d-ad17-457d62172d4c}, !- Handle
  {4dd8c35e-dc73-4ce0-88c2-e95239bec690}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal Building;                         !- Standards Construction Type

OS:Construction,
  {8d836920-78ae-4d9c-a04e-c18979f78877}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {9acdb0b6-445c-46e6-94e1-b2639a5181dd}; !- Layer 1

OS:StandardsInformation:Construction,
  {9a4791da-453d-483d-ad21-ea202c1c1a96}, !- Handle
  {8d836920-78ae-4d9c-a04e-c18979f78877}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {9acdb0b6-445c-46e6-94e1-b2639a5181dd}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-1.23 SHGC 0.41, !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

