  {a6821028-da8a-43bd-b160-261c2fe4134a}, !- Availability Schedule
  {a71261ff-4378-4b71-a8bf-e3c1eb5948d1}, !- Availability Manager List Name
  4.16466620425641,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d011c6aa-b681-4494-a6d1-d484590bb4a2}, !- Supply Side Inlet Node Name
  {e217001f-efe9-4e8b-8181-d9c7b75ba4df}, !- Demand Side Outlet Node Name
  {da702a83-cfa2-4b14-a6cf-b103cb79ef54}, !- Demand Side Inlet Node A
  {af5d714a-6b51-4287-99a7-3d5ff875c8d7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4d9317a1-31c3-4601-8a91-0824e0265c0e}, !- Demand Mixer Name
  {dbdaca4b-cde9-45e5-bece-d5380e984ce7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a0351373-3336-4a4a-92df-fc7908d1ea5f}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {d011c6aa-b681-4494-a6d1-d484590bb4a2}, !- Inlet Port
  {6bdf274a-2c01-4c7a-a907-57790850c6b9}; !- Outlet Port

OS:Node,
  {bd4b5bd7-9c2c-427f-ae54-164209cb9741}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {d6fdd421-31a1-48b8-95aa-555c21b3625c}, !- Inlet Port
  {af5d714a-6b51-4287-99a7-3d5ff875c8d7}; !- Outlet Port

OS:Connection,
  {d011c6aa-b681-4494-a6d1-d484590bb4a2}, !- Handle
  {35b16e16-6c4b-4d28-9581-eff5495dbb5f}, !- Source Object
  9,                                      !- Outlet Port
  {a0351373-3336-4a4a-92df-fc7908d1ea5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af5d714a-6b51-4287-99a7-3d5ff875c8d7}, !- Handle
  {bd4b5bd7-9c2c-427f-ae54-164209cb9741}, !- Source Object
  3,                                      !- Outlet Port
  {35b16e16-6c4b-4d28-9581-eff5495dbb5f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2bd57a22-46a4-435c-a164-a7b632713f51}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {da702a83-cfa2-4b14-a6cf-b103cb79ef54}, !- Inlet Port
  {5b37ca6f-d14d-40c2-ae34-64d16d03a02e}; !- Outlet Port

OS:Node,
  {30e27ed4-3f9c-495e-9ec6-99f279de5392}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {15a3605c-6061-43d9-ad28-5bf464908231}, !- Inlet Port
  {e217001f-efe9-4e8b-8181-d9c7b75ba4df}; !- Outlet Port

OS:Node,
  {5d3b641f-2b55-4585-89c2-1cf945f8dc27}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {0c0f6989-2d58-472a-b187-7336ebf5d06d}, !- Inlet Port
  {04696214-7474-4918-82d3-7a6fb2249a1d}; !- Outlet Port

OS:Connection,
  {da702a83-cfa2-4b14-a6cf-b103cb79ef54}, !- Handle
  {35b16e16-6c4b-4d28-9581-eff5495dbb5f}, !- Source Object
  11,                                     !- Outlet Port
  {2bd57a22-46a4-435c-a164-a7b632713f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e217001f-efe9-4e8b-8181-d9c7b75ba4df}, !- Handle
  {30e27ed4-3f9c-495e-9ec6-99f279de5392}, !- Source Object
  3,                                      !- Outlet Port
  {35b16e16-6c4b-4d28-9581-eff5495dbb5f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dbdaca4b-cde9-45e5-bece-d5380e984ce7}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {5b37ca6f-d14d-40c2-ae34-64d16d03a02e}, !- Inlet Node Name
  {3c4b5edd-d8f9-4bed-a064-08fcbb3a7ef4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4d9317a1-31c3-4601-8a91-0824e0265c0e}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {15a3605c-6061-43d9-ad28-5bf464908231}, !- Outlet Node Name
  {e1023149-8ada-4333-968e-f93f0fb99e33}; !- Inlet Node Name 1

OS:Connection,
  {5b37ca6f-d14d-40c2-ae34-64d16d03a02e}, !- Handle
  {2bd57a22-46a4-435c-a164-a7b632713f51}, !- Source Object
  3,                                      !- Outlet Port
  {dbdaca4b-cde9-45e5-bece-d5380e984ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a3605c-6061-43d9-ad28-5bf464908231}, !- Handle
  {4d9317a1-31c3-4601-8a91-0824e0265c0e}, !- Source Object
  2,                                      !- Outlet Port
  {30e27ed4-3f9c-495e-9ec6-99f279de5392}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9b6debde-6837-491d-9eb0-eb81cc6597a5}, !- Handle
  {35b16e16-6c4b-4d28-9581-eff5495dbb5f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.16466620425641,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  74503.09,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  31389.11,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a71261ff-4378-4b71-a8bf-e3c1eb5948d1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {a61d5159-e4bf-4530-b91e-ceb092f9d679}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fe68ff54-15dd-4923-94d8-547abad8f173}, !- Handle
  Zone Warehouse Fine B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b21a816b-625e-46cb-9fa4-5c3f0cc314ab}, !- Control Zone Name
  {bd4b5bd7-9c2c-427f-ae54-164209cb9741}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {12ec1928-d7a7-444c-8fed-0ce35444efd4}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Gas Htg Coil 612kBtu/hr 0.8 Thermal Eff, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  171624.475735555,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {258ac88c-67db-4da5-9550-7be092e6ac4b}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC No Heat, !- Name
  {539cf3a7-30a9-4a03-970c-e6ac559c292c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d8edf3a0-351d-44f9-a173-f64e1b509157}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 323kBtu/hr 8.92EER 356kBtu/hr 8.5EER, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  94206.6527646195,                       !- Rated Total Cooling Capacity {W}
  0.731048498967831,                      !- Rated Sensible Heat Ratio
  2.96645180193378,                       !- Rated COP {W/W}
  4.16466620425641,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5022c788-7263-44fe-99b7-bb1bd07b366e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {40dfa64c-99e2-4f17-9787-d8db2c002383}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ee6aec7a-85a9-48a2-b4b4-8aff8108ddd8}, !- Energy Input Ratio Function of Temperature Curve Name
  {eafe5d6c-53d7-40b0-9c7a-78e991e694c0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda9070-d77e-44b5-9397-9a7f9dd38a4f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {837de135-36e1-4fb1-bbc1-829b77391a8f}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Fan, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  4.16466620425641,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {15990523-8132-48d0-9462-0b9b9644e022}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {13b66204-0a0e-463d-a787-6f20d95dbd0b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {15990523-8132-48d0-9462-0b9b9644e022}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {13b66204-0a0e-463d-a787-6f20d95dbd0b}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0cec68e7-7e11-47bc-85aa-abc5b5e71d81}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b21a816b-625e-46cb-9fa4-5c3f0cc314ab}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  {b6c40b99-a4a6-446c-824c-d054efc45e38}, !- Air Inlet Node Name
  {d6fdd421-31a1-48b8-95aa-555c21b3625c}, !- Air Outlet Node Name
  {837de135-36e1-4fb1-bbc1-829b77391a8f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a6821028-da8a-43bd-b160-261c2fe4134a}, !- Supply Air Fan Operating Mode Schedule Name
  {12ec1928-d7a7-444c-8fed-0ce35444efd4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d8edf3a0-351d-44f9-a173-f64e1b509157}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {258ac88c-67db-4da5-9550-7be092e6ac4b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  4.16466620425641,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  4.16466620425641,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d6fdd421-31a1-48b8-95aa-555c21b3625c}, !- Handle
  {0cec68e7-7e11-47bc-85aa-abc5b5e71d81}, !- Source Object
  7,                                      !- Outlet Port
  {bd4b5bd7-9c2c-427f-ae54-164209cb9741}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7c2d4bb1-3a15-4647-a752-06d91aab38d5}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.366859897552664,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  4.16466620425641,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {baa15696-78d5-4c6e-aa70-57189e597de3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6ad5c9fa-69bd-4485-b1f5-f55b12d8bd36}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6ad5c9fa-69bd-4485-b1f5-f55b12d8bd36}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f4ded69b-d628-4373-a055-64aa68bca342}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC OA System, !- Name
  {7c2d4bb1-3a15-4647-a752-06d91aab38d5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {99a1f5c2-41d9-410e-9cc5-650256be79ec}, !- Mixed Air Node Name
  {4e64a817-ebb4-4aae-bcfc-685d65eb797e}, !- Outdoor Air Stream Node Name
  {e4357f52-6771-4819-aaed-c7978cbf959f}, !- Relief Air Stream Node Name
  {6bdf274a-2c01-4c7a-a907-57790850c6b9}; !- Return Air Stream Node Name

OS:Node,
  {48df9495-91b8-48b9-8b17-f2f1cceb61fd}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4e64a817-ebb4-4aae-bcfc-685d65eb797e}; !- Outlet Port

OS:Connection,
  {4e64a817-ebb4-4aae-bcfc-685d65eb797e}, !- Handle
  {48df9495-91b8-48b9-8b17-f2f1cceb61fd}, !- Source Object
  3,                                      !- Outlet Port
  {f4ded69b-d628-4373-a055-64aa68bca342}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {739b2eb5-0d9f-4abf-9c52-f8138d7f9f1b}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {e4357f52-6771-4819-aaed-c7978cbf959f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4357f52-6771-4819-aaed-c7978cbf959f}, !- Handle
  {f4ded69b-d628-4373-a055-64aa68bca342}, !- Source Object
  7,                                      !- Outlet Port
  {739b2eb5-0d9f-4abf-9c52-f8138d7f9f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {339e3ce2-cea0-4468-8dcc-224846a8fc1d}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {99a1f5c2-41d9-410e-9cc5-650256be79ec}, !- Inlet Port
  {b6c40b99-a4a6-446c-824c-d054efc45e38}; !- Outlet Port

OS:Connection,
  {6bdf274a-2c01-4c7a-a907-57790850c6b9}, !- Handle
  {a0351373-3336-4a4a-92df-fc7908d1ea5f}, !- Source Object
  3,                                      !- Outlet Port
  {f4ded69b-d628-4373-a055-64aa68bca342}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {99a1f5c2-41d9-410e-9cc5-650256be79ec}, !- Handle
  {f4ded69b-d628-4373-a055-64aa68bca342}, !- Source Object
  5,                                      !- Outlet Port
  {339e3ce2-cea0-4468-8dcc-224846a8fc1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6c40b99-a4a6-446c-824c-d054efc45e38}, !- Handle
  {339e3ce2-cea0-4468-8dcc-224846a8fc1d}, !- Source Object
  3,                                      !- Outlet Port
  {0cec68e7-7e11-47bc-85aa-abc5b5e71d81}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a61d5159-e4bf-4530-b91e-ceb092f9d679}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b7b49def-2345-4a2b-9e45-844037edbc02}, !- Control Zone or Zone List Name
  {01498eda-c395-4fc5-91ee-eab2e001f4c0}, !- Cooling Control Zone or Zone List Name
  {b33bc980-39b9-4003-a1dc-250252379287}, !- Heating Control Zone or Zone List Name
  {67ecff38-7c2b-410d-9e55-0929f54fae40}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b7b49def-2345-4a2b-9e45-844037edbc02}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {01498eda-c395-4fc5-91ee-eab2e001f4c0}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b33bc980-39b9-4003-a1dc-250252379287}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {67ecff38-7c2b-410d-9e55-0929f54fae40}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {46378632-0152-4388-98ea-34533494a40b}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  {05a7b1d0-4ecf-42db-957a-1567ce190fb6}, !- Air Inlet Node Name
  {0c0f6989-2d58-472a-b187-7336ebf5d06d}, !- Air Outlet Node Name
  4.16466620425641;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ced3dd79-abb1-4c1e-8142-63c3970145d2}, !- Handle
  Zone Warehouse Fine B  - Story Ground Return Air Node, !- Name
  {eb02802e-3d9a-42a1-ba54-2d168e267c95}, !- Inlet Port
  {e1023149-8ada-4333-968e-f93f0fb99e33}; !- Outlet Port

OS:Connection,
  {04696214-7474-4918-82d3-7a6fb2249a1d}, !- Handle
  {5d3b641f-2b55-4585-89c2-1cf945f8dc27}, !- Source Object
  3,                                      !- Outlet Port
  {f03d61d1-8814-4083-87ad-37305f9a6723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb02802e-3d9a-42a1-ba54-2d168e267c95}, !- Handle
  {6024b680-beb1-496e-8f38-d2c96ff0872d}, !- Source Object
  2,                                      !- Outlet Port
  {ced3dd79-abb1-4c1e-8142-63c3970145d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1023149-8ada-4333-968e-f93f0fb99e33}, !- Handle
  {ced3dd79-abb1-4c1e-8142-63c3970145d2}, !- Source Object
  3,                                      !- Outlet Port
  {4d9317a1-31c3-4601-8a91-0824e0265c0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8cf48b97-0991-4bd9-8f43-71063bd41253}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3c4b5edd-d8f9-4bed-a064-08fcbb3a7ef4}, !- Inlet Port
  {05a7b1d0-4ecf-42db-957a-1567ce190fb6}; !- Outlet Port

OS:Connection,
  {3c4b5edd-d8f9-4bed-a064-08fcbb3a7ef4}, !- Handle
  {dbdaca4b-cde9-45e5-bece-d5380e984ce7}, !- Source Object
  3,                                      !- Outlet Port
  {8cf48b97-0991-4bd9-8f43-71063bd41253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05a7b1d0-4ecf-42db-957a-1567ce190fb6}, !- Handle
  {8cf48b97-0991-4bd9-8f43-71063bd41253}, !- Source Object
  3,                                      !- Outlet Port
  {46378632-0152-4388-98ea-34533494a40b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c0f6989-2d58-472a-b187-7336ebf5d06d}, !- Handle
  {46378632-0152-4388-98ea-34533494a40b}, !- Source Object
  4,                                      !- Outlet Port
  {5d3b641f-2b55-4585-89c2-1cf945f8dc27}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {be096db8-eaba-4547-9250-d632b643ea44}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {fdd71497-1f28-4de1-9c73-f0e2019b9e2b}, !- Availability Schedule
  {d1b7ff30-5ea3-4638-affb-5178b1407263}, !- Availability Manager List Name
  2.42845628117029,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d0bab3bb-e343-4b4f-9e1c-04da454d2663}, !- Supply Side Inlet Node Name
  {6cb0a2e5-23f6-4259-ac45-703eda1192d2}, !- Demand Side Outlet Node Name
  {e131e823-3af5-49fa-832f-41f68306f3f9}, !- Demand Side Inlet Node A
  {a99e820f-a439-4ebd-a516-3b6de08446f5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1805b6a9-799a-45f3-a351-367b90d70cb9}, !- Demand Mixer Name
  {b2b0cc11-0f1c-4df6-bc16-dde5d6790562}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cb68beb0-d9d1-4187-917c-2e30cc7bf95e}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {d0bab3bb-e343-4b4f-9e1c-04da454d2663}, !- Inlet Port
  {c6ad9477-a924-4e68-86d5-00fb75ce6742}; !- Outlet Port

OS:Node,
  {70aba577-b82e-4262-ac06-4779000d7579}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {21a7a5c4-0a3c-4b63-96d5-ab639db10c5f}, !- Inlet Port
  {a99e820f-a439-4ebd-a516-3b6de08446f5}; !- Outlet Port

OS:Connection,
  {d0bab3bb-e343-4b4f-9e1c-04da454d2663}, !- Handle
  {be096db8-eaba-4547-9250-d632b643ea44}, !- Source Object
  9,                                      !- Outlet Port
  {cb68beb0-d9d1-4187-917c-2e30cc7bf95e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a99e820f-a439-4ebd-a516-3b6de08446f5}, !- Handle
  {70aba577-b82e-4262-ac06-4779000d7579}, !- Source Object
  3,                                      !- Outlet Port
  {be096db8-eaba-4547-9250-d632b643ea44}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {471960e9-a695-4d04-86e5-20a5b2d44a78}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {e131e823-3af5-49fa-832f-41f68306f3f9}, !- Inlet Port
  {5b8d95d3-e276-43bc-a43e-06dc35228b65}; !- Outlet Port

OS:Node,
  {976f552b-e9a2-4120-b9dd-740b6d79bac1}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {d21619bf-7730-486a-8c60-7c701876e297}, !- Inlet Port
  {6cb0a2e5-23f6-4259-ac45-703eda1192d2}; !- Outlet Port

OS:Node,
  {637cb01d-e714-41b3-91d8-e24de8669eb1}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {8e345670-7328-4bc3-aa6d-dc7d3cf45541}, !- Inlet Port
  {a0e3e931-51a7-4e5d-8deb-14a42454410b}; !- Outlet Port

OS:Connection,
  {e131e823-3af5-49fa-832f-41f68306f3f9}, !- Handle
  {be096db8-eaba-4547-9250-d632b643ea44}, !- Source Object
  11,                                     !- Outlet Port
  {471960e9-a695-4d04-86e5-20a5b2d44a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb0a2e5-23f6-4259-ac45-703eda1192d2}, !- Handle
  {976f552b-e9a2-4120-b9dd-740b6d79bac1}, !- Source Object
  3,                                      !- Outlet Port
  {be096db8-eaba-4547-9250-d632b643ea44}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b2b0cc11-0f1c-4df6-bc16-dde5d6790562}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {5b8d95d3-e276-43bc-a43e-06dc35228b65}, !- Inlet Node Name
  {26f5afce-2efc-46b8-8db0-2974a6c012a2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1805b6a9-799a-45f3-a351-367b90d70cb9}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {d21619bf-7730-486a-8c60-7c701876e297}, !- Outlet Node Name
  {53a1cc49-a02c-4cdc-b83f-3a8ff4db956b}; !- Inlet Node Name 1

OS:Connection,
  {5b8d95d3-e276-43bc-a43e-06dc35228b65}, !- Handle
  {471960e9-a695-4d04-86e5-20a5b2d44a78}, !- Source Object
  3,                                      !- Outlet Port
  {b2b0cc11-0f1c-4df6-bc16-dde5d6790562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d21619bf-7730-486a-8c60-7c701876e297}, !- Handle
  {1805b6a9-799a-45f3-a351-367b90d70cb9}, !- Source Object
  2,                                      !- Outlet Port
  {976f552b-e9a2-4120-b9dd-740b6d79bac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3692da68-a6a3-447c-b589-fa48ebb68f2c}, !- Handle
  {be096db8-eaba-4547-9250-d632b643ea44}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.42845628117029,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  39893.04,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  10325.9,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d1b7ff30-5ea3-4638-affb-5178b1407263}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {41959302-bf9e-4924-9091-f3df1152b9ef}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {cce738fd-1926-40f4-8074-c56aa9206720}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bbe47a5c-0ec3-48c8-98a2-6ae3e1ea598b}, !- Control Zone Name
  {70aba577-b82e-4262-ac06-4779000d7579}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {cdb0a61c-610c-4afb-832a-bd6af4fdeb7d}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Gas Htg Coil 360kBtu/hr 0.8 Thermal Eff, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  97735.0517645337,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4d61e917-3114-4fd2-a06a-4d7737f4f43c}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC No Heat, !- Name
  {539cf3a7-30a9-4a03-970c-e6ac559c292c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c2714a58-69d3-4d61-9c97-00bfe871fde4}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 176kBtu/hr 9.28EER 181kBtu/hr 8.5EER, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  47499.3422284721,                       !- Rated Total Cooling Capacity {W}
  0.785153465159844,                      !- Rated Sensible Heat Ratio
  2.96645180193378,                       !- Rated COP {W/W}
  2.42845628117029,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5022c788-7263-44fe-99b7-bb1bd07b366e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {40dfa64c-99e2-4f17-9787-d8db2c002383}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ee6aec7a-85a9-48a2-b4b4-8aff8108ddd8}, !- Energy Input Ratio Function of Temperature Curve Name
  {eafe5d6c-53d7-40b0-9c7a-78e991e694c0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda9070-d77e-44b5-9397-9a7f9dd38a4f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f3567956-426c-4ae4-96f2-fa90ef164687}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Fan, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.42845628117029,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {684480d7-4f51-47ba-aecb-0d46212fecd4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5d5f5bc8-5e13-4aae-81d4-90e4aae948f4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {684480d7-4f51-47ba-aecb-0d46212fecd4}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5d5f5bc8-5e13-4aae-81d4-90e4aae948f4}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1f0adba4-ccd3-4424-8b66-ff40d8e1ebc3}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bbe47a5c-0ec3-48c8-98a2-6ae3e1ea598b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  {9ff6a2da-47e8-45cc-b564-f4a0127a05c7}, !- Air Inlet Node Name
  {21a7a5c4-0a3c-4b63-96d5-ab639db10c5f}, !- Air Outlet Node Name
  {f3567956-426c-4ae4-96f2-fa90ef164687}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {fdd71497-1f28-4de1-9c73-f0e2019b9e2b}, !- Supply Air Fan Operating Mode Schedule Name
  {cdb0a61c-610c-4afb-832a-bd6af4fdeb7d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c2714a58-69d3-4d61-9c97-00bfe871fde4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4d61e917-3114-4fd2-a06a-4d7737f4f43c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  2.42845628117029,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  2.42845628117029,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {21a7a5c4-0a3c-4b63-96d5-ab639db10c5f}, !- Handle
  {1f0adba4-ccd3-4424-8b66-ff40d8e1ebc3}, !- Source Object
  7,                                      !- Outlet Port
  {70aba577-b82e-4262-ac06-4779000d7579}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d2a83eeb-1332-4a9d-9125-3e9be4f1c87b}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.043958874237203,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  2.42845628117029,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6651f69c-2e88-49b9-a067-5b637e5bb153}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {45e35683-d6a9-42d8-bf33-56022fbaba60}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {45e35683-d6a9-42d8-bf33-56022fbaba60}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1afefbb7-08e8-41d3-bd42-2b0c2e1671ed}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC OA System, !- Name
  {d2a83eeb-1332-4a9d-9125-3e9be4f1c87b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {69b5a48f-1c86-4c34-8bdb-f2717ea3edb3}, !- Mixed Air Node Name
  {371da9ca-686f-48ad-9bd7-97fcaf78fc1d}, !- Outdoor Air Stream Node Name
  {367a5440-17ce-4a92-8103-2ad2c81ee484}, !- Relief Air Stream Node Name
  {c6ad9477-a924-4e68-86d5-00fb75ce6742}; !- Return Air Stream Node Name

OS:Node,
  {a417dff9-e204-4180-9a00-5cfd94588e8e}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {371da9ca-686f-48ad-9bd7-97fcaf78fc1d}; !- Outlet Port

OS:Connection,
  {371da9ca-686f-48ad-9bd7-97fcaf78fc1d}, !- Handle
  {a417dff9-e204-4180-9a00-5cfd94588e8e}, !- Source Object
  3,                                      !- Outlet Port
  {1afefbb7-08e8-41d3-bd42-2b0c2e1671ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d91df219-95aa-4590-b564-f263c2453d7b}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {367a5440-17ce-4a92-8103-2ad2c81ee484}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {367a5440-17ce-4a92-8103-2ad2c81ee484}, !- Handle
  {1afefbb7-08e8-41d3-bd42-2b0c2e1671ed}, !- Source Object
  7,                                      !- Outlet Port
  {d91df219-95aa-4590-b564-f263c2453d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81b16437-2f22-43e8-ad51-985ba5b18607}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {69b5a48f-1c86-4c34-8bdb-f2717ea3edb3}, !- Inlet Port
  {9ff6a2da-47e8-45cc-b564-f4a0127a05c7}; !- Outlet Port

OS:Connection,
  {c6ad9477-a924-4e68-86d5-00fb75ce6742}, !- Handle
  {cb68beb0-d9d1-4187-917c-2e30cc7bf95e}, !- Source Object
  3,                                      !- Outlet Port
  {1afefbb7-08e8-41d3-bd42-2b0c2e1671ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {69b5a48f-1c86-4c34-8bdb-f2717ea3edb3}, !- Handle
  {1afefbb7-08e8-41d3-bd42-2b0c2e1671ed}, !- Source Object
  5,                                      !- Outlet Port
  {81b16437-2f22-43e8-ad51-985ba5b18607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ff6a2da-47e8-45cc-b564-f4a0127a05c7}, !- Handle
  {81b16437-2f22-43e8-ad51-985ba5b18607}, !- Source Object
  3,                                      !- Outlet Port
  {1f0adba4-ccd3-4424-8b66-ff40d8e1ebc3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {41959302-bf9e-4924-9091-f3df1152b9ef}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a2f72a3f-df19-4f5b-8726-fd0bcb92e6ff}, !- Control Zone or Zone List Name
  {d6d4ce07-deb4-4321-9dab-4a366ac5b5e4}, !- Cooling Control Zone or Zone List Name
  {17cb3afa-b51e-47b0-b2a6-6e0dbaf7dcbc}, !- Heating Control Zone or Zone List Name
  {e7c78db8-6c0d-49e3-9e80-678a31dd78f9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a2f72a3f-df19-4f5b-8726-fd0bcb92e6ff}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {d6d4ce07-deb4-4321-9dab-4a366ac5b5e4}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {17cb3afa-b51e-47b0-b2a6-6e0dbaf7dcbc}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e7c78db8-6c0d-49e3-9e80-678a31dd78f9}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {32da7fa9-b6ba-4c92-a8f2-fde9d7614a06}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  {05ce93a8-1180-4dba-a58f-c573c203ad56}, !- Air Inlet Node Name
  {8e345670-7328-4bc3-aa6d-dc7d3cf45541}, !- Air Outlet Node Name
  2.42845628117029;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3848f886-9bbd-4d7b-b16c-b6116d84dba3}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Return Air Node, !- Name
  {695339ce-0c0c-4f40-b6c0-c2c3efc8d52a}, !- Inlet Port
  {53a1cc49-a02c-4cdc-b83f-3a8ff4db956b}; !- Outlet Port

OS:Connection,
  {a0e3e931-51a7-4e5d-8deb-14a42454410b}, !- Handle
  {637cb01d-e714-41b3-91d8-e24de8669eb1}, !- Source Object
  3,                                      !- Outlet Port
  {6d2b8945-8a87-4926-8ef2-4a37c51c6006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {695339ce-0c0c-4f40-b6c0-c2c3efc8d52a}, !- Handle
  {0857145f-f49a-4248-974c-3e26b787fb75}, !- Source Object
  2,                                      !- Outlet Port
  {3848f886-9bbd-4d7b-b16c-b6116d84dba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53a1cc49-a02c-4cdc-b83f-3a8ff4db956b}, !- Handle
  {3848f886-9bbd-4d7b-b16c-b6116d84dba3}, !- Source Object
  3,                                      !- Outlet Port
  {1805b6a9-799a-45f3-a351-367b90d70cb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {25f8bfc1-9641-4667-960f-17a66bf1ed23}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {26f5afce-2efc-46b8-8db0-2974a6c012a2}, !- Inlet Port
  {05ce93a8-1180-4dba-a58f-c573c203ad56}; !- Outlet Port

OS:Connection,
  {26f5afce-2efc-46b8-8db0-2974a6c012a2}, !- Handle
  {b2b0cc11-0f1c-4df6-bc16-dde5d6790562}, !- Source Object
  3,                                      !- Outlet Port
  {25f8bfc1-9641-4667-960f-17a66bf1ed23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05ce93a8-1180-4dba-a58f-c573c203ad56}, !- Handle
  {25f8bfc1-9641-4667-960f-17a66bf1ed23}, !- Source Object
  3,                                      !- Outlet Port
  {32da7fa9-b6ba-4c92-a8f2-fde9d7614a06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e345670-7328-4bc3-aa6d-dc7d3cf45541}, !- Handle
  {32da7fa9-b6ba-4c92-a8f2-fde9d7614a06}, !- Source Object
  4,                                      !- Outlet Port
  {637cb01d-e714-41b3-91d8-e24de8669eb1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {62d11804-845b-4e2f-bed6-4f7f5607b6be}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {deec992b-7f16-4ff3-9bf2-ed63b07dc7f9}, !- Availability Schedule
  {2701a22b-65c6-430c-99a2-200dae3b3f6e}, !- Availability Manager List Name
  1.29778306506866,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6e8f9792-8214-4ef2-b895-36728024b6c6}, !- Supply Side Inlet Node Name
  {d4225a03-9c92-4f5f-b992-fbd42743076d}, !- Demand Side Outlet Node Name
  {7318df30-a968-4e0c-a0ca-f3056a380a58}, !- Demand Side Inlet Node A
  {635924d4-acdf-4070-ba24-6b0c1c6ef7b7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {602a6075-91ef-4967-b59e-29aa2fa0d6da}, !- Demand Mixer Name
  {7127f320-82cb-4b55-9a9e-4a360fdbd8a3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9fcfefe9-bb17-4873-a48c-029a6ae3dc6c}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {6e8f9792-8214-4ef2-b895-36728024b6c6}, !- Inlet Port
  {316077ac-fa4a-4203-b7b2-9a5abc294242}; !- Outlet Port

OS:Node,
  {71b52c97-e3cd-460b-af35-45213ce89fcb}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {c8148f75-45a9-4657-9f2e-85057b6ca716}, !- Inlet Port
  {635924d4-acdf-4070-ba24-6b0c1c6ef7b7}; !- Outlet Port

OS:Connection,
  {6e8f9792-8214-4ef2-b895-36728024b6c6}, !- Handle
  {62d11804-845b-4e2f-bed6-4f7f5607b6be}, !- Source Object
  9,                                      !- Outlet Port
  {9fcfefe9-bb17-4873-a48c-029a6ae3dc6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {635924d4-acdf-4070-ba24-6b0c1c6ef7b7}, !- Handle
  {71b52c97-e3cd-460b-af35-45213ce89fcb}, !- Source Object
  3,                                      !- Outlet Port
  {62d11804-845b-4e2f-bed6-4f7f5607b6be}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c980dae4-41e5-430c-b863-37b27481bfbd}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {7318df30-a968-4e0c-a0ca-f3056a380a58}, !- Inlet Port
  {42657014-4ce0-4eff-b5c9-a343d0980826}; !- Outlet Port

OS:Node,
  {ead1ca8c-233f-4992-ab9f-1d8a7168aa3f}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {2c710b0e-d055-42b9-bfa9-434c3edb3ffd}, !- Inlet Port
  {d4225a03-9c92-4f5f-b992-fbd42743076d}; !- Outlet Port

OS:Node,
  {f5439a37-8e94-45d2-8ad4-517ca7c151b2}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7b587feb-ab42-440b-a03f-e5bd53344412}, !- Inlet Port
  {eb736bbc-cc2a-4148-a438-ae376a5d24bb}; !- Outlet Port

OS:Connection,
  {7318df30-a968-4e0c-a0ca-f3056a380a58}, !- Handle
  {62d11804-845b-4e2f-bed6-4f7f5607b6be}, !- Source Object
  11,                                     !- Outlet Port
  {c980dae4-41e5-430c-b863-37b27481bfbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4225a03-9c92-4f5f-b992-fbd42743076d}, !- Handle
  {ead1ca8c-233f-4992-ab9f-1d8a7168aa3f}, !- Source Object
  3,                                      !- Outlet Port
  {62d11804-845b-4e2f-bed6-4f7f5607b6be}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7127f320-82cb-4b55-9a9e-4a360fdbd8a3}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {42657014-4ce0-4eff-b5c9-a343d0980826}, !- Inlet Node Name
  {c860002f-a328-484b-aeac-63627724cd77}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {602a6075-91ef-4967-b59e-29aa2fa0d6da}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {2c710b0e-d055-42b9-bfa9-434c3edb3ffd}, !- Outlet Node Name
  {f4794471-93ef-4977-b1f2-3d9a74b9bb60}; !- Inlet Node Name 1

OS:Connection,
  {42657014-4ce0-4eff-b5c9-a343d0980826}, !- Handle
  {c980dae4-41e5-430c-b863-37b27481bfbd}, !- Source Object
  3,                                      !- Outlet Port
  {7127f320-82cb-4b55-9a9e-4a360fdbd8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c710b0e-d055-42b9-bfa9-434c3edb3ffd}, !- Handle
  {602a6075-91ef-4967-b59e-29aa2fa0d6da}, !- Source Object
  2,                                      !- Outlet Port
  {ead1ca8c-233f-4992-ab9f-1d8a7168aa3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fdb3f29d-1b26-498e-b5e3-9ba43043ac04}, !- Handle
  {62d11804-845b-4e2f-bed6-4f7f5607b6be}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.29778306506866,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  21847.63,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  10964.88,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2701a22b-65c6-430c-99a2-200dae3b3f6e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {39100791-9e8c-415e-ae2a-7399aa5cc5e4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f7e9172c-eb9a-408d-86c4-dbb72d743049}, !- Handle
  Zone Warehouse Fine C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {df1c3815-3972-4d53-8779-720caf98fb7c}, !- Control Zone Name
  {71b52c97-e3cd-460b-af35-45213ce89fcb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {62ffb059-99a4-4760-93fe-2be03bbdcfa3}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Gas Htg Coil 208kBtu/hr 0.8 Thermal Eff, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  52516.969454729,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {7b1a8414-5d94-42a6-a324-4cb51ddba189}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC No Heat, !- Name
  {539cf3a7-30a9-4a03-970c-e6ac559c292c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8a6d9120-9497-4c58-b5a0-0c9583420c76}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 106kBtu/hr 9.63EER 109kBtu/hr 8.9EER, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  26756.3721218445,                       !- Rated Total Cooling Capacity {W}
  0.764193522426738,                      !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  1.29778306506866,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5022c788-7263-44fe-99b7-bb1bd07b366e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {40dfa64c-99e2-4f17-9787-d8db2c002383}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ee6aec7a-85a9-48a2-b4b4-8aff8108ddd8}, !- Energy Input Ratio Function of Temperature Curve Name
  {eafe5d6c-53d7-40b0-9c7a-78e991e694c0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda9070-d77e-44b5-9397-9a7f9dd38a4f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0e267d5e-ae52-47b2-baf7-463373a540af}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Fan, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.29778306506866,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8347ce54-f119-404c-9e67-a5c48be8752a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fc839776-20a3-4eb9-b22c-1c4aed8eecf5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8347ce54-f119-404c-9e67-a5c48be8752a}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fc839776-20a3-4eb9-b22c-1c4aed8eecf5}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {81d86fca-943b-42ec-b254-43c1f9d8a90b}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {df1c3815-3972-4d53-8779-720caf98fb7c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  {8feebb6f-7abb-4874-9884-b7e81041703f}, !- Air Inlet Node Name
  {c8148f75-45a9-4657-9f2e-85057b6ca716}, !- Air Outlet Node Name
  {0e267d5e-ae52-47b2-baf7-463373a540af}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {deec992b-7f16-4ff3-9bf2-ed63b07dc7f9}, !- Supply Air Fan Operating Mode Schedule Name
  {62ffb059-99a4-4760-93fe-2be03bbdcfa3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8a6d9120-9497-4c58-b5a0-0c9583420c76}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7b1a8414-5d94-42a6-a324-4cb51ddba189}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.29778306506866,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.29778306506866,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c8148f75-45a9-4657-9f2e-85057b6ca716}, !- Handle
  {81d86fca-943b-42ec-b254-43c1f9d8a90b}, !- Source Object
  7,                                      !- Outlet Port
  {71b52c97-e3cd-460b-af35-45213ce89fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {39aca597-c529-4bb0-ab10-d69700ed0cc0}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0443098049882661,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  1.29778306506866,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1e113a3b-18e0-4745-a75d-6a7f7f9eec53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {105e119f-cc80-4dd8-90d5-186f0cb38423}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {105e119f-cc80-4dd8-90d5-186f0cb38423}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d9766845-0bfb-4757-a2b8-b4d13c070b4b}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System, !- Name
  {39aca597-c529-4bb0-ab10-d69700ed0cc0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {237f6e30-7bb4-4776-b2a4-4d10b11b0732}, !- Mixed Air Node Name
  {12979318-411f-4123-ad52-a8efe69628ed}, !- Outdoor Air Stream Node Name
  {6ddebe05-c095-474a-86fe-62ea1b4a2664}, !- Relief Air Stream Node Name
  {316077ac-fa4a-4203-b7b2-9a5abc294242}; !- Return Air Stream Node Name

OS:Node,
  {dcdeee23-032d-43e3-9201-a7ab3ae6ef27}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {12979318-411f-4123-ad52-a8efe69628ed}; !- Outlet Port

OS:Connection,
  {12979318-411f-4123-ad52-a8efe69628ed}, !- Handle
  {dcdeee23-032d-43e3-9201-a7ab3ae6ef27}, !- Source Object
  3,                                      !- Outlet Port
  {d9766845-0bfb-4757-a2b8-b4d13c070b4b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c566dbb2-d781-4de7-8a0e-8eea12d0513f}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {6ddebe05-c095-474a-86fe-62ea1b4a2664}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ddebe05-c095-474a-86fe-62ea1b4a2664}, !- Handle
  {d9766845-0bfb-4757-a2b8-b4d13c070b4b}, !- Source Object
  7,                                      !- Outlet Port
  {c566dbb2-d781-4de7-8a0e-8eea12d0513f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {260c8c73-fb7f-4f03-bf55-43b88d51f48f}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {237f6e30-7bb4-4776-b2a4-4d10b11b0732}, !- Inlet Port
  {8feebb6f-7abb-4874-9884-b7e81041703f}; !- Outlet Port

OS:Connection,
  {316077ac-fa4a-4203-b7b2-9a5abc294242}, !- Handle
  {9fcfefe9-bb17-4873-a48c-029a6ae3dc6c}, !- Source Object
  3,                                      !- Outlet Port
  {d9766845-0bfb-4757-a2b8-b4d13c070b4b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {237f6e30-7bb4-4776-b2a4-4d10b11b0732}, !- Handle
  {d9766845-0bfb-4757-a2b8-b4d13c070b4b}, !- Source Object
  5,                                      !- Outlet Port
  {260c8c73-fb7f-4f03-bf55-43b88d51f48f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8feebb6f-7abb-4874-9884-b7e81041703f}, !- Handle
  {260c8c73-fb7f-4f03-bf55-43b88d51f48f}, !- Source Object
  3,                                      !- Outlet Port
  {81d86fca-943b-42ec-b254-43c1f9d8a90b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {39100791-9e8c-415e-ae2a-7399aa5cc5e4}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0fd26be3-6019-4751-8763-3dc54ea5a3b4}, !- Control Zone or Zone List Name
  {3d05775f-6819-453b-8faa-de66f6d2c3ac}, !- Cooling Control Zone or Zone List Name
  {6ea98518-e1c0-4725-8dc1-979d12d7e13b}, !- Heating Control Zone or Zone List Name
  {2fff9717-4728-4451-b31c-944bc4844c90}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0fd26be3-6019-4751-8763-3dc54ea5a3b4}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {3d05775f-6819-453b-8faa-de66f6d2c3ac}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6ea98518-e1c0-4725-8dc1-979d12d7e13b}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2fff9717-4728-4451-b31c-944bc4844c90}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ad3af871-a33c-4754-90d5-c00b4be809ef}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  {0e7bfced-76e8-4a21-ad1f-fdc887a62fdb}, !- Air Inlet Node Name
  {7b587feb-ab42-440b-a03f-e5bd53344412}, !- Air Outlet Node Name
  1.29778306506866;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6d15d76a-2748-4007-8812-ed435131cbaf}, !- Handle
  Zone Warehouse Fine C  - Story Ground Return Air Node, !- Name
  {26c68bf8-fdb3-4f8a-be92-3b5b5868df62}, !- Inlet Port
  {f4794471-93ef-4977-b1f2-3d9a74b9bb60}; !- Outlet Port

OS:Connection,
  {eb736bbc-cc2a-4148-a438-ae376a5d24bb}, !- Handle
  {f5439a37-8e94-45d2-8ad4-517ca7c151b2}, !- Source Object
  3,                                      !- Outlet Port
  {faecc529-5ea8-4a2b-93e4-a34c054aa433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26c68bf8-fdb3-4f8a-be92-3b5b5868df62}, !- Handle
  {ef3f3112-3fd2-4786-a458-efc37324a1cb}, !- Source Object
  2,                                      !- Outlet Port
  {6d15d76a-2748-4007-8812-ed435131cbaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4794471-93ef-4977-b1f2-3d9a74b9bb60}, !- Handle
  {6d15d76a-2748-4007-8812-ed435131cbaf}, !- Source Object
  3,                                      !- Outlet Port
  {602a6075-91ef-4967-b59e-29aa2fa0d6da}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb84dbe5-d1f8-4b60-82b8-df132ab4a820}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c860002f-a328-484b-aeac-63627724cd77}, !- Inlet Port
  {0e7bfced-76e8-4a21-ad1f-fdc887a62fdb}; !- Outlet Port

OS:Connection,
  {c860002f-a328-484b-aeac-63627724cd77}, !- Handle
  {7127f320-82cb-4b55-9a9e-4a360fdbd8a3}, !- Source Object
  3,                                      !- Outlet Port
  {bb84dbe5-d1f8-4b60-82b8-df132ab4a820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e7bfced-76e8-4a21-ad1f-fdc887a62fdb}, !- Handle
  {bb84dbe5-d1f8-4b60-82b8-df132ab4a820}, !- Source Object
  3,                                      !- Outlet Port
  {ad3af871-a33c-4754-90d5-c00b4be809ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b587feb-ab42-440b-a03f-e5bd53344412}, !- Handle
  {ad3af871-a33c-4754-90d5-c00b4be809ef}, !- Source Object
  4,                                      !- Outlet Port
  {f5439a37-8e94-45d2-8ad4-517ca7c151b2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {519c5208-1196-4890-965f-61732130ee8d}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {594ba0a9-7246-4f58-a168-25033a5ec4fd}, !- Availability Schedule
  {363c3b49-864a-4bd1-af04-b439be95591e}, !- Availability Manager List Name
  0.384711752416947,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f9bd3ae7-28a8-4b59-8ffd-b2bbfcd0f900}, !- Supply Side Inlet Node Name
  {8476980c-cb2f-40a3-8676-c96c903c40e4}, !- Demand Side Outlet Node Name
  {6488a4dc-7e81-4e11-9b4f-e94397269df6}, !- Demand Side Inlet Node A
  {463826de-ab72-457f-83ab-a55e94e0ecb5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2fdc5c5e-999f-4836-8057-da5147f3358e}, !- Demand Mixer Name
  {467bc6ab-5d20-4810-8654-b0886d8102c0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {67d3d2fc-3c1a-4b65-a853-4a6e01f7d5d2}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {f9bd3ae7-28a8-4b59-8ffd-b2bbfcd0f900}, !- Inlet Port
  {5fbd1313-ab53-4e11-a90a-5f12389dd90d}; !- Outlet Port

OS:Node,
  {46bff4cf-c03b-4a8c-8d99-4f7e599b79cb}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {9e0c9157-1194-47fa-b173-5a27f245b0a6}, !- Inlet Port
  {463826de-ab72-457f-83ab-a55e94e0ecb5}; !- Outlet Port

OS:Connection,
  {f9bd3ae7-28a8-4b59-8ffd-b2bbfcd0f900}, !- Handle
  {519c5208-1196-4890-965f-61732130ee8d}, !- Source Object
  9,                                      !- Outlet Port
  {67d3d2fc-3c1a-4b65-a853-4a6e01f7d5d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {463826de-ab72-457f-83ab-a55e94e0ecb5}, !- Handle
  {46bff4cf-c03b-4a8c-8d99-4f7e599b79cb}, !- Source Object
  3,                                      !- Outlet Port
  {519c5208-1196-4890-965f-61732130ee8d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d6b26f92-1129-4ffd-bc7d-070d7201cd18}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {6488a4dc-7e81-4e11-9b4f-e94397269df6}, !- Inlet Port
  {9f04ba70-0cf4-4bfc-a7a5-8757fad72f04}; !- Outlet Port

OS:Node,
  {cb2b10bf-08b9-4772-9f8d-2df0f405e2ac}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {32633d4e-77cd-406f-8a85-89d30b5b70d4}, !- Inlet Port
  {8476980c-cb2f-40a3-8676-c96c903c40e4}; !- Outlet Port

OS:Node,
  {6c0497b6-1c09-459a-a243-8af1ef39e48f}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {84cadd67-12f5-400a-9710-1f1cb1455123}, !- Inlet Port
  {0e3ef475-d442-45d1-94b8-97d73554db11}; !- Outlet Port

OS:Connection,
  {6488a4dc-7e81-4e11-9b4f-e94397269df6}, !- Handle
  {519c5208-1196-4890-965f-61732130ee8d}, !- Source Object
  11,                                     !- Outlet Port
  {d6b26f92-1129-4ffd-bc7d-070d7201cd18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8476980c-cb2f-40a3-8676-c96c903c40e4}, !- Handle
  {cb2b10bf-08b9-4772-9f8d-2df0f405e2ac}, !- Source Object
  3,                                      !- Outlet Port
  {519c5208-1196-4890-965f-61732130ee8d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {467bc6ab-5d20-4810-8654-b0886d8102c0}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {9f04ba70-0cf4-4bfc-a7a5-8757fad72f04}, !- Inlet Node Name
  {a15e44b0-d137-4067-b7aa-5d878bdd968e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2fdc5c5e-999f-4836-8057-da5147f3358e}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {32633d4e-77cd-406f-8a85-89d30b5b70d4}, !- Outlet Node Name
  {d6a9a149-1ec4-4ed5-921e-026cf1e149e2}; !- Inlet Node Name 1

OS:Connection,
  {9f04ba70-0cf4-4bfc-a7a5-8757fad72f04}, !- Handle
  {d6b26f92-1129-4ffd-bc7d-070d7201cd18}, !- Source Object
  3,                                      !- Outlet Port
  {467bc6ab-5d20-4810-8654-b0886d8102c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32633d4e-77cd-406f-8a85-89d30b5b70d4}, !- Handle
  {2fdc5c5e-999f-4836-8057-da5147f3358e}, !- Source Object
  2,                                      !- Outlet Port
  {cb2b10bf-08b9-4772-9f8d-2df0f405e2ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4ec19dcc-7b13-4e3d-a05b-165c3a2ec132}, !- Handle
  {519c5208-1196-4890-965f-61732130ee8d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.384711752416947,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6298.86,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2165.39,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {363c3b49-864a-4bd1-af04-b439be95591e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {1d90f5c8-c206-4295-a88c-2296d27ecc01}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {81d0040f-7e40-4e46-bdd6-55c3085d3bff}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7ec6907b-6afa-4b6a-a648-71c7959b24ed}, !- Control Zone Name
  {46bff4cf-c03b-4a8c-8d99-4f7e599b79cb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {38a08c04-c5e7-46bb-bd11-a7a34e8a20a5}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Gas Htg Coil 59kBtu/hr 0.8 Thermal Eff, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  15460.2394584363,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {fbd01c38-1576-4e69-95a4-5e7119bb9623}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC No Heat, !- Name
  {539cf3a7-30a9-4a03-970c-e6ac559c292c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {98f74c60-d202-47c5-95a8-fa3f8fd49eca}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 29kBtu/hr 11.06SEER 29kBtu/hr 9.7SEER, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  7553.26778764016,                       !- Rated Total Cooling Capacity {W}
  0.783979176038328,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.384711752416947,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5022c788-7263-44fe-99b7-bb1bd07b366e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {40dfa64c-99e2-4f17-9787-d8db2c002383}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ee6aec7a-85a9-48a2-b4b4-8aff8108ddd8}, !- Energy Input Ratio Function of Temperature Curve Name
  {eafe5d6c-53d7-40b0-9c7a-78e991e694c0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda9070-d77e-44b5-9397-9a7f9dd38a4f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c470a846-dc1d-43cf-8ba2-ac3b1c1dc46b}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Fan, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.384711752416947,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {88ef2677-47dd-45fc-8222-d82dcb14516f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {85aa2ca6-15dc-4ae7-aa0a-5ac3fd8fadb4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {88ef2677-47dd-45fc-8222-d82dcb14516f}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {85aa2ca6-15dc-4ae7-aa0a-5ac3fd8fadb4}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2f8588ef-44b1-45bf-9495-cb1cf4215380}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7ec6907b-6afa-4b6a-a648-71c7959b24ed}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  {54de0878-aacc-41e6-88e1-5b4cb940fb6d}, !- Air Inlet Node Name
  {9e0c9157-1194-47fa-b173-5a27f245b0a6}, !- Air Outlet Node Name
  {c470a846-dc1d-43cf-8ba2-ac3b1c1dc46b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {594ba0a9-7246-4f58-a168-25033a5ec4fd}, !- Supply Air Fan Operating Mode Schedule Name
  {38a08c04-c5e7-46bb-bd11-a7a34e8a20a5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {98f74c60-d202-47c5-95a8-fa3f8fd49eca}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {fbd01c38-1576-4e69-95a4-5e7119bb9623}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.384711752416947,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.384711752416947,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9e0c9157-1194-47fa-b173-5a27f245b0a6}, !- Handle
  {2f8588ef-44b1-45bf-9495-cb1cf4215380}, !- Source Object
  7,                                      !- Outlet Port
  {46bff4cf-c03b-4a8c-8d99-4f7e599b79cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e1c3badd-8000-410b-9649-679b4bd8d84d}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.005309408736,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.384711752416947,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ffb58de5-df6a-4a5c-a4db-b343fad783c1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {096d6247-127a-4a9a-a3df-76f71e97a112}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {096d6247-127a-4a9a-a3df-76f71e97a112}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8e4ac90f-e1f7-4b8f-9f0c-d63306e0046f}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC OA System, !- Name
  {e1c3badd-8000-410b-9649-679b4bd8d84d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {238121c4-0e78-45ba-9802-e304a1e69358}, !- Mixed Air Node Name
  {34c85236-cdde-476b-9d25-968997e1ff23}, !- Outdoor Air Stream Node Name
  {ca5e8c41-ac53-4d88-8e4b-abe1983aed53}, !- Relief Air Stream Node Name
  {5fbd1313-ab53-4e11-a90a-5f12389dd90d}; !- Return Air Stream Node Name

OS:Node,
  {80a515cf-ce2e-4108-8454-7c2975b92b5e}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {34c85236-cdde-476b-9d25-968997e1ff23}; !- Outlet Port

OS:Connection,
  {34c85236-cdde-476b-9d25-968997e1ff23}, !- Handle
  {80a515cf-ce2e-4108-8454-7c2975b92b5e}, !- Source Object
  3,                                      !- Outlet Port
  {8e4ac90f-e1f7-4b8f-9f0c-d63306e0046f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9fc5a364-828d-46fd-b1d1-5ecf8e5af7f0}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {ca5e8c41-ac53-4d88-8e4b-abe1983aed53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca5e8c41-ac53-4d88-8e4b-abe1983aed53}, !- Handle
  {8e4ac90f-e1f7-4b8f-9f0c-d63306e0046f}, !- Source Object
  7,                                      !- Outlet Port
  {9fc5a364-828d-46fd-b1d1-5ecf8e5af7f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cf69550-e64d-46a4-9336-554fe5375bef}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {238121c4-0e78-45ba-9802-e304a1e69358}, !- Inlet Port
  {54de0878-aacc-41e6-88e1-5b4cb940fb6d}; !- Outlet Port

OS:Connection,
  {5fbd1313-ab53-4e11-a90a-5f12389dd90d}, !- Handle
  {67d3d2fc-3c1a-4b65-a853-4a6e01f7d5d2}, !- Source Object
  3,                                      !- Outlet Port
  {8e4ac90f-e1f7-4b8f-9f0c-d63306e0046f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {238121c4-0e78-45ba-9802-e304a1e69358}, !- Handle
  {8e4ac90f-e1f7-4b8f-9f0c-d63306e0046f}, !- Source Object
  5,                                      !- Outlet Port
  {8cf69550-e64d-46a4-9336-554fe5375bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54de0878-aacc-41e6-88e1-5b4cb940fb6d}, !- Handle
  {8cf69550-e64d-46a4-9336-554fe5375bef}, !- Source Object
  3,                                      !- Outlet Port
  {2f8588ef-44b1-45bf-9495-cb1cf4215380}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1d90f5c8-c206-4295-a88c-2296d27ecc01}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {dcb68bc5-2f4f-402d-8873-1e919fc602de}, !- Control Zone or Zone List Name
  {e7085850-bdb7-482a-80ad-7450b9fb6e77}, !- Cooling Control Zone or Zone List Name
  {3042c516-5a34-43c5-9825-7a3e4fab7e53}, !- Heating Control Zone or Zone List Name
  {b9672326-3993-49cc-9428-f510fe9fe8b1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dcb68bc5-2f4f-402d-8873-1e919fc602de}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {e7085850-bdb7-482a-80ad-7450b9fb6e77}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3042c516-5a34-43c5-9825-7a3e4fab7e53}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b9672326-3993-49cc-9428-f510fe9fe8b1}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1aaa88c3-549a-4c57-9d1e-44904c18ab05}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  {46c431d9-81b5-44d4-a235-db387eeddeb6}, !- Air Inlet Node Name
  {84cadd67-12f5-400a-9710-1f1cb1455123}, !- Air Outlet Node Name
  0.384711752416947;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f9bb225b-fc45-4ddc-8d46-a901f7cb0f0c}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Return Air Node, !- Name
  {e9db4859-d810-4b86-a171-26729334f822}, !- Inlet Port
  {d6a9a149-1ec4-4ed5-921e-026cf1e149e2}; !- Outlet Port

OS:Connection,
  {0e3ef475-d442-45d1-94b8-97d73554db11}, !- Handle
  {6c0497b6-1c09-459a-a243-8af1ef39e48f}, !- Source Object
  3,                                      !- Outlet Port
  {51d2d24f-af09-4185-8fa4-df436ea5a1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9db4859-d810-4b86-a171-26729334f822}, !- Handle
  {938662eb-dfbf-4c29-8879-abd94717f28c}, !- Source Object
  2,                                      !- Outlet Port
  {f9bb225b-fc45-4ddc-8d46-a901f7cb0f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a9a149-1ec4-4ed5-921e-026cf1e149e2}, !- Handle
  {f9bb225b-fc45-4ddc-8d46-a901f7cb0f0c}, !- Source Object
  3,                                      !- Outlet Port
  {2fdc5c5e-999f-4836-8057-da5147f3358e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bbc50ee9-8467-45ed-8b93-e057abfe2fed}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a15e44b0-d137-4067-b7aa-5d878bdd968e}, !- Inlet Port
  {46c431d9-81b5-44d4-a235-db387eeddeb6}; !- Outlet Port

OS:Connection,
  {a15e44b0-d137-4067-b7aa-5d878bdd968e}, !- Handle
  {467bc6ab-5d20-4810-8654-b0886d8102c0}, !- Source Object
  3,                                      !- Outlet Port
  {bbc50ee9-8467-45ed-8b93-e057abfe2fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c431d9-81b5-44d4-a235-db387eeddeb6}, !- Handle
  {bbc50ee9-8467-45ed-8b93-e057abfe2fed}, !- Source Object
  3,                                      !- Outlet Port
  {1aaa88c3-549a-4c57-9d1e-44904c18ab05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84cadd67-12f5-400a-9710-1f1cb1455123}, !- Handle
  {1aaa88c3-549a-4c57-9d1e-44904c18ab05}, !- Source Object
  4,                                      !- Outlet Port
  {6c0497b6-1c09-459a-a243-8af1ef39e48f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {757bfc12-0faa-4fab-807d-550362634b49}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8d6b2a08-f1a3-454f-bfde-dd14ee0b2e89}, !- Availability Schedule
  {bb535e1e-f853-4b68-9f1a-5c1342b2dca6}, !- Availability Manager List Name
  4.23194624054812,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f9d0d30c-ce83-4cc9-939a-fe1cabcba197}, !- Supply Side Inlet Node Name
  {35e0fb17-503c-40bf-a327-b3497a9f4c39}, !- Demand Side Outlet Node Name
  {6ec9cc01-1330-41ee-97bc-ad5e4bdfe408}, !- Demand Side Inlet Node A
  {8a8903af-7702-4816-afdb-5c89e43c077f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cbb5681a-82d6-465d-a85a-302c882fd691}, !- Demand Mixer Name
  {8f18d867-195e-43b2-b4fc-bf1a0d1a16c2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {81937805-c303-4e13-bc8b-5514d8a098be}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {f9d0d30c-ce83-4cc9-939a-fe1cabcba197}, !- Inlet Port
  {dd46f030-d758-4e08-b71e-a6265e95be3f}; !- Outlet Port

OS:Node,
  {4c50024f-7c05-4a06-b1bd-79b275730d48}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {2c0b7059-76fc-4331-9cae-8bcb90becf19}, !- Inlet Port
  {8a8903af-7702-4816-afdb-5c89e43c077f}; !- Outlet Port

OS:Connection,
  {f9d0d30c-ce83-4cc9-939a-fe1cabcba197}, !- Handle
  {757bfc12-0faa-4fab-807d-550362634b49}, !- Source Object
  9,                                      !- Outlet Port
  {81937805-c303-4e13-bc8b-5514d8a098be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a8903af-7702-4816-afdb-5c89e43c077f}, !- Handle
  {4c50024f-7c05-4a06-b1bd-79b275730d48}, !- Source Object
  3,                                      !- Outlet Port
  {757bfc12-0faa-4fab-807d-550362634b49}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2222bdac-103d-416f-8b9d-252721e3422d}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {6ec9cc01-1330-41ee-97bc-ad5e4bdfe408}, !- Inlet Port
  {f3293e90-134c-4c6a-832a-ada15f0d52bd}; !- Outlet Port

OS:Node,
  {a0b1cf3e-9053-469c-a6b0-7481723d3f92}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {e6e8da70-b70d-462d-9d1f-eb43d56306ad}, !- Inlet Port
  {35e0fb17-503c-40bf-a327-b3497a9f4c39}; !- Outlet Port

OS:Node,
  {5d00e615-4ef0-4168-a799-6a4ce28509fb}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {489c06b2-bda1-42d4-a5f8-86eb44bb9568}, !- Inlet Port
  {5692d324-f38d-449d-82d2-eef14424302d}; !- Outlet Port

OS:Connection,
  {6ec9cc01-1330-41ee-97bc-ad5e4bdfe408}, !- Handle
  {757bfc12-0faa-4fab-807d-550362634b49}, !- Source Object
  11,                                     !- Outlet Port
  {2222bdac-103d-416f-8b9d-252721e3422d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35e0fb17-503c-40bf-a327-b3497a9f4c39}, !- Handle
  {a0b1cf3e-9053-469c-a6b0-7481723d3f92}, !- Source Object
  3,                                      !- Outlet Port
  {757bfc12-0faa-4fab-807d-550362634b49}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8f18d867-195e-43b2-b4fc-bf1a0d1a16c2}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {f3293e90-134c-4c6a-832a-ada15f0d52bd}, !- Inlet Node Name
  {7a5f834b-a34b-4380-a71e-30d15d0f2d57}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cbb5681a-82d6-465d-a85a-302c882fd691}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {e6e8da70-b70d-462d-9d1f-eb43d56306ad}, !- Outlet Node Name
  {e201ce53-571d-40aa-af61-5409f01c8e05}; !- Inlet Node Name 1

OS:Connection,
  {f3293e90-134c-4c6a-832a-ada15f0d52bd}, !- Handle
  {2222bdac-103d-416f-8b9d-252721e3422d}, !- Source Object
  3,                                      !- Outlet Port
  {8f18d867-195e-43b2-b4fc-bf1a0d1a16c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6e8da70-b70d-462d-9d1f-eb43d56306ad}, !- Handle
  {cbb5681a-82d6-465d-a85a-302c882fd691}, !- Source Object
  2,                                      !- Outlet Port
  {a0b1cf3e-9053-469c-a6b0-7481723d3f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ab0aefb6-edf4-46f8-8cd7-0623e2b00f9c}, !- Handle
  {757bfc12-0faa-4fab-807d-550362634b49}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.23194624054812,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  56590,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  28586.47,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bb535e1e-f853-4b68-9f1a-5c1342b2dca6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {7086ba36-de5e-4415-84aa-e300351f3de7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c44dbe1e-613d-4bd5-bd63-40f7255f653c}, !- Handle
  Zone Warehouse Office  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bef49502-6a63-4010-93eb-d1679acbce2a}, !- Control Zone Name
  {4c50024f-7c05-4a06-b1bd-79b275730d48}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {f2845af1-1141-4d57-8b36-4d2de1d0427b}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC Gas Htg Coil 511kBtu/hr 0.8 Thermal Eff, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  144326.223809122,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c8dc20cf-c105-4a40-b87e-aec41880b5ea}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC No Heat, !- Name
  {539cf3a7-30a9-4a03-970c-e6ac559c292c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {13b4eea6-bc62-42a8-8df6-5d2d70123e87}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC 1spd DX AC Clg Coil 253kBtu/hr 8.92EER 300kBtu/hr 8.5EER, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  75114.6896640341,                       !- Rated Total Cooling Capacity {W}
  0.800883994264946,                      !- Rated Sensible Heat Ratio
  2.96645180193378,                       !- Rated COP {W/W}
  4.23194624054812,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5022c788-7263-44fe-99b7-bb1bd07b366e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {40dfa64c-99e2-4f17-9787-d8db2c002383}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ee6aec7a-85a9-48a2-b4b4-8aff8108ddd8}, !- Energy Input Ratio Function of Temperature Curve Name
  {eafe5d6c-53d7-40b0-9c7a-78e991e694c0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda9070-d77e-44b5-9397-9a7f9dd38a4f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ea9ddb0b-5068-42bd-9ff7-06568e22932a}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC Fan, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  4.23194624054812,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4739538-3e1b-460d-ba8d-ee8d2d9affe1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {abd5ca56-52aa-4005-bc01-599b16e0212f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d4739538-3e1b-460d-ba8d-ee8d2d9affe1}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {abd5ca56-52aa-4005-bc01-599b16e0212f}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {aab0efe1-bb2a-4136-8be3-e0a8e9a90e4f}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bef49502-6a63-4010-93eb-d1679acbce2a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  {c89fd011-93af-426a-88e5-71308f802a73}, !- Air Inlet Node Name
  {2c0b7059-76fc-4331-9cae-8bcb90becf19}, !- Air Outlet Node Name
  {ea9ddb0b-5068-42bd-9ff7-06568e22932a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {8d6b2a08-f1a3-454f-bfde-dd14ee0b2e89}, !- Supply Air Fan Operating Mode Schedule Name
  {f2845af1-1141-4d57-8b36-4d2de1d0427b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {13b4eea6-bc62-42a8-8df6-5d2d70123e87}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c8dc20cf-c105-4a40-b87e-aec41880b5ea}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  4.23194624054812,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  4.23194624054812,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2c0b7059-76fc-4331-9cae-8bcb90becf19}, !- Handle
  {aab0efe1-bb2a-4136-8be3-e0a8e9a90e4f}, !- Source Object
  7,                                      !- Outlet Port
  {4c50024f-7c05-4a06-b1bd-79b275730d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ac20e3da-3f2f-4322-8742-3e3f0ec4486b}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0679887486673921,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  4.23194624054812,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c40b2873-f5cf-4b6e-935d-6e34351c4b66}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {483f7710-2f44-46bc-a072-3deb5401ff7a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {483f7710-2f44-46bc-a072-3deb5401ff7a}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {63386970-4184-4210-a96f-87622ba6160e}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC OA System, !- Name
  {ac20e3da-3f2f-4322-8742-3e3f0ec4486b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fdc2d051-d1cf-4b82-9b65-64d063718a0e}, !- Mixed Air Node Name
  {5c99fae7-75a2-43e0-b59c-1fea0005f041}, !- Outdoor Air Stream Node Name
  {0df07de5-c337-47aa-b791-9dad7939a16c}, !- Relief Air Stream Node Name
  {dd46f030-d758-4e08-b71e-a6265e95be3f}; !- Return Air Stream Node Name

OS:Node,
  {45ce3db0-380c-4c99-80f4-24e6508f2519}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5c99fae7-75a2-43e0-b59c-1fea0005f041}; !- Outlet Port

OS:Connection,
  {5c99fae7-75a2-43e0-b59c-1fea0005f041}, !- Handle
  {45ce3db0-380c-4c99-80f4-24e6508f2519}, !- Source Object
  3,                                      !- Outlet Port
  {63386970-4184-4210-a96f-87622ba6160e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a0223517-0510-4afc-80a3-7e8fd57c3ee1}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC Relief Air Node, !- Name
  {0df07de5-c337-47aa-b791-9dad7939a16c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0df07de5-c337-47aa-b791-9dad7939a16c}, !- Handle
  {63386970-4184-4210-a96f-87622ba6160e}, !- Source Object
  7,                                      !- Outlet Port
  {a0223517-0510-4afc-80a3-7e8fd57c3ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c614554-f9bf-4676-af1f-96145ee68895}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {fdc2d051-d1cf-4b82-9b65-64d063718a0e}, !- Inlet Port
  {c89fd011-93af-426a-88e5-71308f802a73}; !- Outlet Port

OS:Connection,
  {dd46f030-d758-4e08-b71e-a6265e95be3f}, !- Handle
  {81937805-c303-4e13-bc8b-5514d8a098be}, !- Source Object
  3,                                      !- Outlet Port
  {63386970-4184-4210-a96f-87622ba6160e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fdc2d051-d1cf-4b82-9b65-64d063718a0e}, !- Handle
  {63386970-4184-4210-a96f-87622ba6160e}, !- Source Object
  5,                                      !- Outlet Port
  {0c614554-f9bf-4676-af1f-96145ee68895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c89fd011-93af-426a-88e5-71308f802a73}, !- Handle
  {0c614554-f9bf-4676-af1f-96145ee68895}, !- Source Object
  3,                                      !- Outlet Port
  {aab0efe1-bb2a-4136-8be3-e0a8e9a90e4f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7086ba36-de5e-4415-84aa-e300351f3de7}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0bdf34c7-d9c0-44fd-b4b3-e010c663ea04}, !- Control Zone or Zone List Name
  {96ae2d13-0526-43af-9b76-2c0dba24030d}, !- Cooling Control Zone or Zone List Name
  {76988ddd-04d1-43c8-b691-622f3f06b710}, !- Heating Control Zone or Zone List Name
  {5d59959f-08a2-4af1-942b-e417b52b82c9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0bdf34c7-d9c0-44fd-b4b3-e010c663ea04}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {96ae2d13-0526-43af-9b76-2c0dba24030d}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {76988ddd-04d1-43c8-b691-622f3f06b710}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5d59959f-08a2-4af1-942b-e417b52b82c9}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {34462101-3066-42d9-ad07-e8cd1f29ee83}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC Diffuser, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule Name
  {36c4840b-299c-4a7a-95cb-3f121d2416a8}, !- Air Inlet Node Name
  {489c06b2-bda1-42d4-a5f8-86eb44bb9568}, !- Air Outlet Node Name
  4.23194624054812;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {44ef3eb6-0df1-4432-9adc-09a35c87ce1b}, !- Handle
  Zone Warehouse Office  - Story Ground Return Air Node, !- Name
  {bdecb0ea-adb6-4881-ab29-5afdb10e1a84}, !- Inlet Port
  {e201ce53-571d-40aa-af61-5409f01c8e05}; !- Outlet Port

OS:Connection,
  {5692d324-f38d-449d-82d2-eef14424302d}, !- Handle
  {5d00e615-4ef0-4168-a799-6a4ce28509fb}, !- Source Object
  3,                                      !- Outlet Port
  {d5788f0a-9ab1-46db-b5a5-2972b4ad6304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdecb0ea-adb6-4881-ab29-5afdb10e1a84}, !- Handle
  {c2a0f96f-e7ff-49be-80d0-0a0281257274}, !- Source Object
  2,                                      !- Outlet Port
  {44ef3eb6-0df1-4432-9adc-09a35c87ce1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e201ce53-571d-40aa-af61-5409f01c8e05}, !- Handle
  {44ef3eb6-0df1-4432-9adc-09a35c87ce1b}, !- Source Object
  3,                                      !- Outlet Port
  {cbb5681a-82d6-465d-a85a-302c882fd691}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0548e6d9-fd7a-409b-b383-7852356092b1}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7a5f834b-a34b-4380-a71e-30d15d0f2d57}, !- Inlet Port
  {36c4840b-299c-4a7a-95cb-3f121d2416a8}; !- Outlet Port

OS:Connection,
  {7a5f834b-a34b-4380-a71e-30d15d0f2d57}, !- Handle
  {8f18d867-195e-43b2-b4fc-bf1a0d1a16c2}, !- Source Object
  3,                                      !- Outlet Port
  {0548e6d9-fd7a-409b-b383-7852356092b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36c4840b-299c-4a7a-95cb-3f121d2416a8}, !- Handle
  {0548e6d9-fd7a-409b-b383-7852356092b1}, !- Source Object
  3,                                      !- Outlet Port
  {34462101-3066-42d9-ad07-e8cd1f29ee83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {489c06b2-bda1-42d4-a5f8-86eb44bb9568}, !- Handle
  {34462101-3066-42d9-ad07-e8cd1f29ee83}, !- Source Object
  4,                                      !- Outlet Port
  {5d00e615-4ef0-4168-a799-6a4ce28509fb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9da55a5a-ae38-4ec1-ada4-607cb031ea7e}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Electric Baseboard, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule
  6234.40774205998,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a3b86e7a-c9e9-4243-9449-622843caf4ca}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Electric Baseboard, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule
  638.870225883364,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {778b0ee1-0d41-4c36-9d51-b70740bd3b62}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Electric Baseboard, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule
  5294.23298343052,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {597b853d-ffcc-4d8b-8c86-e8c945017193}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Electric Baseboard, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule
  2736.83443257612,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7933cc5b-0c79-48c7-827b-28187340d48b}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Electric Baseboard, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule
  6144.23888276836,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cb493b65-27c2-4b46-a46a-d29bdbe0eacc}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Electric Baseboard, !- Name
  {3110b9d0-6e9b-49ad-9243-5d9a84748414}, !- Availability Schedule
  633.26908998463,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Schedule:Ruleset,
  {85b08a48-5aa2-4eec-b523-1917b813a279}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {1c14b4db-92e7-4ea4-b142-5b87cf8e8be7}, !- Schedule Type Limits Name
  {ef07cbb8-3140-4f27-8ff2-52e8f1b36f5c}, !- Default Day Schedule Name
  {25f61a25-854e-45e0-af3c-74ccaf3ceb51}, !- Summer Design Day Schedule Name
  {2ee0d72a-8ffd-4afb-a5a6-13a7fdd55c5d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ef07cbb8-3140-4f27-8ff2-52e8f1b36f5c}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {1c14b4db-92e7-4ea4-b142-5b87cf8e8be7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e3cb7370-3de9-4bd7-891d-de9e6ad19539}, !- Handle
  {85b08a48-5aa2-4eec-b523-1917b813a279}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.2030000000000145,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  13,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-02-05 21:49:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-02-05 21:49:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2ee0d72a-8ffd-4afb-a5a6-13a7fdd55c5d}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {1c14b4db-92e7-4ea4-b142-5b87cf8e8be7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25f61a25-854e-45e0-af3c-74ccaf3ceb51}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {1c14b4db-92e7-4ea4-b142-5b87cf8e8be7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eba80d7a-b7bc-43ab-9d51-7162a5027b7e}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {85b08a48-5aa2-4eec-b523-1917b813a279}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c9f36e9-35f9-45dd-8c38-309ff4d65154}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c9f36e9-35f9-45dd-8c38-309ff4d65154}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {1c14b4db-92e7-4ea4-b142-5b87cf8e8be7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {db3a8a14-ed7e-4af8-8f24-599b4362cb08}, !- Handle
  Building Default Schedule Set,          !- Name
  {85b08a48-5aa2-4eec-b523-1917b813a279}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {1136cd58-f603-4883-a870-8c306299f007}, !- Handle
  {88f35b76-677d-4c1d-9015-eabdb7ec416d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {449aa8fd-23c2-4fd8-9bde-5033df3329ff}, !- Handle
  {9d5cbe5f-bd18-420f-9ba8-8fb511800759}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.6 | hoo_start + 0.5 ~ 0.75 | hoo_start + 1.5 ~ 0.85 | hoo_end - 0.5 ~ 0.85 | hoo_end + 0.5 ~ 0.75 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {89dbf49d-5b23-4f90-8de8-2ef059c2f00d}, !- Handle
  {c8048e42-6f48-479b-988b-8893964b4c92}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5b69d07e-9110-4364-8b00-37be586df420}, !- Handle
  {d36fa24d-8646-4430-8c05-82197348704e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {11d12eed-e004-4555-89ce-def23f438754}, !- Handle
  {e3e22acc-beb5-4ded-b73c-576dcf4651d4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a03220d9-5295-4092-a8c0-b5b8c182331c}, !- Handle
  {a4516cf8-75de-48a8-b225-e8b9d9c09eb2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6b9dcc33-f833-49e1-9412-c430875d91dd}, !- Handle
  {0702176b-4a5c-4278-8de8-454f949726d2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65865799999999997;                    !- Feature Value 3

OS:AdditionalProperties,
  {38700210-edd1-4744-a547-f6b8dbca202d}, !- Handle
  {d8a70aef-e0a1-42cf-8924-76cbfc1362e1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.18 | hoo_start - 1.5 ~ 0.196742 | hoo_start - 0.5 ~ 0.359268 | hoo_start + 0.5 ~ 0.658658 | mid - 0.5 ~ 0.658658 | mid + 0.5 ~ 0.581672 | mid + 1.5 ~ 0.658658 | hoo_end + 0.5 ~ 0.658658 | hoo_end + 1.5 ~ 0.521794 | hoo_end + 2.5 ~ 0.18, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cec608a5-19b2-4593-8a1a-96cefd4964cc}, !- Handle
  {dc6d7e67-aa1a-4245-9798-4235afba2623}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {23d37375-2f6d-4a28-a4ed-3d818da7da26}, !- Handle
  {c4356ba6-becb-4441-81c6-7cb4ab5cf014}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25545000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.96935499999999997;                    !- Feature Value 3

OS:AdditionalProperties,
  {7ceb9d51-be30-458e-8291-6997cdb0e7ad}, !- Handle
  {00a88c89-d7df-46f0-980a-9dbec5a8a9db}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.25545 | hoo_start - 1.5 ~ 0.2908065 | hoo_start - 0.5 ~ 0.4846775 | hoo_start + 0.5 ~ 0.969355 | hoo_end + 0.5 ~ 0.969355 | hoo_end + 1.5 ~ 0.4846775 | hoo_end + 2.5 ~ 0.25545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4c62394e-b729-44c1-a5d5-1ab0bd76115c}, !- Handle
  {7f6ef56d-cdcd-49eb-9df0-3485ad808cfc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {acecf574-20b9-40bd-b151-242081e0b8f5}, !- Handle
  {a8e57af9-0a17-4a3d-b4ad-6fabdb4025c0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {841e4e50-6d79-4d1d-8115-896854de854e}, !- Handle
  {c39c1cc8-d011-44b8-bad2-c41afafbfb5d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {37c32199-bf27-4bd6-99ce-337749e2f434}, !- Handle
  {964f5691-5406-43a5-8ac7-023705c50c0e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.7 | hoo_start + 1.5 ~ 0.9 | mid - 0.5 ~ 0.9 | mid + 0.5 ~ 0.5 | mid + 1.5 ~ 0.85 | hoo_end - 0.5 ~ 0.85 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2ce61c20-0f55-4c5c-9333-6de5ae31dec2}, !- Handle
  {fb5d3d39-31b2-4ce2-ac44-61c8da120dfe}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {cd227ec9-faf7-4baf-b651-28d0d1f9b2ff}, !- Handle
  {c3084546-7596-4f64-83aa-496fcc9a6144}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3b151320-37ec-4f66-958f-e06d2a13f058}, !- Handle
  {e55aaca2-8cea-47d0-9a90-bf9d2b0a1454}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  7.2000000000000002,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  7.2000000000000002;                     !- Feature Value 3

OS:AdditionalProperties,
  {49fb1771-cfe7-4640-a69d-cb5da4bdd5d5}, !- Handle
  {1bc75bce-bcc9-443a-847c-26333e54817b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7e6612d9-e002-4023-aa93-c1661c9221c1}, !- Handle
  {46034a6b-5f88-40b4-88db-32052b74e056}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  50,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  50;                                     !- Feature Value 3

OS:AdditionalProperties,
  {6662dce4-ac47-4a8f-a3c8-00b2c526e379}, !- Handle
  {807b974f-0240-442d-bdfc-1bcc5c83c625}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ca1642c6-38c4-4917-80de-dfd6c32788bc}, !- Handle
  {a193d184-a538-404b-9a28-746012dab2c0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.56,                                  !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  15.56;                                  !- Feature Value 3

OS:AdditionalProperties,
  {54009355-b8fd-4f43-93c9-cefb016c7dd8}, !- Handle
  {13e58f59-a8ce-4a21-b270-2b289c1d1075}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fc57aca9-a08d-4da0-ab00-11ea66f19430}, !- Handle
  {df69f647-577f-431a-a0ca-29a9af3fc6de}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26.699999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {9bf2dd9a-fb6d-46f6-8662-a4a50c2e045d}, !- Handle
  {91cd07d2-c5e6-459d-a2ae-d7212d65f898}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c0c92130-a4a3-4c68-b375-b0892e5d77ba}, !- Handle
  {107ccb24-302c-4ca0-ab42-698ecb559af3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {0fb13ba7-2ffe-47c8-a966-886949848693}, !- Handle
  {9a04d814-af15-4c1f-991d-958f76b2ef25}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {17d46023-89be-4e85-805c-adf47bc6598a}, !- Handle
  {5712e75f-f74e-4da7-aa16-f41221ec2b31}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 6.0 ~ val_flr ~ val_clg | hoo_start - 6.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {137045b8-a6db-44d2-ba72-b34e87da60b3}, !- Handle
  {f81197a6-fafd-4313-80e7-887c4a2bf15a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9c4248b7-ab68-437b-a913-190b8dabe14d}, !- Handle
  {cb158b5c-90f9-41ae-837a-8a25f9ed95bb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {d8bd9ecd-2ea7-46ba-8ecb-afee4b36e124}, !- Handle
  {4be80931-11ae-47f5-b829-f95cf5eee9fa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0a2ad94e-bbe7-4085-b673-0d51f76a28f9}, !- Handle
  {bdb98c80-ea52-4c2e-8c48-8c68d2f59a4d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 8.0 ~ val_clg ~ val_flr | hoo_start - 8.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {d1dd726b-af47-4b40-b6fd-903cdb6fea20}, !- Handle
  {1b2fc59f-2350-42e0-b32a-122e87dab774}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {8976ff44-c6e2-41f1-ab97-bba06026bed1}, !- Handle
  autogen Warehouse Activity 0,           !- Name
  {fb5d3d39-31b2-4ce2-ac44-61c8da120dfe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e9b6e37f-853a-464f-a20e-2dcc787f7219}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {e9b6e37f-853a-464f-a20e-2dcc787f7219}, !- Handle
  autogen Warehouse Activity 0_day_sch,   !- Name
  {20fe1ce0-54ab-4a64-8072-720b8b4ea06c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {558ebcc5-cb75-4e32-ae6a-cb0fb5fb9ad4}, !- Handle
  {e9b6e37f-853a-464f-a20e-2dcc787f7219}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {93b3eb1b-7390-48dd-b1b9-d9c5f64eba66}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0, !- Name
  {46034a6b-5f88-40b4-88db-32052b74e056}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e48b7c26-fb60-4355-862c-2bb940f256e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {e48b7c26-fb60-4355-862c-2bb940f256e6}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0_day_sch, !- Name
  {c3c36b6d-2979-4d74-a9d5-e3cae561c248}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {5496ad5e-8c88-4368-a8ea-0e6cc3c13f3f}, !- Handle
  {e48b7c26-fb60-4355-862c-2bb940f256e6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5dd029d6-baee-4a0b-8f29-80d54d4a56a2}, !- Handle
  autogen Warehouse ClgSetp FineStorage 0, !- Name
  {df69f647-577f-431a-a0ca-29a9af3fc6de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c696788-fd8d-45d7-b2a9-1e4b02ea8c4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {9c696788-fd8d-45d7-b2a9-1e4b02ea8c4e}, !- Handle
  autogen Warehouse ClgSetp FineStorage 0_day_sch, !- Name
  {c3c36b6d-2979-4d74-a9d5-e3cae561c248}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {4c255e4b-e926-41a2-950c-b71d82d581d5}, !- Handle
  {9c696788-fd8d-45d7-b2a9-1e4b02ea8c4e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {0aa27cdc-bd88-491e-8f30-a879e1820c0f}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 0, !- Name
  {e55aaca2-8cea-47d0-9a90-bf9d2b0a1454}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab92a0eb-12d9-4b47-a64c-5faa2721fb60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {ab92a0eb-12d9-4b47-a64c-5faa2721fb60}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 0_day_sch, !- Name
  {c3c36b6d-2979-4d74-a9d5-e3cae561c248}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {d4c726f8-3742-4d26-86b2-bed4456fd0b5}, !- Handle
  {ab92a0eb-12d9-4b47-a64c-5faa2721fb60}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {20d20ee7-4f2d-4725-96d1-7b5ffa64132c}, !- Handle
  autogen Warehouse HtgSetp FineStorage 0, !- Name
  {a193d184-a538-404b-9a28-746012dab2c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3cfb0ca1-e8ba-4201-bf12-9fdc85f7674f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {3cfb0ca1-e8ba-4201-bf12-9fdc85f7674f}, !- Handle
  autogen Warehouse HtgSetp FineStorage 0_day_sch, !- Name
  {c3c36b6d-2979-4d74-a9d5-e3cae561c248}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:AdditionalProperties,
  {13bbd5ce-5aa3-4ce5-95b8-33e707d41014}, !- Handle
  {3cfb0ca1-e8ba-4201-bf12-9fdc85f7674f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {9813788f-26cc-4e54-8b24-ddbdebc261e4}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  {f301542b-87c8-405e-a896-8a349a196f93}, !- Default Day Schedule Name
  {e6b60c43-cb05-4aa1-8f46-3fc779e80bac}, !- Summer Design Day Schedule Name
  {1967b331-87a2-435f-9f01-be1be0520d80}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f301542b-87c8-405e-a896-8a349a196f93}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9f2593b3-ac4b-415d-a6ab-26ec36babb7d}, !- Handle
  {9813788f-26cc-4e54-8b24-ddbdebc261e4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-02-05 21:50:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-02-05 21:50:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1967b331-87a2-435f-9f01-be1be0520d80}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6b60c43-cb05-4aa1-8f46-3fc779e80bac}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {460743d7-49af-4ac8-a49e-b28f36d20567}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  {cad4cc8c-de13-4926-8ab1-5a0b6992e837}, !- Default Day Schedule Name
  {8683391a-4716-4ecf-8ba3-e5c33782a1b9}, !- Summer Design Day Schedule Name
  {7e48f0a9-0129-4f86-97bc-d2b1915c0100}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cad4cc8c-de13-4926-8ab1-5a0b6992e837}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {30ba2f13-ac21-4c93-9867-03b6a3415e90}, !- Handle
  {460743d7-49af-4ac8-a49e-b28f36d20567}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-02-05 21:50:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-02-05 21:50:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7e48f0a9-0129-4f86-97bc-d2b1915c0100}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8683391a-4716-4ecf-8ba3-e5c33782a1b9}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ab3e710-6b3a-465e-9646-6d9710c59c84}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  {e32bd8ef-9903-43d8-8c49-e56a26b8f172}, !- Default Day Schedule Name
  {aa181e05-da76-4ef0-be36-4240ec1e4399}, !- Summer Design Day Schedule Name
  {af8a285b-967f-43fc-88c3-d5733bb58647}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e32bd8ef-9903-43d8-8c49-e56a26b8f172}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {963f44e0-1b38-4a2d-824e-4bb26ee26559}, !- Handle
  {8ab3e710-6b3a-465e-9646-6d9710c59c84}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-02-05 21:50:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-02-05 21:50:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {af8a285b-967f-43fc-88c3-d5733bb58647}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa181e05-da76-4ef0-be36-4240ec1e4399}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1b5b9c4-b132-409e-bbec-08b414c95e89}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  {5d570d19-3e6a-43e2-9d06-58197a4c634a}, !- Default Day Schedule Name
  {a088016a-e4fc-41b8-9f3b-4d21e332ce14}, !- Summer Design Day Schedule Name
  {67b44bda-7b82-45f3-9b54-a9e38818b55b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d570d19-3e6a-43e2-9d06-58197a4c634a}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {fc96544f-5af7-47f0-b0e1-bc95f3e8a089}, !- Handle
  {d1b5b9c4-b132-409e-bbec-08b414c95e89}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-02-05 21:50:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-02-05 21:50:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {67b44bda-7b82-45f3-9b54-a9e38818b55b}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a088016a-e4fc-41b8-9f3b-4d21e332ce14}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc219180-65a5-401d-b7ef-ac094f3b9902}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  {8dc689fe-0588-44ea-ac40-ffc0be5f1d1e}, !- Default Day Schedule Name
  {ab24a2b5-3c02-4e5f-b627-39cc0d61c6a2}, !- Summer Design Day Schedule Name
  {307c7854-0912-4e89-8211-498e41199c98}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8dc689fe-0588-44ea-ac40-ffc0be5f1d1e}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3444ebcd-5126-44c7-a903-e4993e43e75a}, !- Handle
  {fc219180-65a5-401d-b7ef-ac094f3b9902}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-02-05 21:50:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-02-05 21:50:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {307c7854-0912-4e89-8211-498e41199c98}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab24a2b5-3c02-4e5f-b627-39cc0d61c6a2}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7480767-e3ac-41df-98c4-78cf4317343e}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  {acd40ba9-1833-4b96-939f-ddef87df8571}, !- Default Day Schedule Name
  {4999efe9-5835-42bf-84ee-8f07dc513a73}, !- Summer Design Day Schedule Name
  {60564f63-4168-4aba-beca-fabe46db5eac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {acd40ba9-1833-4b96-939f-ddef87df8571}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {45cc2db3-e1bf-410a-8fab-e535979ab0b3}, !- Handle
  {b7480767-e3ac-41df-98c4-78cf4317343e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-02-05 21:50:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-02-05 21:50:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {60564f63-4168-4aba-beca-fabe46db5eac}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4999efe9-5835-42bf-84ee-8f07dc513a73}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {40b5c1c9-66ed-45eb-9bda-422f3a263c67}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC Occ Sch, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  {4517d9bb-6ab7-45c2-be6f-029c5cf31d15}, !- Default Day Schedule Name
  {56134396-edf2-4fb0-8243-5431ddc4a378}, !- Summer Design Day Schedule Name
  {33c77807-5aef-46c6-abff-a7c0feb27e37}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4517d9bb-6ab7-45c2-be6f-029c5cf31d15}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a8466f39-bdff-4517-a0cf-b19e280d74b1}, !- Handle
  {40b5c1c9-66ed-45eb-9bda-422f3a263c67}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.2030000000000145,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-02-05 21:50:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-02-05 21:50:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {33c77807-5aef-46c6-abff-a7c0feb27e37}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56134396-edf2-4fb0-8243-5431ddc4a378}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a59a4740-e2c2-4ee0-9267-529bf54cf32e}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {40b5c1c9-66ed-45eb-9bda-422f3a263c67}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bda3f9bc-c1b5-42d4-a611-b842bff7aa5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bda3f9bc-c1b5-42d4-a611-b842bff7aa5f}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {5022c788-7263-44fe-99b7-bb1bd07b366e}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {40dfa64c-99e2-4f17-9787-d8db2c002383}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ee6aec7a-85a9-48a2-b4b4-8aff8108ddd8}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {eafe5d6c-53d7-40b0-9c7a-78e991e694c0}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {abda9070-d77e-44b5-9397-9a7f9dd38a4f}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {496d691d-973f-4083-9916-2fb903494e4e}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b3f3e14a-c03c-4558-b34d-432b031594e3}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {496d691d-973f-4083-9916-2fb903494e4e}; !- Layer 1

OS:InternalMass:Definition,
  {11124b56-3c2a-456a-b233-93bbb526d03c}, !- Handle
  Internal Mass Definition 2,             !- Name
  {b3f3e14a-c03c-4558-b34d-432b031594e3}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7739cacb-c097-4856-b25f-1fe27f53b456}, !- Handle
  Warehouse Fine A  - Story Ground Mass,  !- Name
  {11124b56-3c2a-456a-b233-93bbb526d03c}, !- Internal Mass Definition Name
  {14cba7c7-4959-4fa5-8cb4-ca474e8ed50c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {561d0028-a55c-4933-973c-3140c888131e}, !- Handle
  Warehouse Office  - Story Ground Mass,  !- Name
  {11124b56-3c2a-456a-b233-93bbb526d03c}, !- Internal Mass Definition Name
  {e2f7a953-5b04-4f66-bbf0-0fab2c0c7bc7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f8ab6e66-ec80-41cc-adaf-328812a8064a}, !- Handle
  Warehouse Fine A end_b - Story Ground Mass, !- Name
  {11124b56-3c2a-456a-b233-93bbb526d03c}, !- Internal Mass Definition Name
  {bdba4d7d-0d74-42a3-9c1f-369984864b37}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {327f4122-334e-4ef4-957a-2604f59e27b6}, !- Handle
  Warehouse Fine C end_b - Story Ground Mass, !- Name
  {11124b56-3c2a-456a-b233-93bbb526d03c}, !- Internal Mass Definition Name
  {615218c5-9c6d-45ec-8fa0-801fd485afc0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d6e9f271-4ebe-4963-aa2b-18d9813a440a}, !- Handle
  Warehouse Fine C  - Story Ground Mass,  !- Name
  {11124b56-3c2a-456a-b233-93bbb526d03c}, !- Internal Mass Definition Name
  {52303bcd-cc5a-4f50-8ca0-fa9e77ec5e3f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2ca665f2-c6cf-4cd4-99c7-3216561cacb6}, !- Handle
  Warehouse Fine B  - Story Ground Mass,  !- Name
  {11124b56-3c2a-456a-b233-93bbb526d03c}, !- Internal Mass Definition Name
  {d0ba30b0-2428-435b-94b5-69facc198be1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {085648e1-388b-44ad-88a8-a5d05680ae00}, !- Handle
  Warehouse Fine B end_b - Story Ground Mass, !- Name
  {11124b56-3c2a-456a-b233-93bbb526d03c}, !- Internal Mass Definition Name
  {8339db87-9110-42e0-b227-66cc143b4d63}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {691131e0-b71f-46a7-9151-877fd55f8643}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {ef896778-83e4-4818-8a8a-69ba68ce7953}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {0302b032-b2ce-4edf-a49b-d3b474932358}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0302b032-b2ce-4edf-a49b-d3b474932358}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {0cb9e56e-cd8d-4137-bd71-3a042028066b}, !- Handle
  {e7092724-caa3-4453-acb2-e1996696c348}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_bulk_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_bulk_material;                !- Feature Value 2

OS:AdditionalProperties,
  {25d325ed-23e0-4c5b-8735-8c79ba4cc717}, !- Handle
  {f9d81590-59fa-4a27-876b-5f3e80e4a372}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_fine_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_fine_material;                !- Feature Value 2

OS:AdditionalProperties,
  {bd8857ab-bc64-4c97-af4b-090550915cc7}, !- Handle
  {9786e7a2-67bd-44b5-85f3-502c2e0334d5}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:Lights:Definition,
  {8f538b5b-2a4e-4bb6-a991-e975144a07f9}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.2411654371303,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c07d34be-7516-4ec1-aeb2-d03ef09f3ab6}, !- Handle
  {8f538b5b-2a4e-4bb6-a991-e975144a07f9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {df21f6e2-c7da-4ab7-a798-7a3c7815e254}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {8f538b5b-2a4e-4bb6-a991-e975144a07f9}, !- Lights Definition Name
  {e7092724-caa3-4453-acb2-e1996696c348}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7c59f835-2c03-4c4b-9037-d9d65e3ac565}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.67460340019206,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4d71a0a1-0b2b-4acf-9f61-811fb06474db}, !- Handle
  {7c59f835-2c03-4c4b-9037-d9d65e3ac565}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {c90d45f0-82c5-4d48-a14c-2333c3c0fd0f}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {7c59f835-2c03-4c4b-9037-d9d65e3ac565}, !- Lights Definition Name
  {f9d81590-59fa-4a27-876b-5f3e80e4a372}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {61c190b7-f193-4cac-b3b8-7ba5a20f356f}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.13180531929926,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {81ef1c84-ebe9-4288-a9ef-c9d40f5d9ae0}, !- Handle
  {61c190b7-f193-4cac-b3b8-7ba5a20f356f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T5,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {27b23105-10a9-4301-9c84-23af272551dd}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {61c190b7-f193-4cac-b3b8-7ba5a20f356f}, !- Lights Definition Name
  {9786e7a2-67bd-44b5-85f3-502c2e0334d5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {206875b9-455f-485c-9753-0f92c63d6d1b}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {c76e2763-e57a-4448-89e1-fbf00a427bb4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {17238c90-c81a-4996-818f-5cec899aa4fd}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {bfc97958-e737-4c25-b57f-52ac721ec0f4}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {c76e2763-e57a-4448-89e1-fbf00a427bb4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {0e124c65-cdaa-4036-bb94-00f4a311ae7e}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {baa15696-78d5-4c6e-aa70-57189e597de3}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {c76e2763-e57a-4448-89e1-fbf00a427bb4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a6821028-da8a-43bd-b160-261c2fe4134a}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6651f69c-2e88-49b9-a067-5b637e5bb153}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {c76e2763-e57a-4448-89e1-fbf00a427bb4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {fdd71497-1f28-4de1-9c73-f0e2019b9e2b}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1e113a3b-18e0-4745-a75d-6a7f7f9eec53}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {c76e2763-e57a-4448-89e1-fbf00a427bb4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {deec992b-7f16-4ff3-9bf2-ed63b07dc7f9}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ffb58de5-df6a-4a5c-a4db-b343fad783c1}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {c76e2763-e57a-4448-89e1-fbf00a427bb4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {594ba0a9-7246-4f58-a168-25033a5ec4fd}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c40b2873-f5cf-4b6e-935d-6e34351c4b66}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {c76e2763-e57a-4448-89e1-fbf00a427bb4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8d6b2a08-f1a3-454f-bfde-dd14ee0b2e89}, !- Handle
  Zone Warehouse Office  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {0e9a14d4-0eea-470b-ad1e-fc23e17e8c1e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4cc0492d-f763-480a-b0f1-7bed8a110693}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {c76e2763-e57a-4448-89e1-fbf00a427bb4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e22751c6-2014-4384-bb93-78bd91e3cb41}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {c76e2763-e57a-4448-89e1-fbf00a427bb4}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {02522ce6-68ac-46fe-a4d0-c65b6c0ae7dc}, !- Handle
  Warehouse Fine A  - Story Ground HVAC On Infiltration, !- Name
  {14cba7c7-4959-4fa5-8cb4-ca474e8ed50c}, !- Space or SpaceType Name
  {4cc0492d-f763-480a-b0f1-7bed8a110693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {058aa76b-dea9-4d47-b85d-2b85073c961d}, !- Handle
  Warehouse Fine A  - Story Ground HVAC Off Infiltration, !- Name
  {14cba7c7-4959-4fa5-8cb4-ca474e8ed50c}, !- Space or SpaceType Name
  {e22751c6-2014-4384-bb93-78bd91e3cb41}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {45a804de-5027-4814-aab2-a818b734ce13}, !- Handle
  Warehouse Office  - Story Ground HVAC On Infiltration, !- Name
  {e2f7a953-5b04-4f66-bbf0-0fab2c0c7bc7}, !- Space or SpaceType Name
  {4cc0492d-f763-480a-b0f1-7bed8a110693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d239bbc8-1fd7-4aa4-b437-46acc0ad65be}, !- Handle
  Warehouse Office  - Story Ground HVAC Off Infiltration, !- Name
  {e2f7a953-5b04-4f66-bbf0-0fab2c0c7bc7}, !- Space or SpaceType Name
  {e22751c6-2014-4384-bb93-78bd91e3cb41}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2284d29d-2f72-4c5f-806d-113a0196bf7d}, !- Handle
  Warehouse Bulk C  - Story Ground HVAC On Infiltration, !- Name
  {d9ca6a40-1d09-468b-9bee-d08409a7dcbc}, !- Space or SpaceType Name
  {4cc0492d-f763-480a-b0f1-7bed8a110693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3469e645-b81d-424d-838a-8116a2e4815b}, !- Handle
  Warehouse Bulk C  - Story Ground HVAC Off Infiltration, !- Name
  {d9ca6a40-1d09-468b-9bee-d08409a7dcbc}, !- Space or SpaceType Name
  {e22751c6-2014-4384-bb93-78bd91e3cb41}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3ae30963-19b9-452f-b95c-34eb8a409b29}, !- Handle
  Warehouse Fine A end_b - Story Ground HVAC On Infiltration, !- Name
  {bdba4d7d-0d74-42a3-9c1f-369984864b37}, !- Space or SpaceType Name
  {4cc0492d-f763-480a-b0f1-7bed8a110693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {51a93ff6-0b00-4537-919e-6bfed82aed07}, !- Handle
  Warehouse Fine A end_b - Story Ground HVAC Off Infiltration, !- Name
  {bdba4d7d-0d74-42a3-9c1f-369984864b37}, !- Space or SpaceType Name
  {e22751c6-2014-4384-bb93-78bd91e3cb41}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5041e3da-686e-4a35-b4fe-aa5e8078d4ce}, !- Handle
  Warehouse Bulk B  - Story Ground HVAC On Infiltration, !- Name
  {31e11d3a-fa43-4e38-b1bf-c9a942dc8775}, !- Space or SpaceType Name
  {4cc0492d-f763-480a-b0f1-7bed8a110693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {69e9c201-3b31-4d57-aa71-9932b313e287}, !- Handle
  Warehouse Bulk B  - Story Ground HVAC Off Infiltration, !- Name
  {31e11d3a-fa43-4e38-b1bf-c9a942dc8775}, !- Space or SpaceType Name
  {e22751c6-2014-4384-bb93-78bd91e3cb41}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a72745ff-a92c-4581-8a21-6a3154ec59e8}, !- Handle
  Warehouse Fine C end_b - Story Ground HVAC On Infiltration, !- Name
  {615218c5-9c6d-45ec-8fa0-801fd485afc0}, !- Space or SpaceType Name
  {4cc0492d-f763-480a-b0f1-7bed8a110693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac7e41ca-3a2d-4b1c-82eb-80b3c86253f6}, !- Handle
  Warehouse Fine C end_b - Story Ground HVAC Off Infiltration, !- Name
  {615218c5-9c6d-45ec-8fa0-801fd485afc0}, !- Space or SpaceType Name
  {e22751c6-2014-4384-bb93-78bd91e3cb41}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a581f292-4e32-4d9d-b42a-1f1435ea85a4}, !- Handle
  Warehouse Fine C  - Story Ground HVAC On Infiltration, !- Name
  {52303bcd-cc5a-4f50-8ca0-fa9e77ec5e3f}, !- Space or SpaceType Name
  {4cc0492d-f763-480a-b0f1-7bed8a110693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e067dfed-078d-4420-ba12-c5d97909e9bc}, !- Handle
  Warehouse Fine C  - Story Ground HVAC Off Infiltration, !- Name
  {52303bcd-cc5a-4f50-8ca0-fa9e77ec5e3f}, !- Space or SpaceType Name
  {e22751c6-2014-4384-bb93-78bd91e3cb41}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {83d39927-c64e-4de5-a36c-116bd58172b0}, !- Handle
  Warehouse Fine B  - Story Ground HVAC On Infiltration, !- Name
  {d0ba30b0-2428-435b-94b5-69facc198be1}, !- Space or SpaceType Name
  {4cc0492d-f763-480a-b0f1-7bed8a110693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e827fa32-62c2-4df3-9336-5e28be889f90}, !- Handle
  Warehouse Fine B  - Story Ground HVAC Off Infiltration, !- Name
  {d0ba30b0-2428-435b-94b5-69facc198be1}, !- Space or SpaceType Name
  {e22751c6-2014-4384-bb93-78bd91e3cb41}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {85b616be-6e35-4911-9ddf-e7b53a43b80d}, !- Handle
  Warehouse Bulk A  - Story Ground HVAC On Infiltration, !- Name
  {6438ff47-fce5-43ed-a48c-e405f75ff8ec}, !- Space or SpaceType Name
  {4cc0492d-f763-480a-b0f1-7bed8a110693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {32173ec1-33b3-47bf-a4f8-728adfdce757}, !- Handle
  Warehouse Bulk A  - Story Ground HVAC Off Infiltration, !- Name
  {6438ff47-fce5-43ed-a48c-e405f75ff8ec}, !- Space or SpaceType Name
  {e22751c6-2014-4384-bb93-78bd91e3cb41}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd39a2a6-8805-498e-830d-6b5174555ca2}, !- Handle
  Warehouse Bulk C end_a - Story Ground HVAC On Infiltration, !- Name
  {d6858bc0-073c-40e2-bb31-dba0feadbaa5}, !- Space or SpaceType Name
  {4cc0492d-f763-480a-b0f1-7bed8a110693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d9c7839-c251-43c5-8130-28726da4dc33}, !- Handle
  Warehouse Bulk C end_a - Story Ground HVAC Off Infiltration, !- Name
  {d6858bc0-073c-40e2-bb31-dba0feadbaa5}, !- Space or SpaceType Name
  {e22751c6-2014-4384-bb93-78bd91e3cb41}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {337d2f90-7a1a-4551-9a35-faff4cb2d3f7}, !- Handle
  Warehouse Fine B end_b - Story Ground HVAC On Infiltration, !- Name
  {8339db87-9110-42e0-b227-66cc143b4d63}, !- Space or SpaceType Name
  {4cc0492d-f763-480a-b0f1-7bed8a110693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5bf63270-5020-43ba-9726-6acfd61afa20}, !- Handle
  Warehouse Fine B end_b - Story Ground HVAC Off Infiltration, !- Name
  {8339db87-9110-42e0-b227-66cc143b4d63}, !- Space or SpaceType Name
  {e22751c6-2014-4384-bb93-78bd91e3cb41}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5615b5d-35e1-4a36-bd10-873a848fe2ea}, !- Handle
  Warehouse Bulk B end_a - Story Ground HVAC On Infiltration, !- Name
  {885765a7-cf32-44a1-bc33-e52e9ae88ff7}, !- Space or SpaceType Name
  {4cc0492d-f763-480a-b0f1-7bed8a110693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7209b2f-57fb-4743-9740-662c9098a356}, !- Handle
  Warehouse Bulk B end_a - Story Ground HVAC Off Infiltration, !- Name
  {885765a7-cf32-44a1-bc33-e52e9ae88ff7}, !- Space or SpaceType Name
  {e22751c6-2014-4384-bb93-78bd91e3cb41}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b042deb-965c-452c-bc48-862365b6dff5}, !- Handle
  Warehouse Bulk A end_a - Story Ground HVAC On Infiltration, !- Name
  {45e585c7-b4a8-4898-be1e-fa7a6a8924a3}, !- Space or SpaceType Name
  {4cc0492d-f763-480a-b0f1-7bed8a110693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f2cbb182-04f5-43c1-931b-6eee3731fc90}, !- Handle
  Warehouse Bulk A end_a - Story Ground HVAC Off Infiltration, !- Name
  {45e585c7-b4a8-4898-be1e-fa7a6a8924a3}, !- Space or SpaceType Name
  {e22751c6-2014-4384-bb93-78bd91e3cb41}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:WindowMaterial:SimpleGlazingSystem,
  {01f15a77-8842-453d-9315-060256ba2350}, !- Handle
  Simple Glazing Single - No LowE - Tinted/Reflective - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.525,                                  !- Solar Heat Gain Coefficient
  0.436;                                  !- Visible Transmittance

OS:Construction,
  {1f1655d8-bf4d-4ec3-a0bd-2045f494648c}, !- Handle
  Window U-0.91 SHGC 0.53,                !- Name
  ,                                       !- Surface Rendering Name
  {01f15a77-8842-453d-9315-060256ba2350}; !- Layer 1

