  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3eb2a472-8c86-4f71-acf8-7838d0abc357}, !- Supply Air Fan Name
  {7a62687b-425f-43dd-9f29-3b6b5bd1e8e6}, !- Heating Coil Name
  {f94e060a-ddfd-4aff-a40f-476f9dcf3a51}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {20f12634-7260-4336-9742-cf2071a51ac4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c1bb9e61-ce46-47d4-90df-5b1b026effbf}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Window AC Inlet Air Node, !- Name
  {7abf5986-4843-41fb-a15d-c616f4f2c585}, !- Inlet Port
  {b221b298-6bfc-49db-aacb-f01cde7aaf14}; !- Outlet Port

OS:Connection,
  {7abf5986-4843-41fb-a15d-c616f4f2c585}, !- Handle
  {aa7894f6-0744-46fb-b370-08475366a1c4}, !- Name
  {2af26976-0d64-4ea3-b079-96a3bd277314}, !- Source Object
  3,                                      !- Outlet Port
  {c1bb9e61-ce46-47d4-90df-5b1b026effbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b221b298-6bfc-49db-aacb-f01cde7aaf14}, !- Handle
  {eac6a5e0-1ee3-4220-81d2-6d15c7ca9a86}, !- Name
  {c1bb9e61-ce46-47d4-90df-5b1b026effbf}, !- Source Object
  3,                                      !- Outlet Port
  {90617f91-f9e6-41ab-a2f1-6fe2bf7c1256}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bab8d928-0fe0-4ea5-8bd4-3fa153dc5330}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Window AC Outlet Air Node, !- Name
  {72e539c7-b77a-49cd-8184-e742dc9136d7}, !- Inlet Port
  {e86d685a-36a8-41a3-9487-57ecb7779602}; !- Outlet Port

OS:Connection,
  {e86d685a-36a8-41a3-9487-57ecb7779602}, !- Handle
  {b8bb2348-5b8c-464e-a7a7-4dfb52b32118}, !- Name
  {bab8d928-0fe0-4ea5-8bd4-3fa153dc5330}, !- Source Object
  3,                                      !- Outlet Port
  {c3b90944-9760-4124-8454-6e537bcb1681}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72e539c7-b77a-49cd-8184-e742dc9136d7}, !- Handle
  {7a0c0cb5-7eb4-49c6-be8d-c1f7199679f1}, !- Name
  {90617f91-f9e6-41ab-a2f1-6fe2bf7c1256}, !- Source Object
  4,                                      !- Outlet Port
  {bab8d928-0fe0-4ea5-8bd4-3fa153dc5330}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {91d7ae66-5f25-46f6-8697-6729cc373985}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Window AC Cooling Coil, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  2.49110409646389,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {713cf4ca-f1df-4ad4-a214-2420c7bd9457}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5cc5957a-deb2-40c9-a09a-90a01ab3bfc9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {34bb140d-abaf-49cf-9b74-2bcc287050dc}, !- Energy Input Ratio Function of Temperature Curve Name
  {36dbaf93-e412-4e82-9a54-149956831c8e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a37d0eca-ecb5-4d03-81e1-36a1d7773e80}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {49779dbd-2b38-4d4c-abf6-92e6682f81bb}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {090063a8-a1fc-40f3-bf0b-b8235f34cb26}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0838fae0-070a-497e-ba27-f607a67cf5e6}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {61720cc1-e873-48cc-a666-795384229a0c}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6984a9c7-ae48-4bc1-9c5f-1d600e89e1d0}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {713cf4ca-f1df-4ad4-a214-2420c7bd9457}, !- Handle
  RoomAC-Cap-fT 4,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5cc5957a-deb2-40c9-a09a-90a01ab3bfc9}, !- Handle
  RoomAC-Cap-fFF 4,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {34bb140d-abaf-49cf-9b74-2bcc287050dc}, !- Handle
  RoomAC-EIR-fT 4,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {36dbaf93-e412-4e82-9a54-149956831c8e}, !- Handle
  RoomAC-EIR-fFF 4,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {a37d0eca-ecb5-4d03-81e1-36a1d7773e80}, !- Handle
  RoomAC-PLF-fPLR 4,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {b96d9187-8de4-47ec-b08d-75eda3917839}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Window AC Supply Fan, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {427c6832-9d39-424f-aa1f-95dab85b0fdc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {81804fe7-c07b-4931-b457-5e9c286f71f7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {427c6832-9d39-424f-aa1f-95dab85b0fdc}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {81804fe7-c07b-4931-b457-5e9c286f71f7}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {3419509b-885c-476e-abe3-3734c2e6ae2c}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Window AC Always Off Htg Coil, !- Name
  {20f12634-7260-4336-9742-cf2071a51ac4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cf2c4c01-c5ee-405f-868d-2c85b06296ba}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Window AC, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {649ba68b-bc09-44e4-bcb2-2c611764b3a8}, !- Air Inlet Node Name
  {2861118f-9fb0-41dc-87af-4671306079e0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b96d9187-8de4-47ec-b08d-75eda3917839}, !- Supply Air Fan Name
  {3419509b-885c-476e-abe3-3734c2e6ae2c}, !- Heating Coil Name
  {91d7ae66-5f25-46f6-8697-6729cc373985}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {20f12634-7260-4336-9742-cf2071a51ac4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {87ed3a98-99b9-4e84-b50d-64b168bbfc59}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Window AC Inlet Air Node, !- Name
  {7724ef72-d725-4152-be36-ef17f7c9dd27}, !- Inlet Port
  {649ba68b-bc09-44e4-bcb2-2c611764b3a8}; !- Outlet Port

OS:Connection,
  {7724ef72-d725-4152-be36-ef17f7c9dd27}, !- Handle
  {7a8fc5b5-441f-4d9d-a585-574e28c62b95}, !- Name
  {6aff0a3b-ff3e-43d8-b682-37936a072ddf}, !- Source Object
  3,                                      !- Outlet Port
  {87ed3a98-99b9-4e84-b50d-64b168bbfc59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {649ba68b-bc09-44e4-bcb2-2c611764b3a8}, !- Handle
  {0c5cd1d5-d572-450a-b650-fcc279f8e70e}, !- Name
  {87ed3a98-99b9-4e84-b50d-64b168bbfc59}, !- Source Object
  3,                                      !- Outlet Port
  {cf2c4c01-c5ee-405f-868d-2c85b06296ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6683ea5-d310-4d4e-99d3-aac4878642ff}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Window AC Outlet Air Node, !- Name
  {2861118f-9fb0-41dc-87af-4671306079e0}, !- Inlet Port
  {006bbfd3-c8af-44d3-98cd-e4dd388c6150}; !- Outlet Port

OS:Connection,
  {006bbfd3-c8af-44d3-98cd-e4dd388c6150}, !- Handle
  {6bd0aaf5-b562-4b8c-ac7d-bd9e984e7f5d}, !- Name
  {e6683ea5-d310-4d4e-99d3-aac4878642ff}, !- Source Object
  3,                                      !- Outlet Port
  {13ff0b7f-5c1d-4885-ba1a-9f235be3ebb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2861118f-9fb0-41dc-87af-4671306079e0}, !- Handle
  {1f4b9465-117b-403c-8aa4-b2ecc840f521}, !- Name
  {cf2c4c01-c5ee-405f-868d-2c85b06296ba}, !- Source Object
  4,                                      !- Outlet Port
  {e6683ea5-d310-4d4e-99d3-aac4878642ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {f6bfc934-0015-4e17-8eb7-672d929daff1}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Window AC Cooling Coil, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  2.49110409646389,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1dd8cf69-0c24-4486-8a0d-63261794d964}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8190dab9-6baf-4c99-81e4-c44ae9429d59}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {11286b2b-751b-489b-9938-b43399daa58c}, !- Energy Input Ratio Function of Temperature Curve Name
  {256490e6-8447-4b77-ba38-50326b11b253}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3eb943c2-fbe3-4699-b64f-c4009f21d589}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {86a6403c-27ea-41cc-82f5-c105ecc7988a}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6e6b5fec-ea03-4baf-8a81-4280b28edf92}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8103a585-fb31-474c-9596-6d7aedc934b3}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e5617c8-68ef-4fb4-807e-4ba2be8044a1}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b9a79088-f2fd-4ef5-99ad-af0cdad01b6d}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1dd8cf69-0c24-4486-8a0d-63261794d964}, !- Handle
  RoomAC-Cap-fT 5,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8190dab9-6baf-4c99-81e4-c44ae9429d59}, !- Handle
  RoomAC-Cap-fFF 5,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {11286b2b-751b-489b-9938-b43399daa58c}, !- Handle
  RoomAC-EIR-fT 5,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {256490e6-8447-4b77-ba38-50326b11b253}, !- Handle
  RoomAC-EIR-fFF 5,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {3eb943c2-fbe3-4699-b64f-c4009f21d589}, !- Handle
  RoomAC-PLF-fPLR 5,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {5a88d5a2-683a-48e6-8741-a7cab3945aee}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Window AC Supply Fan, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b11f3e13-f650-4f93-8a0e-09e840ae4000}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c0467c6f-5422-485c-a5d9-bc6ada67fade}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {b11f3e13-f650-4f93-8a0e-09e840ae4000}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c0467c6f-5422-485c-a5d9-bc6ada67fade}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {76aac556-311e-46f4-af5c-5333c72b0002}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Window AC Always Off Htg Coil, !- Name
  {20f12634-7260-4336-9742-cf2071a51ac4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dfba5b41-faf1-47d6-991e-5fe5a33ffc10}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Window AC, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {c178fa72-ddf6-4278-b30d-b01c85c2e1b7}, !- Air Inlet Node Name
  {71e1abb9-9510-4d41-b9c0-e72dbd4d1084}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5a88d5a2-683a-48e6-8741-a7cab3945aee}, !- Supply Air Fan Name
  {76aac556-311e-46f4-af5c-5333c72b0002}, !- Heating Coil Name
  {f6bfc934-0015-4e17-8eb7-672d929daff1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {20f12634-7260-4336-9742-cf2071a51ac4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {23bff5d1-e2ce-4572-a008-9bf3d0d450ee}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Window AC Inlet Air Node, !- Name
  {de9a0db3-0027-4c0c-92ca-ae9755364819}, !- Inlet Port
  {c178fa72-ddf6-4278-b30d-b01c85c2e1b7}; !- Outlet Port

OS:Connection,
  {de9a0db3-0027-4c0c-92ca-ae9755364819}, !- Handle
  {a04fd3ed-ba3b-45c8-94e2-93536638c3c8}, !- Name
  {3d9119e6-b305-4dda-a2a7-d115f76e7bd0}, !- Source Object
  3,                                      !- Outlet Port
  {23bff5d1-e2ce-4572-a008-9bf3d0d450ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c178fa72-ddf6-4278-b30d-b01c85c2e1b7}, !- Handle
  {cb4a2b58-a38a-4341-b8d0-08c336cf5a91}, !- Name
  {23bff5d1-e2ce-4572-a008-9bf3d0d450ee}, !- Source Object
  3,                                      !- Outlet Port
  {dfba5b41-faf1-47d6-991e-5fe5a33ffc10}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d85875a2-0f30-485b-accb-ecfe959b0960}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Window AC Outlet Air Node, !- Name
  {71e1abb9-9510-4d41-b9c0-e72dbd4d1084}, !- Inlet Port
  {b80df4db-8dd4-400e-ba70-05f0ef5fa243}; !- Outlet Port

OS:Connection,
  {b80df4db-8dd4-400e-ba70-05f0ef5fa243}, !- Handle
  {4cac56d9-3dff-430f-9953-823a7f81db7f}, !- Name
  {d85875a2-0f30-485b-accb-ecfe959b0960}, !- Source Object
  3,                                      !- Outlet Port
  {ad7807b0-9514-4929-8830-d22726ff3b0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71e1abb9-9510-4d41-b9c0-e72dbd4d1084}, !- Handle
  {cf4a53e8-0998-4cef-b4c2-06d2a6f2d694}, !- Name
  {dfba5b41-faf1-47d6-991e-5fe5a33ffc10}, !- Source Object
  4,                                      !- Outlet Port
  {d85875a2-0f30-485b-accb-ecfe959b0960}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {7dab7c57-a2a8-4123-ad67-7458cc213daa}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Window AC Cooling Coil, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  2.49110409646389,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1542bb3a-4357-487a-b383-3f1026483584}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7a154b9d-dad0-4669-81a7-99554964ea53}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {73f382ff-2efa-49fc-96c6-6be2e3276caf}, !- Energy Input Ratio Function of Temperature Curve Name
  {7744218e-d3a4-440e-89ef-8d39d0e9cf31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6526d15a-0678-48ce-a59e-9f5a46d2b000}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {15930b27-6015-4048-85d4-3646387559cc}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e9e62137-167e-4835-a765-6052bb5059e4}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bbb73024-aa17-4a54-b9a8-cfc91753a2fd}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f5616bff-78b3-4785-b19d-4fb08ab961b3}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {740d8d21-5018-49a1-b105-3511210759fe}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1542bb3a-4357-487a-b383-3f1026483584}, !- Handle
  RoomAC-Cap-fT 6,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7a154b9d-dad0-4669-81a7-99554964ea53}, !- Handle
  RoomAC-Cap-fFF 6,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {73f382ff-2efa-49fc-96c6-6be2e3276caf}, !- Handle
  RoomAC-EIR-fT 6,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7744218e-d3a4-440e-89ef-8d39d0e9cf31}, !- Handle
  RoomAC-EIR-fFF 6,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {6526d15a-0678-48ce-a59e-9f5a46d2b000}, !- Handle
  RoomAC-PLF-fPLR 6,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {bad642ba-8786-40db-8663-108e5c6a52d1}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Window AC Supply Fan, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f5898a8-77fb-4c88-a372-7e9b87beee86}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7ecc6d0e-b94d-4fc5-9ced-be00574d2d95}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {9f5898a8-77fb-4c88-a372-7e9b87beee86}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7ecc6d0e-b94d-4fc5-9ced-be00574d2d95}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {f8ddc41c-e699-475f-a0a1-bccc3d73517b}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Window AC Always Off Htg Coil, !- Name
  {20f12634-7260-4336-9742-cf2071a51ac4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c889fa97-2cfb-469c-b2d3-32cbcb24d0bf}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Window AC, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {bb62cab9-bd67-4a20-8b58-edd9784ce1de}, !- Air Inlet Node Name
  {5a81b279-4c52-4fac-a2d5-d9f216465a05}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bad642ba-8786-40db-8663-108e5c6a52d1}, !- Supply Air Fan Name
  {f8ddc41c-e699-475f-a0a1-bccc3d73517b}, !- Heating Coil Name
  {7dab7c57-a2a8-4123-ad67-7458cc213daa}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {20f12634-7260-4336-9742-cf2071a51ac4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8cee27ce-7f7c-47d3-b5a0-a1c86627af68}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Window AC Inlet Air Node, !- Name
  {6e11ede2-add1-44da-a669-6590c71a673f}, !- Inlet Port
  {bb62cab9-bd67-4a20-8b58-edd9784ce1de}; !- Outlet Port

OS:Connection,
  {6e11ede2-add1-44da-a669-6590c71a673f}, !- Handle
  {1c146612-0655-401d-9efb-763e13a972b5}, !- Name
  {187e817d-487c-40e9-aa48-710861f630d2}, !- Source Object
  3,                                      !- Outlet Port
  {8cee27ce-7f7c-47d3-b5a0-a1c86627af68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb62cab9-bd67-4a20-8b58-edd9784ce1de}, !- Handle
  {2797e7b7-5565-4757-aa5c-bc49fe293a0c}, !- Name
  {8cee27ce-7f7c-47d3-b5a0-a1c86627af68}, !- Source Object
  3,                                      !- Outlet Port
  {c889fa97-2cfb-469c-b2d3-32cbcb24d0bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bc954757-86bc-47f3-94da-12b639f60d15}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Window AC Outlet Air Node, !- Name
  {5a81b279-4c52-4fac-a2d5-d9f216465a05}, !- Inlet Port
  {3244aeb2-50a2-466e-97d9-2f99265a8404}; !- Outlet Port

OS:Connection,
  {3244aeb2-50a2-466e-97d9-2f99265a8404}, !- Handle
  {e26e0bb6-7935-46c5-8984-1478ccae914e}, !- Name
  {bc954757-86bc-47f3-94da-12b639f60d15}, !- Source Object
  3,                                      !- Outlet Port
  {3007a27b-b66e-4d5b-90bd-3311482fe6b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a81b279-4c52-4fac-a2d5-d9f216465a05}, !- Handle
  {2d458f7d-64b7-4d17-86ab-3bc6a2c1b72d}, !- Name
  {c889fa97-2cfb-469c-b2d3-32cbcb24d0bf}, !- Source Object
  4,                                      !- Outlet Port
  {bc954757-86bc-47f3-94da-12b639f60d15}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {d8e23071-90a7-4159-88c9-884b1771eaee}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Window AC Cooling Coil, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  2.49110409646389,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a723d2aa-1049-4b98-82b3-759bd1fa39ba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4e5b602d-158e-4c8f-aa53-5ae1b5b079e4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {42eca854-dc03-4ba2-856d-38aa2b423424}, !- Energy Input Ratio Function of Temperature Curve Name
  {1ba4887d-f098-480e-8a5e-3b8bbb3ae235}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {57b3deff-165b-4429-9aea-17660da8b70c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c3d87a0b-a8d5-4d6f-9d07-b15cc39b52c4}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ca30ca18-dd9b-4160-be82-6a51cb873a4d}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {53ad58f3-4c9c-4839-9646-a27d52b2c171}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5523aab-bcb8-4d37-896d-1dac6b30719d}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {62b53b13-cb9e-4e69-b6ef-dec69331e730}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a723d2aa-1049-4b98-82b3-759bd1fa39ba}, !- Handle
  RoomAC-Cap-fT 7,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4e5b602d-158e-4c8f-aa53-5ae1b5b079e4}, !- Handle
  RoomAC-Cap-fFF 7,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {42eca854-dc03-4ba2-856d-38aa2b423424}, !- Handle
  RoomAC-EIR-fT 7,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1ba4887d-f098-480e-8a5e-3b8bbb3ae235}, !- Handle
  RoomAC-EIR-fFF 7,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {57b3deff-165b-4429-9aea-17660da8b70c}, !- Handle
  RoomAC-PLF-fPLR 7,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {8d2ed773-a3dc-485b-a17a-8d591efa3e1d}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Window AC Supply Fan, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b0819fdc-7ee3-4bcc-9911-16bfc00068d1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b403dc54-7d83-4a2e-b66c-774604d215bc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {b0819fdc-7ee3-4bcc-9911-16bfc00068d1}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b403dc54-7d83-4a2e-b66c-774604d215bc}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {06d698ca-2575-48a3-bd93-d2bd13ab207c}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Window AC Always Off Htg Coil, !- Name
  {20f12634-7260-4336-9742-cf2071a51ac4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {049d96ad-407b-45d0-b83f-3451336a2125}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Window AC, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {d7e25447-6b1c-4441-a170-393cfb8b3cc5}, !- Air Inlet Node Name
  {cc0a197b-9f82-4bad-94af-57b2020b91ff}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8d2ed773-a3dc-485b-a17a-8d591efa3e1d}, !- Supply Air Fan Name
  {06d698ca-2575-48a3-bd93-d2bd13ab207c}, !- Heating Coil Name
  {d8e23071-90a7-4159-88c9-884b1771eaee}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {20f12634-7260-4336-9742-cf2071a51ac4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {41e364b7-282d-4552-898e-93f71f20ae78}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Window AC Inlet Air Node, !- Name
  {6fcf777d-1ff6-4b36-9502-d280587a8ce5}, !- Inlet Port
  {d7e25447-6b1c-4441-a170-393cfb8b3cc5}; !- Outlet Port

OS:Connection,
  {6fcf777d-1ff6-4b36-9502-d280587a8ce5}, !- Handle
  {8a063490-b1c0-4962-9128-f270be16413d}, !- Name
  {010baa15-16c2-4878-b18b-0d237e0a372d}, !- Source Object
  3,                                      !- Outlet Port
  {41e364b7-282d-4552-898e-93f71f20ae78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7e25447-6b1c-4441-a170-393cfb8b3cc5}, !- Handle
  {5f13fd5c-328c-448f-be9b-c4c936119de7}, !- Name
  {41e364b7-282d-4552-898e-93f71f20ae78}, !- Source Object
  3,                                      !- Outlet Port
  {049d96ad-407b-45d0-b83f-3451336a2125}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {864992d6-489b-46d3-bdf5-f2dc88d5842a}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Window AC Outlet Air Node, !- Name
  {cc0a197b-9f82-4bad-94af-57b2020b91ff}, !- Inlet Port
  {68df395a-c880-4bc0-b692-6069a7f4fdb6}; !- Outlet Port

OS:Connection,
  {68df395a-c880-4bc0-b692-6069a7f4fdb6}, !- Handle
  {29bfc598-6dbb-4775-9c85-2dbfa8a92939}, !- Name
  {864992d6-489b-46d3-bdf5-f2dc88d5842a}, !- Source Object
  3,                                      !- Outlet Port
  {1b7189a3-ba0b-4477-9b3b-7cc2c05b4092}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc0a197b-9f82-4bad-94af-57b2020b91ff}, !- Handle
  {9e02a320-f18e-4c07-99ee-bce644767df5}, !- Name
  {049d96ad-407b-45d0-b83f-3451336a2125}, !- Source Object
  4,                                      !- Outlet Port
  {864992d6-489b-46d3-bdf5-f2dc88d5842a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {0ed74760-798f-4477-b393-32e5bd7eb159}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Window AC Cooling Coil, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  2.49110409646389,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a02e5f-8194-43b9-896d-da8837e86851}, !- Total Cooling Capacity Function of Temperature Curve Name
  {baac4662-f102-4c4a-9cfb-e847b5c7009c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c89f68df-83cc-4d79-ac30-95206acd242d}, !- Energy Input Ratio Function of Temperature Curve Name
  {e5310705-02d8-40dd-a4d3-83161d3fb3e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8f35f990-f087-4842-9f5e-d753e655096d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bc607c7a-57eb-4151-8bc1-6bf26897aec9}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ba5c7ce3-6e8e-4e31-b4ab-45305b5f170d}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c37a84b1-c001-4759-9038-f33f0a8c09c1}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c582aa82-4231-47e6-90eb-9d5340cda619}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {832ebcfb-687d-47e9-9ecd-d99218f058da}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {26a02e5f-8194-43b9-896d-da8837e86851}, !- Handle
  RoomAC-Cap-fT 8,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {baac4662-f102-4c4a-9cfb-e847b5c7009c}, !- Handle
  RoomAC-Cap-fFF 8,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {c89f68df-83cc-4d79-ac30-95206acd242d}, !- Handle
  RoomAC-EIR-fT 8,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e5310705-02d8-40dd-a4d3-83161d3fb3e4}, !- Handle
  RoomAC-EIR-fFF 8,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {8f35f990-f087-4842-9f5e-d753e655096d}, !- Handle
  RoomAC-PLF-fPLR 8,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {a3182dd2-bb35-4a91-bbc5-9f8a87e0f180}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Window AC Supply Fan, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9c38fa95-669c-4402-b653-7b5b2bd0f219}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {46a8237b-def8-4f48-b457-cec84222917e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {9c38fa95-669c-4402-b653-7b5b2bd0f219}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {46a8237b-def8-4f48-b457-cec84222917e}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {c3196e9e-b9de-4e0c-8593-7b0d6d2b86b8}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Window AC Always Off Htg Coil, !- Name
  {20f12634-7260-4336-9742-cf2071a51ac4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {74ca6ef7-6ee3-4b10-91c9-716538735fbd}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Window AC, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {7503bc7c-9929-4b03-a854-672a77c61763}, !- Air Inlet Node Name
  {58a21f63-3b51-413e-b69f-339c9bd2782a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a3182dd2-bb35-4a91-bbc5-9f8a87e0f180}, !- Supply Air Fan Name
  {c3196e9e-b9de-4e0c-8593-7b0d6d2b86b8}, !- Heating Coil Name
  {0ed74760-798f-4477-b393-32e5bd7eb159}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {20f12634-7260-4336-9742-cf2071a51ac4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b813fcd5-df85-4fed-8630-ddc50f441022}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Window AC Inlet Air Node, !- Name
  {223ff3a7-d212-4ede-b1b2-3fad92cdb3b8}, !- Inlet Port
  {7503bc7c-9929-4b03-a854-672a77c61763}; !- Outlet Port

OS:Connection,
  {223ff3a7-d212-4ede-b1b2-3fad92cdb3b8}, !- Handle
  {e36c309a-883b-4a7f-b5d0-7a83c80bfd40}, !- Name
  {5d2ed2b3-3bac-406a-af8b-39f1631b212b}, !- Source Object
  3,                                      !- Outlet Port
  {b813fcd5-df85-4fed-8630-ddc50f441022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7503bc7c-9929-4b03-a854-672a77c61763}, !- Handle
  {2042dcae-45cf-4fc3-87ad-f1a7901ef1b9}, !- Name
  {b813fcd5-df85-4fed-8630-ddc50f441022}, !- Source Object
  3,                                      !- Outlet Port
  {74ca6ef7-6ee3-4b10-91c9-716538735fbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f90a4ee9-d520-49f1-ab0b-be12de383664}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Window AC Outlet Air Node, !- Name
  {58a21f63-3b51-413e-b69f-339c9bd2782a}, !- Inlet Port
  {75ede105-a5fb-44ad-a8d0-fea5a77beaee}; !- Outlet Port

OS:Connection,
  {75ede105-a5fb-44ad-a8d0-fea5a77beaee}, !- Handle
  {7088974d-f016-474c-b7c1-344926210fba}, !- Name
  {f90a4ee9-d520-49f1-ab0b-be12de383664}, !- Source Object
  3,                                      !- Outlet Port
  {2c35af55-8a7a-4af2-b040-2b2bfbe5ea6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58a21f63-3b51-413e-b69f-339c9bd2782a}, !- Handle
  {c6b5ae08-3af7-4d88-bb2f-bc93a6a4b1be}, !- Name
  {74ca6ef7-6ee3-4b10-91c9-716538735fbd}, !- Source Object
  4,                                      !- Outlet Port
  {f90a4ee9-d520-49f1-ab0b-be12de383664}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c702ea47-aaff-4946-a942-677a2115aa09}, !- Handle
  Zone OfS Hall A  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule
  {cd0a310d-e402-4ce6-8f12-1e406892d19e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {92851f8e-7ac1-4cf5-8549-83ef8339ec55}, !- Supply Side Inlet Node Name
  {8e9df100-aa98-40d8-beeb-c79a8f1a7304}, !- Demand Side Outlet Node Name
  {82dd1140-c735-42e5-94c2-cc33feacd7b7}, !- Demand Side Inlet Node A
  {4e7f162e-dc78-4850-932b-b66516a96be4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {91f7b51f-7670-456f-9a37-489f02516888}, !- Demand Mixer Name
  {22d4dd7d-ef05-4796-b26c-2116ad6171ef}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5f0fe496-c254-4e2b-9f1b-ecb427c2c451}, !- Handle
  Zone OfS Hall A  - Story Ground Furnace Supply Inlet Node, !- Name
  {92851f8e-7ac1-4cf5-8549-83ef8339ec55}, !- Inlet Port
  {5e0a0583-9498-4c9a-ab1f-4238bcba977e}; !- Outlet Port

OS:Node,
  {e85e15d5-39f1-4399-be41-b472d0f2526f}, !- Handle
  Zone OfS Hall A  - Story Ground Furnace Mixed Air Node, !- Name
  {77187f37-0ada-4d6a-89ff-b3a3fef13c70}, !- Inlet Port
  {4e7f162e-dc78-4850-932b-b66516a96be4}; !- Outlet Port

OS:Connection,
  {92851f8e-7ac1-4cf5-8549-83ef8339ec55}, !- Handle
  {4b5d17d1-f496-4b0d-9997-1a4e3a8b6f9a}, !- Name
  {c702ea47-aaff-4946-a942-677a2115aa09}, !- Source Object
  8,                                      !- Outlet Port
  {5f0fe496-c254-4e2b-9f1b-ecb427c2c451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e7f162e-dc78-4850-932b-b66516a96be4}, !- Handle
  {7b562c7c-e0dc-4941-9fcb-cdfbc5542229}, !- Name
  {e85e15d5-39f1-4399-be41-b472d0f2526f}, !- Source Object
  3,                                      !- Outlet Port
  {c702ea47-aaff-4946-a942-677a2115aa09}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5b4334a5-9c83-4db2-bb6a-c6cc9ac80c03}, !- Handle
  Zone OfS Hall A  - Story Ground Furnace Demand Inlet Node, !- Name
  {82dd1140-c735-42e5-94c2-cc33feacd7b7}, !- Inlet Port
  {5d5c8c69-395d-4bc8-be6d-62de9b96be02}; !- Outlet Port

OS:Node,
  {f7dd0090-eabf-494d-9d56-3238d5c93ad3}, !- Handle
  Zone OfS Hall A  - Story Ground Furnace Demand Outlet Node, !- Name
  {6cd6410e-b600-4916-9962-e1b8301a9073}, !- Inlet Port
  {8e9df100-aa98-40d8-beeb-c79a8f1a7304}; !- Outlet Port

OS:Node,
  {bd38c592-f142-4b94-b6b0-1a2d59a589da}, !- Handle
  Zone OfS Hall A  - Story Ground Direct Air Outlet Air Node, !- Name
  {09b0da9e-ce10-4af9-b5b1-4a1929c7938f}, !- Inlet Port
  {54403b26-0ab8-48c4-ae04-fae469eab216}; !- Outlet Port

OS:Connection,
  {82dd1140-c735-42e5-94c2-cc33feacd7b7}, !- Handle
  {d4869354-9aaa-42a3-bd3c-50f7311c7386}, !- Name
  {c702ea47-aaff-4946-a942-677a2115aa09}, !- Source Object
  10,                                     !- Outlet Port
  {5b4334a5-9c83-4db2-bb6a-c6cc9ac80c03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e9df100-aa98-40d8-beeb-c79a8f1a7304}, !- Handle
  {0016391c-d6e2-418b-8f9f-1f9bee934a6f}, !- Name
  {f7dd0090-eabf-494d-9d56-3238d5c93ad3}, !- Source Object
  3,                                      !- Outlet Port
  {c702ea47-aaff-4946-a942-677a2115aa09}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {22d4dd7d-ef05-4796-b26c-2116ad6171ef}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {5d5c8c69-395d-4bc8-be6d-62de9b96be02}, !- Inlet Node Name
  {bcad5116-a852-497b-846b-c7fa2bbf51c5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {91f7b51f-7670-456f-9a37-489f02516888}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {6cd6410e-b600-4916-9962-e1b8301a9073}, !- Outlet Node Name
  {246cdf9d-dfe7-44ab-b22c-0e14109d7570}; !- Inlet Node Name 1

OS:Connection,
  {5d5c8c69-395d-4bc8-be6d-62de9b96be02}, !- Handle
  {34606051-f73d-49fe-9b5b-1b639f37c8d0}, !- Name
  {5b4334a5-9c83-4db2-bb6a-c6cc9ac80c03}, !- Source Object
  3,                                      !- Outlet Port
  {22d4dd7d-ef05-4796-b26c-2116ad6171ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cd6410e-b600-4916-9962-e1b8301a9073}, !- Handle
  {1635c39b-24ae-4d2b-87fb-77971a538666}, !- Name
  {91f7b51f-7670-456f-9a37-489f02516888}, !- Source Object
  2,                                      !- Outlet Port
  {f7dd0090-eabf-494d-9d56-3238d5c93ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {feeebb8d-6e05-420d-8f54-1ab88ca543f2}, !- Handle
  {c702ea47-aaff-4946-a942-677a2115aa09}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {cd0a310d-e402-4ce6-8f12-1e406892d19e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Coil:Heating:Gas,
  {2ee4e2be-e47d-4db5-8be9-feb687e1715a}, !- Handle
  Zone OfS Hall A  - Story Ground Furnace Heating Coil, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {ba4f8168-7ede-448a-8c24-9db17718e1ef}, !- Handle
  Zone OfS Hall A  - Story Ground Furnace Supply Fan, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e91be06d-410b-43dd-a266-83514729f3f0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dd6d2e22-de8f-4127-a498-b22b9144332b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {e91be06d-410b-43dd-a266-83514729f3f0}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dd6d2e22-de8f-4127-a498-b22b9144332b}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {deb3b3c2-7c2d-433f-98b2-799a03d48974}, !- Handle
  Zone OfS Hall A  - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4a0bffd3-cc7e-47ab-aa1d-3dacff4d33f7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4a0bffd3-cc7e-47ab-aa1d-3dacff4d33f7}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b5395ad9-2d2f-4ca1-8f9d-3d7bee5f55f2}, !- Handle
  Zone OfS Hall A  - Story Ground Furnace OA System, !- Name
  {deb3b3c2-7c2d-433f-98b2-799a03d48974}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {77187f37-0ada-4d6a-89ff-b3a3fef13c70}, !- Mixed Air Node Name
  {1546b0be-be12-4749-845e-f8e793d6aa86}, !- Outdoor Air Stream Node Name
  {60e48311-8d78-4523-a881-3d72f5198526}, !- Relief Air Stream Node Name
  {97bf587a-0501-4073-a79f-3bddae8595b1}; !- Return Air Stream Node Name

OS:Node,
  {8b2d5d24-40c0-47db-8b0f-6562387df857}, !- Handle
  Zone OfS Hall A  - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1546b0be-be12-4749-845e-f8e793d6aa86}; !- Outlet Port

OS:Connection,
  {1546b0be-be12-4749-845e-f8e793d6aa86}, !- Handle
  {c0d01f0b-98a9-4747-9fd4-d8b798a0c687}, !- Name
  {8b2d5d24-40c0-47db-8b0f-6562387df857}, !- Source Object
  3,                                      !- Outlet Port
  {b5395ad9-2d2f-4ca1-8f9d-3d7bee5f55f2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3282515b-e7e3-47c0-9b6b-9968df5be871}, !- Handle
  Zone OfS Hall A  - Story Ground Furnace Relief Air Node, !- Name
  {60e48311-8d78-4523-a881-3d72f5198526}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60e48311-8d78-4523-a881-3d72f5198526}, !- Handle
  {ebf5beef-bb39-41bc-81bf-6105ba22632c}, !- Name
  {b5395ad9-2d2f-4ca1-8f9d-3d7bee5f55f2}, !- Source Object
  7,                                      !- Outlet Port
  {3282515b-e7e3-47c0-9b6b-9968df5be871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77187f37-0ada-4d6a-89ff-b3a3fef13c70}, !- Handle
  {da736a91-cdf4-4fc4-9d41-4cc145a75c72}, !- Name
  {b5395ad9-2d2f-4ca1-8f9d-3d7bee5f55f2}, !- Source Object
  5,                                      !- Outlet Port
  {e85e15d5-39f1-4399-be41-b472d0f2526f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {cc34e4fc-43d3-4a65-b948-f79d96a1694e}, !- Handle
  Zone OfS Hall A  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {45098ff7-6f77-4265-8c04-82b1b1ae9e19}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {5e0a0583-9498-4c9a-ab1f-4238bcba977e}, !- Air Inlet Node Name
  {a109a7fd-2ed2-4708-ac49-ba8a3d3d244e}, !- Air Outlet Node Name
  {ba4f8168-7ede-448a-8c24-9db17718e1ef}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {20f12634-7260-4336-9742-cf2071a51ac4}, !- Supply Air Fan Operating Mode Schedule Name
  {2ee4e2be-e47d-4db5-8be9-feb687e1715a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {8462ca9f-8873-4acc-a1c9-0bb6dec0b40a}, !- Handle
  Zone OfS Hall A  - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {a109a7fd-2ed2-4708-ac49-ba8a3d3d244e}, !- Inlet Port
  {97bf587a-0501-4073-a79f-3bddae8595b1}; !- Outlet Port

OS:Connection,
  {5e0a0583-9498-4c9a-ab1f-4238bcba977e}, !- Handle
  {ef1a7d92-7b96-470d-b6d9-907285f809d5}, !- Name
  {5f0fe496-c254-4e2b-9f1b-ecb427c2c451}, !- Source Object
  3,                                      !- Outlet Port
  {cc34e4fc-43d3-4a65-b948-f79d96a1694e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a109a7fd-2ed2-4708-ac49-ba8a3d3d244e}, !- Handle
  {10359dc0-719b-42b6-9066-b108182cfcfa}, !- Name
  {cc34e4fc-43d3-4a65-b948-f79d96a1694e}, !- Source Object
  7,                                      !- Outlet Port
  {8462ca9f-8873-4acc-a1c9-0bb6dec0b40a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97bf587a-0501-4073-a79f-3bddae8595b1}, !- Handle
  {1e8887ee-799e-4ba3-8d20-6782d9cab3c6}, !- Name
  {8462ca9f-8873-4acc-a1c9-0bb6dec0b40a}, !- Source Object
  3,                                      !- Outlet Port
  {b5395ad9-2d2f-4ca1-8f9d-3d7bee5f55f2}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {52a583c1-18cc-4fc1-ae26-c487a7a12537}, !- Handle
  Zone OfS Hall A  - Story Ground Direct Air, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {690057d5-3052-47d8-befc-259e3d8ccdaf}, !- Air Inlet Node Name
  {09b0da9e-ce10-4af9-b5b1-4a1929c7938f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1084c023-38bb-477e-9154-cd0407862699}, !- Handle
  Zone OfS Hall A  - Story Ground Return Air Node, !- Name
  {d02f75a1-1bbc-4698-8854-19896606035a}, !- Inlet Port
  {246cdf9d-dfe7-44ab-b22c-0e14109d7570}; !- Outlet Port

OS:Connection,
  {54403b26-0ab8-48c4-ae04-fae469eab216}, !- Handle
  {114ec7c8-347e-492b-bb67-c2b74d177da0}, !- Name
  {bd38c592-f142-4b94-b6b0-1a2d59a589da}, !- Source Object
  3,                                      !- Outlet Port
  {37f6ee41-1725-4c2b-8ae7-022221ba826b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d02f75a1-1bbc-4698-8854-19896606035a}, !- Handle
  {c07af725-a8cc-461e-a611-f13bb7360c3c}, !- Name
  {e236e581-841b-4857-8731-7f0cff938621}, !- Source Object
  3,                                      !- Outlet Port
  {1084c023-38bb-477e-9154-cd0407862699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {246cdf9d-dfe7-44ab-b22c-0e14109d7570}, !- Handle
  {04dc2c63-fb3f-4b12-80ba-239261465315}, !- Name
  {1084c023-38bb-477e-9154-cd0407862699}, !- Source Object
  3,                                      !- Outlet Port
  {91f7b51f-7670-456f-9a37-489f02516888}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0125d218-24f7-4532-9541-a5d1a8827d3f}, !- Handle
  Zone OfS Hall A  - Story Ground Direct Air Inlet Air Node, !- Name
  {bcad5116-a852-497b-846b-c7fa2bbf51c5}, !- Inlet Port
  {690057d5-3052-47d8-befc-259e3d8ccdaf}; !- Outlet Port

OS:Connection,
  {bcad5116-a852-497b-846b-c7fa2bbf51c5}, !- Handle
  {37acad85-4c29-4a94-ac12-922c0cda4d14}, !- Name
  {22d4dd7d-ef05-4796-b26c-2116ad6171ef}, !- Source Object
  3,                                      !- Outlet Port
  {0125d218-24f7-4532-9541-a5d1a8827d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {690057d5-3052-47d8-befc-259e3d8ccdaf}, !- Handle
  {7b6ca0e0-0413-4527-b869-8a25a4968234}, !- Name
  {0125d218-24f7-4532-9541-a5d1a8827d3f}, !- Source Object
  3,                                      !- Outlet Port
  {52a583c1-18cc-4fc1-ae26-c487a7a12537}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09b0da9e-ce10-4af9-b5b1-4a1929c7938f}, !- Handle
  {fd42bec0-4ef2-46bd-bf16-abf483940c72}, !- Name
  {52a583c1-18cc-4fc1-ae26-c487a7a12537}, !- Source Object
  4,                                      !- Outlet Port
  {bd38c592-f142-4b94-b6b0-1a2d59a589da}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c6b37cb1-cee0-45d2-9c41-0aa9d6d80b96}, !- Handle
  Zone OfS Hall B  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule
  {40c4614b-d520-4da0-9e56-29261503fc27}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f0d98241-f5a4-4315-b73e-c26fd2d283ce}, !- Supply Side Inlet Node Name
  {528a1ca8-010c-44c7-a82b-98fc810660d3}, !- Demand Side Outlet Node Name
  {c88a9845-1ece-45cd-88ae-76feef7365c9}, !- Demand Side Inlet Node A
  {32736990-0bc4-43de-aba8-a2ee3ca9e1de}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3f53dd7a-c592-4fed-90cb-5645cc66387b}, !- Demand Mixer Name
  {7315081f-745d-4ee6-b7b7-cb4d8210f4ea}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {77a9e1da-1ee5-4304-a47d-2c4d20e81f77}, !- Handle
  Zone OfS Hall B  - Story Ground Furnace Supply Inlet Node, !- Name
  {f0d98241-f5a4-4315-b73e-c26fd2d283ce}, !- Inlet Port
  {2c35416c-f4f3-4d32-9fd9-4a5f4754e12d}; !- Outlet Port

OS:Node,
  {bac122a2-8a8a-4387-a611-9dedda2ef3e8}, !- Handle
  Zone OfS Hall B  - Story Ground Furnace Mixed Air Node, !- Name
  {76b69979-2c33-4e4d-9cdf-ce794bf5884e}, !- Inlet Port
  {32736990-0bc4-43de-aba8-a2ee3ca9e1de}; !- Outlet Port

OS:Connection,
  {f0d98241-f5a4-4315-b73e-c26fd2d283ce}, !- Handle
  {169572f0-e692-4205-a506-ce57d6b9e079}, !- Name
  {c6b37cb1-cee0-45d2-9c41-0aa9d6d80b96}, !- Source Object
  8,                                      !- Outlet Port
  {77a9e1da-1ee5-4304-a47d-2c4d20e81f77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32736990-0bc4-43de-aba8-a2ee3ca9e1de}, !- Handle
  {feb321c3-366f-4d23-b241-dfae93781267}, !- Name
  {bac122a2-8a8a-4387-a611-9dedda2ef3e8}, !- Source Object
  3,                                      !- Outlet Port
  {c6b37cb1-cee0-45d2-9c41-0aa9d6d80b96}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e6833daa-eef3-4ff2-9bd5-9c7ac7189790}, !- Handle
  Zone OfS Hall B  - Story Ground Furnace Demand Inlet Node, !- Name
  {c88a9845-1ece-45cd-88ae-76feef7365c9}, !- Inlet Port
  {52dcff88-706b-47ce-b81d-f952e6e35863}; !- Outlet Port

OS:Node,
  {15d0bfc1-1fd8-421a-9d39-bcd8ab8cefe8}, !- Handle
  Zone OfS Hall B  - Story Ground Furnace Demand Outlet Node, !- Name
  {0f1f11c5-96dd-4c5d-a475-e2f3862c86b2}, !- Inlet Port
  {528a1ca8-010c-44c7-a82b-98fc810660d3}; !- Outlet Port

OS:Node,
  {a1cc2782-78ea-4107-878e-0281752d3b24}, !- Handle
  Zone OfS Hall B  - Story Ground Direct Air Outlet Air Node, !- Name
  {8b09c619-e6a0-4542-8274-4e5b01a69027}, !- Inlet Port
  {65cf9f6f-5717-42ae-a940-2f453b94e122}; !- Outlet Port

OS:Connection,
  {c88a9845-1ece-45cd-88ae-76feef7365c9}, !- Handle
  {1a40b29d-3c31-43b6-85fc-d58b844f7b07}, !- Name
  {c6b37cb1-cee0-45d2-9c41-0aa9d6d80b96}, !- Source Object
  10,                                     !- Outlet Port
  {e6833daa-eef3-4ff2-9bd5-9c7ac7189790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {528a1ca8-010c-44c7-a82b-98fc810660d3}, !- Handle
  {cfd8a1dc-f62e-49cb-85a1-f2ba981cc27b}, !- Name
  {15d0bfc1-1fd8-421a-9d39-bcd8ab8cefe8}, !- Source Object
  3,                                      !- Outlet Port
  {c6b37cb1-cee0-45d2-9c41-0aa9d6d80b96}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7315081f-745d-4ee6-b7b7-cb4d8210f4ea}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {52dcff88-706b-47ce-b81d-f952e6e35863}, !- Inlet Node Name
  {2e6f897e-901a-4e92-bd86-afe9b164279e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3f53dd7a-c592-4fed-90cb-5645cc66387b}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {0f1f11c5-96dd-4c5d-a475-e2f3862c86b2}, !- Outlet Node Name
  {78a62598-3fb4-433d-9a41-a2634d89d38d}; !- Inlet Node Name 1

OS:Connection,
  {52dcff88-706b-47ce-b81d-f952e6e35863}, !- Handle
  {57ad2dbf-1970-47db-aa03-5c2c8aad5062}, !- Name
  {e6833daa-eef3-4ff2-9bd5-9c7ac7189790}, !- Source Object
  3,                                      !- Outlet Port
  {7315081f-745d-4ee6-b7b7-cb4d8210f4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f1f11c5-96dd-4c5d-a475-e2f3862c86b2}, !- Handle
  {44ab6e7e-4a19-414d-9e84-8496e99e9e24}, !- Name
  {3f53dd7a-c592-4fed-90cb-5645cc66387b}, !- Source Object
  2,                                      !- Outlet Port
  {15d0bfc1-1fd8-421a-9d39-bcd8ab8cefe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {171d354e-db54-4edc-a7da-99817ba8496a}, !- Handle
  {c6b37cb1-cee0-45d2-9c41-0aa9d6d80b96}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {40c4614b-d520-4da0-9e56-29261503fc27}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Coil:Heating:Gas,
  {7866478f-4eb9-4775-910a-0b5e88b76a6a}, !- Handle
  Zone OfS Hall B  - Story Ground Furnace Heating Coil, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {de11581b-4af4-4745-8b55-06923344c1e9}, !- Handle
  Zone OfS Hall B  - Story Ground Furnace Supply Fan, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8a7314f8-63a3-4639-94a9-3fe78bb41008}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8e32f817-0daa-4d7f-a004-778aabc1217a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {8a7314f8-63a3-4639-94a9-3fe78bb41008}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8e32f817-0daa-4d7f-a004-778aabc1217a}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {14c3a3f8-8f64-4bcb-a6fc-90125375381a}, !- Handle
  Zone OfS Hall B  - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1f674c24-750c-4b2c-90af-a30a0e912f41}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1f674c24-750c-4b2c-90af-a30a0e912f41}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {82ef1f96-eb54-4388-b1c6-6ca44bab1a4b}, !- Handle
  Zone OfS Hall B  - Story Ground Furnace OA System, !- Name
  {14c3a3f8-8f64-4bcb-a6fc-90125375381a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {76b69979-2c33-4e4d-9cdf-ce794bf5884e}, !- Mixed Air Node Name
  {eda21427-49bf-4044-9379-90e1087e9134}, !- Outdoor Air Stream Node Name
  {73dc47e8-72a1-494d-aa2c-3325b6b729cb}, !- Relief Air Stream Node Name
  {230fe868-870a-4b58-a2ef-3774d81ddeda}; !- Return Air Stream Node Name

OS:Node,
  {4f6692a8-5819-464a-a79f-f378c9d679dc}, !- Handle
  Zone OfS Hall B  - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {eda21427-49bf-4044-9379-90e1087e9134}; !- Outlet Port

OS:Connection,
  {eda21427-49bf-4044-9379-90e1087e9134}, !- Handle
  {3f13dd35-5d5c-4e9f-a475-7216e14ec900}, !- Name
  {4f6692a8-5819-464a-a79f-f378c9d679dc}, !- Source Object
  3,                                      !- Outlet Port
  {82ef1f96-eb54-4388-b1c6-6ca44bab1a4b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f15b7b1c-b8f6-48fc-89fd-26e95f39e216}, !- Handle
  Zone OfS Hall B  - Story Ground Furnace Relief Air Node, !- Name
  {73dc47e8-72a1-494d-aa2c-3325b6b729cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73dc47e8-72a1-494d-aa2c-3325b6b729cb}, !- Handle
  {9e547b1a-accc-4fd2-9c3b-fe264afc7feb}, !- Name
  {82ef1f96-eb54-4388-b1c6-6ca44bab1a4b}, !- Source Object
  7,                                      !- Outlet Port
  {f15b7b1c-b8f6-48fc-89fd-26e95f39e216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76b69979-2c33-4e4d-9cdf-ce794bf5884e}, !- Handle
  {1fe7f2ee-76eb-4994-8dca-1de8e992fa6c}, !- Name
  {82ef1f96-eb54-4388-b1c6-6ca44bab1a4b}, !- Source Object
  5,                                      !- Outlet Port
  {bac122a2-8a8a-4387-a611-9dedda2ef3e8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {302b86d1-93df-45e0-99db-015c1b5e0619}, !- Handle
  Zone OfS Hall B  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {99cde676-5f81-4349-9f14-21a7b1ff4500}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {2c35416c-f4f3-4d32-9fd9-4a5f4754e12d}, !- Air Inlet Node Name
  {a9d55920-65e2-4a06-96c3-334a1fa7b036}, !- Air Outlet Node Name
  {de11581b-4af4-4745-8b55-06923344c1e9}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {20f12634-7260-4336-9742-cf2071a51ac4}, !- Supply Air Fan Operating Mode Schedule Name
  {7866478f-4eb9-4775-910a-0b5e88b76a6a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {2837e770-8f40-434e-8558-2544859983ec}, !- Handle
  Zone OfS Hall B  - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {a9d55920-65e2-4a06-96c3-334a1fa7b036}, !- Inlet Port
  {230fe868-870a-4b58-a2ef-3774d81ddeda}; !- Outlet Port

OS:Connection,
  {2c35416c-f4f3-4d32-9fd9-4a5f4754e12d}, !- Handle
  {2ae534b2-10b9-49d9-a47c-a68465420c49}, !- Name
  {77a9e1da-1ee5-4304-a47d-2c4d20e81f77}, !- Source Object
  3,                                      !- Outlet Port
  {302b86d1-93df-45e0-99db-015c1b5e0619}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a9d55920-65e2-4a06-96c3-334a1fa7b036}, !- Handle
  {7be347a7-83dc-4801-8a48-540ac6553812}, !- Name
  {302b86d1-93df-45e0-99db-015c1b5e0619}, !- Source Object
  7,                                      !- Outlet Port
  {2837e770-8f40-434e-8558-2544859983ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {230fe868-870a-4b58-a2ef-3774d81ddeda}, !- Handle
  {6bc91193-f640-414b-a950-34bf47f491c6}, !- Name
  {2837e770-8f40-434e-8558-2544859983ec}, !- Source Object
  3,                                      !- Outlet Port
  {82ef1f96-eb54-4388-b1c6-6ca44bab1a4b}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1b4bf996-4bdd-487e-95df-99f56ace06f3}, !- Handle
  Zone OfS Hall B  - Story Ground Direct Air, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {3f2724d6-6b21-4503-859c-086c3ba7038c}, !- Air Inlet Node Name
  {8b09c619-e6a0-4542-8274-4e5b01a69027}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5e25f798-8327-460f-b50f-6d6cc8ce3dfd}, !- Handle
  Zone OfS Hall B  - Story Ground Return Air Node, !- Name
  {feed1628-bdd7-4504-bda2-cc2e87205dc3}, !- Inlet Port
  {78a62598-3fb4-433d-9a41-a2634d89d38d}; !- Outlet Port

OS:Connection,
  {65cf9f6f-5717-42ae-a940-2f453b94e122}, !- Handle
  {80d14aae-a131-45c4-ab02-40a6913fa882}, !- Name
  {a1cc2782-78ea-4107-878e-0281752d3b24}, !- Source Object
  3,                                      !- Outlet Port
  {a28af5c0-23ac-461a-9b27-d25850bf7c95}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {feed1628-bdd7-4504-bda2-cc2e87205dc3}, !- Handle
  {357e2274-0690-4efd-a011-f82bed5acb92}, !- Name
  {421daf83-90d7-42b0-8938-644479f24d16}, !- Source Object
  3,                                      !- Outlet Port
  {5e25f798-8327-460f-b50f-6d6cc8ce3dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78a62598-3fb4-433d-9a41-a2634d89d38d}, !- Handle
  {e93ad271-e02b-468f-9be1-03aabc86be6f}, !- Name
  {5e25f798-8327-460f-b50f-6d6cc8ce3dfd}, !- Source Object
  3,                                      !- Outlet Port
  {3f53dd7a-c592-4fed-90cb-5645cc66387b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5fc3fa3d-d669-49b9-9249-18f9bac24046}, !- Handle
  Zone OfS Hall B  - Story Ground Direct Air Inlet Air Node, !- Name
  {2e6f897e-901a-4e92-bd86-afe9b164279e}, !- Inlet Port
  {3f2724d6-6b21-4503-859c-086c3ba7038c}; !- Outlet Port

OS:Connection,
  {2e6f897e-901a-4e92-bd86-afe9b164279e}, !- Handle
  {906e9895-1a71-4610-9484-2fdf77bfa916}, !- Name
  {7315081f-745d-4ee6-b7b7-cb4d8210f4ea}, !- Source Object
  3,                                      !- Outlet Port
  {5fc3fa3d-d669-49b9-9249-18f9bac24046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f2724d6-6b21-4503-859c-086c3ba7038c}, !- Handle
  {4cd3c3cd-d47b-467a-8636-4afe78c92b04}, !- Name
  {5fc3fa3d-d669-49b9-9249-18f9bac24046}, !- Source Object
  3,                                      !- Outlet Port
  {1b4bf996-4bdd-487e-95df-99f56ace06f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b09c619-e6a0-4542-8274-4e5b01a69027}, !- Handle
  {fd0acaba-e939-4323-a935-66553ad18440}, !- Name
  {1b4bf996-4bdd-487e-95df-99f56ace06f3}, !- Source Object
  4,                                      !- Outlet Port
  {a1cc2782-78ea-4107-878e-0281752d3b24}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d22f89de-cb19-4474-b7a8-ebda0c96bce5}, !- Handle
  Zone OfS Hall C  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule
  {18c721de-faa8-4aec-ac49-64c0911a82ef}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d975f218-37b7-4532-92ff-381226adf4db}, !- Supply Side Inlet Node Name
  {e5228620-bdc5-4394-931d-d8cf2cf884b0}, !- Demand Side Outlet Node Name
  {20205ca2-04a3-41a9-b26b-fb0a6fa6d2c9}, !- Demand Side Inlet Node A
  {2b89ff03-ead2-4d77-9e78-3a0e08b135ab}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4261eb1d-0587-4bc8-8253-b17630904282}, !- Demand Mixer Name
  {a47d0712-aa58-4185-9a38-feedfd9996df}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9116b2b9-6776-4cd6-925e-fd6e3fd1c9b6}, !- Handle
  Zone OfS Hall C  - Story Ground Furnace Supply Inlet Node, !- Name
  {d975f218-37b7-4532-92ff-381226adf4db}, !- Inlet Port
  {e49b4f8a-cf0d-47f8-8203-85e03798ae1c}; !- Outlet Port

OS:Node,
  {ba45a6fd-5520-4af2-82ea-985eaa27b5ab}, !- Handle
  Zone OfS Hall C  - Story Ground Furnace Mixed Air Node, !- Name
  {66ce6ff7-b4f4-4a87-8aca-31c877afc3b7}, !- Inlet Port
  {2b89ff03-ead2-4d77-9e78-3a0e08b135ab}; !- Outlet Port

OS:Connection,
  {d975f218-37b7-4532-92ff-381226adf4db}, !- Handle
  {10abccf6-3737-424b-a14f-0f6c763fb3f8}, !- Name
  {d22f89de-cb19-4474-b7a8-ebda0c96bce5}, !- Source Object
  8,                                      !- Outlet Port
  {9116b2b9-6776-4cd6-925e-fd6e3fd1c9b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b89ff03-ead2-4d77-9e78-3a0e08b135ab}, !- Handle
  {ebfc7503-c54b-4192-8c52-a90b3e5f26e7}, !- Name
  {ba45a6fd-5520-4af2-82ea-985eaa27b5ab}, !- Source Object
  3,                                      !- Outlet Port
  {d22f89de-cb19-4474-b7a8-ebda0c96bce5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cb869da9-318b-494f-a967-96ec1a5787da}, !- Handle
  Zone OfS Hall C  - Story Ground Furnace Demand Inlet Node, !- Name
  {20205ca2-04a3-41a9-b26b-fb0a6fa6d2c9}, !- Inlet Port
  {a8981286-0664-405d-bb6b-a4b8a5289f03}; !- Outlet Port

OS:Node,
  {0d033b58-eed6-423f-aa25-ec67e621bc3f}, !- Handle
  Zone OfS Hall C  - Story Ground Furnace Demand Outlet Node, !- Name
  {27164ea1-ecbc-4485-8cd3-0c2d08ad0512}, !- Inlet Port
  {e5228620-bdc5-4394-931d-d8cf2cf884b0}; !- Outlet Port

OS:Node,
  {4fc9598e-d4f0-4b39-8e05-d07710a8e371}, !- Handle
  Zone OfS Hall C  - Story Ground Direct Air Outlet Air Node, !- Name
  {b475ae10-4eec-4386-ba57-f843eba37971}, !- Inlet Port
  {ac522e34-7878-489e-89c1-2d79402603a0}; !- Outlet Port

OS:Connection,
  {20205ca2-04a3-41a9-b26b-fb0a6fa6d2c9}, !- Handle
  {77fb30d5-98ff-46de-b1c3-5e15068b1e58}, !- Name
  {d22f89de-cb19-4474-b7a8-ebda0c96bce5}, !- Source Object
  10,                                     !- Outlet Port
  {cb869da9-318b-494f-a967-96ec1a5787da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5228620-bdc5-4394-931d-d8cf2cf884b0}, !- Handle
  {827b9dd5-4244-4a15-be99-79de4f2090be}, !- Name
  {0d033b58-eed6-423f-aa25-ec67e621bc3f}, !- Source Object
  3,                                      !- Outlet Port
  {d22f89de-cb19-4474-b7a8-ebda0c96bce5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a47d0712-aa58-4185-9a38-feedfd9996df}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {a8981286-0664-405d-bb6b-a4b8a5289f03}, !- Inlet Node Name
  {b5a6f8cc-f14b-48f3-a9cf-25f04d6d0ba2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4261eb1d-0587-4bc8-8253-b17630904282}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {27164ea1-ecbc-4485-8cd3-0c2d08ad0512}, !- Outlet Node Name
  {93157034-0de3-4e80-bf99-88758521c3fc}; !- Inlet Node Name 1

OS:Connection,
  {a8981286-0664-405d-bb6b-a4b8a5289f03}, !- Handle
  {52baa679-ad0e-406e-bf75-88c1db06e9b9}, !- Name
  {cb869da9-318b-494f-a967-96ec1a5787da}, !- Source Object
  3,                                      !- Outlet Port
  {a47d0712-aa58-4185-9a38-feedfd9996df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27164ea1-ecbc-4485-8cd3-0c2d08ad0512}, !- Handle
  {e064dbb2-a6c2-4b3b-9da9-93d01db6324d}, !- Name
  {4261eb1d-0587-4bc8-8253-b17630904282}, !- Source Object
  2,                                      !- Outlet Port
  {0d033b58-eed6-423f-aa25-ec67e621bc3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {61224283-a3b6-4780-b062-374f91181e1b}, !- Handle
  {d22f89de-cb19-4474-b7a8-ebda0c96bce5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {18c721de-faa8-4aec-ac49-64c0911a82ef}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Coil:Heating:Gas,
  {41931043-aa6b-41ea-a952-6214a34b4351}, !- Handle
  Zone OfS Hall C  - Story Ground Furnace Heating Coil, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {899a92e4-b22b-4804-a7cc-9a8dab167457}, !- Handle
  Zone OfS Hall C  - Story Ground Furnace Supply Fan, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c07cfd25-1754-4bb6-a5b7-627710e8760a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d87c6ac6-728b-490c-a95b-fd2e999637fb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {c07cfd25-1754-4bb6-a5b7-627710e8760a}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d87c6ac6-728b-490c-a95b-fd2e999637fb}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f8d3e62b-477e-4f16-b588-6c71ea48082b}, !- Handle
  Zone OfS Hall C  - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {54b7a9b1-dbb4-42c8-9326-05bdfa66a38b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {54b7a9b1-dbb4-42c8-9326-05bdfa66a38b}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9e17b6cb-e310-4db8-8d31-22c9fe79a309}, !- Handle
  Zone OfS Hall C  - Story Ground Furnace OA System, !- Name
  {f8d3e62b-477e-4f16-b588-6c71ea48082b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {66ce6ff7-b4f4-4a87-8aca-31c877afc3b7}, !- Mixed Air Node Name
  {0cdb43ca-f92c-497e-8a45-2b4eab77de62}, !- Outdoor Air Stream Node Name
  {40482226-9942-4211-8686-9c35e523c68f}, !- Relief Air Stream Node Name
  {25fdbb6b-08a0-4c91-9cea-afa796b59ecd}; !- Return Air Stream Node Name

OS:Node,
  {e8bbb5df-3dad-4adb-8967-eb449a447170}, !- Handle
  Zone OfS Hall C  - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0cdb43ca-f92c-497e-8a45-2b4eab77de62}; !- Outlet Port

OS:Connection,
  {0cdb43ca-f92c-497e-8a45-2b4eab77de62}, !- Handle
  {44b63dc7-8c71-4c8d-81be-d833ab756588}, !- Name
  {e8bbb5df-3dad-4adb-8967-eb449a447170}, !- Source Object
  3,                                      !- Outlet Port
  {9e17b6cb-e310-4db8-8d31-22c9fe79a309}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fb8b06b0-848c-42f2-a4e2-a001d8ae28cb}, !- Handle
  Zone OfS Hall C  - Story Ground Furnace Relief Air Node, !- Name
  {40482226-9942-4211-8686-9c35e523c68f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40482226-9942-4211-8686-9c35e523c68f}, !- Handle
  {10951ac2-506c-4c88-93b1-0b0419cedddc}, !- Name
  {9e17b6cb-e310-4db8-8d31-22c9fe79a309}, !- Source Object
  7,                                      !- Outlet Port
  {fb8b06b0-848c-42f2-a4e2-a001d8ae28cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66ce6ff7-b4f4-4a87-8aca-31c877afc3b7}, !- Handle
  {fa65f303-44f5-4b71-9a37-2ea3f491c7aa}, !- Name
  {9e17b6cb-e310-4db8-8d31-22c9fe79a309}, !- Source Object
  5,                                      !- Outlet Port
  {ba45a6fd-5520-4af2-82ea-985eaa27b5ab}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {5e432c7e-4139-47ab-8121-2aa887f57e69}, !- Handle
  Zone OfS Hall C  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {d200977c-c084-48e9-8293-ca3fcec23f12}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {e49b4f8a-cf0d-47f8-8203-85e03798ae1c}, !- Air Inlet Node Name
  {975e2ec0-d574-45eb-b413-98275d4c741a}, !- Air Outlet Node Name
  {899a92e4-b22b-4804-a7cc-9a8dab167457}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {20f12634-7260-4336-9742-cf2071a51ac4}, !- Supply Air Fan Operating Mode Schedule Name
  {41931043-aa6b-41ea-a952-6214a34b4351}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {56690b4d-c319-41f4-a7d7-84013d779c6c}, !- Handle
  Zone OfS Hall C  - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {975e2ec0-d574-45eb-b413-98275d4c741a}, !- Inlet Port
  {25fdbb6b-08a0-4c91-9cea-afa796b59ecd}; !- Outlet Port

OS:Connection,
  {e49b4f8a-cf0d-47f8-8203-85e03798ae1c}, !- Handle
  {61b45298-73dd-4fd1-8508-4e10d888ebe3}, !- Name
  {9116b2b9-6776-4cd6-925e-fd6e3fd1c9b6}, !- Source Object
  3,                                      !- Outlet Port
  {5e432c7e-4139-47ab-8121-2aa887f57e69}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {975e2ec0-d574-45eb-b413-98275d4c741a}, !- Handle
  {ebb1a2b9-e7e9-41cf-be97-74e6c455beb5}, !- Name
  {5e432c7e-4139-47ab-8121-2aa887f57e69}, !- Source Object
  7,                                      !- Outlet Port
  {56690b4d-c319-41f4-a7d7-84013d779c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25fdbb6b-08a0-4c91-9cea-afa796b59ecd}, !- Handle
  {dfc5cb7c-91d3-4b27-be9f-0778878718ee}, !- Name
  {56690b4d-c319-41f4-a7d7-84013d779c6c}, !- Source Object
  3,                                      !- Outlet Port
  {9e17b6cb-e310-4db8-8d31-22c9fe79a309}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ee377bb4-930c-4255-a92e-bfa48f5e61eb}, !- Handle
  Zone OfS Hall C  - Story Ground Direct Air, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {7050b6c0-81dd-4d20-9f01-254f5f3c5035}, !- Air Inlet Node Name
  {b475ae10-4eec-4386-ba57-f843eba37971}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {175f4145-6606-4830-bcc1-60f13123c125}, !- Handle
  Zone OfS Hall C  - Story Ground Return Air Node, !- Name
  {2362e615-0cfb-4c36-b1b9-546607e37966}, !- Inlet Port
  {93157034-0de3-4e80-bf99-88758521c3fc}; !- Outlet Port

OS:Connection,
  {ac522e34-7878-489e-89c1-2d79402603a0}, !- Handle
  {c8b8d3ef-7363-45af-ab99-e685d1c7c8e2}, !- Name
  {4fc9598e-d4f0-4b39-8e05-d07710a8e371}, !- Source Object
  3,                                      !- Outlet Port
  {ba823445-b66a-484f-9dfe-4978ca20ef51}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2362e615-0cfb-4c36-b1b9-546607e37966}, !- Handle
  {826e7ad6-1ec4-4916-bbd1-1363d935a993}, !- Name
  {87f86c9b-a69b-45a4-aaa0-9d11cb1770eb}, !- Source Object
  3,                                      !- Outlet Port
  {175f4145-6606-4830-bcc1-60f13123c125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93157034-0de3-4e80-bf99-88758521c3fc}, !- Handle
  {ee0bba32-9bed-4335-8a19-2eaaa6b68afc}, !- Name
  {175f4145-6606-4830-bcc1-60f13123c125}, !- Source Object
  3,                                      !- Outlet Port
  {4261eb1d-0587-4bc8-8253-b17630904282}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e56be63-4504-4297-99e7-f846e1174eda}, !- Handle
  Zone OfS Hall C  - Story Ground Direct Air Inlet Air Node, !- Name
  {b5a6f8cc-f14b-48f3-a9cf-25f04d6d0ba2}, !- Inlet Port
  {7050b6c0-81dd-4d20-9f01-254f5f3c5035}; !- Outlet Port

OS:Connection,
  {b5a6f8cc-f14b-48f3-a9cf-25f04d6d0ba2}, !- Handle
  {a1bd503c-135e-42ff-9aca-dc24d942a5a6}, !- Name
  {a47d0712-aa58-4185-9a38-feedfd9996df}, !- Source Object
  3,                                      !- Outlet Port
  {4e56be63-4504-4297-99e7-f846e1174eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7050b6c0-81dd-4d20-9f01-254f5f3c5035}, !- Handle
  {f5893b81-0d5b-469c-85ec-ec0456182d7b}, !- Name
  {4e56be63-4504-4297-99e7-f846e1174eda}, !- Source Object
  3,                                      !- Outlet Port
  {ee377bb4-930c-4255-a92e-bfa48f5e61eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b475ae10-4eec-4386-ba57-f843eba37971}, !- Handle
  {eca8ed13-c9a9-4fcf-a886-c482ff256a45}, !- Name
  {ee377bb4-930c-4255-a92e-bfa48f5e61eb}, !- Source Object
  4,                                      !- Outlet Port
  {4fc9598e-d4f0-4b39-8e05-d07710a8e371}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {569d584e-c090-4525-9310-e89c9dc51d80}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule
  {1f72f8c5-7056-4007-98f9-551080ba0423}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4fe0e479-22b3-42c1-89b4-1e0efd4a828d}, !- Supply Side Inlet Node Name
  {4ff658c8-e352-4e87-9efa-93e9f57f1a2d}, !- Demand Side Outlet Node Name
  {f37eddb8-8ba2-42f2-a01d-9e49b085caea}, !- Demand Side Inlet Node A
  {607f6d38-0a99-419e-ab01-a045f74f2f5c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4e8fe5d0-e749-41df-803f-5e20e2e1b4bc}, !- Demand Mixer Name
  {8dc48528-e6d3-4be4-9c82-3af9a48efd8d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d6d69b7c-b70d-4b0f-bb6f-191604b16f3b}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Furnace Supply Inlet Node, !- Name
  {4fe0e479-22b3-42c1-89b4-1e0efd4a828d}, !- Inlet Port
  {30579f39-9f58-44ab-baa3-a093ddb73c9a}; !- Outlet Port

OS:Node,
  {48536515-ae6b-4d3a-987c-0a15e3c16c2a}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Furnace Mixed Air Node, !- Name
  {a5dd14e0-3ad3-4bfe-8c29-c2c856701af4}, !- Inlet Port
  {607f6d38-0a99-419e-ab01-a045f74f2f5c}; !- Outlet Port

OS:Connection,
  {4fe0e479-22b3-42c1-89b4-1e0efd4a828d}, !- Handle
  {b1fdd1db-ae4d-44d2-992d-3d9193e039b6}, !- Name
  {569d584e-c090-4525-9310-e89c9dc51d80}, !- Source Object
  8,                                      !- Outlet Port
  {d6d69b7c-b70d-4b0f-bb6f-191604b16f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {607f6d38-0a99-419e-ab01-a045f74f2f5c}, !- Handle
  {b2cd12a4-1ea3-4123-8277-ca3f202fc586}, !- Name
  {48536515-ae6b-4d3a-987c-0a15e3c16c2a}, !- Source Object
  3,                                      !- Outlet Port
  {569d584e-c090-4525-9310-e89c9dc51d80}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ced83429-9a36-4db0-8d14-63269da33cb0}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Furnace Demand Inlet Node, !- Name
  {f37eddb8-8ba2-42f2-a01d-9e49b085caea}, !- Inlet Port
  {d98680cb-c4b7-4331-b7fa-f760ff46d011}; !- Outlet Port

OS:Node,
  {7c5d4349-abfb-46f8-ac15-bfd1e5452821}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Furnace Demand Outlet Node, !- Name
  {f6360ad5-58ad-40af-ae3e-8c73f49b86c8}, !- Inlet Port
  {4ff658c8-e352-4e87-9efa-93e9f57f1a2d}; !- Outlet Port

OS:Node,
  {ede1e680-86cd-45ab-ae46-f285c586878d}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Direct Air Outlet Air Node, !- Name
  {97f2f512-6b34-4f7f-9801-a118652e7e5d}, !- Inlet Port
  {52f0a5b3-8911-4c9c-a08d-34e7300235c7}; !- Outlet Port

OS:Connection,
  {f37eddb8-8ba2-42f2-a01d-9e49b085caea}, !- Handle
  {5f9cc34f-6b9a-4651-a906-2b91eb16d855}, !- Name
  {569d584e-c090-4525-9310-e89c9dc51d80}, !- Source Object
  10,                                     !- Outlet Port
  {ced83429-9a36-4db0-8d14-63269da33cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ff658c8-e352-4e87-9efa-93e9f57f1a2d}, !- Handle
  {aebb6ad0-d7be-49fc-81a1-66a7332d4c77}, !- Name
  {7c5d4349-abfb-46f8-ac15-bfd1e5452821}, !- Source Object
  3,                                      !- Outlet Port
  {569d584e-c090-4525-9310-e89c9dc51d80}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8dc48528-e6d3-4be4-9c82-3af9a48efd8d}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {d98680cb-c4b7-4331-b7fa-f760ff46d011}, !- Inlet Node Name
  {e4d7f037-0c1c-4d7b-9e67-8c98ad5a6cb0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4e8fe5d0-e749-41df-803f-5e20e2e1b4bc}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {f6360ad5-58ad-40af-ae3e-8c73f49b86c8}, !- Outlet Node Name
  {c4ff96e8-f2b9-4c23-80f7-4931661b2283}; !- Inlet Node Name 1

OS:Connection,
  {d98680cb-c4b7-4331-b7fa-f760ff46d011}, !- Handle
  {44929216-7084-46e5-b95e-51b17fe0fa49}, !- Name
  {ced83429-9a36-4db0-8d14-63269da33cb0}, !- Source Object
  3,                                      !- Outlet Port
  {8dc48528-e6d3-4be4-9c82-3af9a48efd8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6360ad5-58ad-40af-ae3e-8c73f49b86c8}, !- Handle
  {9fee3c4a-f901-4fe1-b7e8-fd89768e14ac}, !- Name
  {4e8fe5d0-e749-41df-803f-5e20e2e1b4bc}, !- Source Object
  2,                                      !- Outlet Port
  {7c5d4349-abfb-46f8-ac15-bfd1e5452821}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {64af0a52-f27f-448f-a494-0a31deed9984}, !- Handle
  {569d584e-c090-4525-9310-e89c9dc51d80}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1f72f8c5-7056-4007-98f9-551080ba0423}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Coil:Heating:Gas,
  {36031a3d-6217-49ff-aed2-8113d70ae9ba}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Furnace Heating Coil, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {10186638-e1ce-4e97-8d54-bf226c037cc0}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Furnace Supply Fan, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3d6577a6-750c-4168-8d12-203dbd44e27a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2f81070e-616b-4e40-96ef-20978678289c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {3d6577a6-750c-4168-8d12-203dbd44e27a}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2f81070e-616b-4e40-96ef-20978678289c}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {9c922c27-1c14-432b-81cf-7fe48b03ec6d}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ca57c24f-af22-4069-af39-a2818a972f46}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ca57c24f-af22-4069-af39-a2818a972f46}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d0c907db-e7b4-4ec5-b392-a36b6e0becfc}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Furnace OA System, !- Name
  {9c922c27-1c14-432b-81cf-7fe48b03ec6d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a5dd14e0-3ad3-4bfe-8c29-c2c856701af4}, !- Mixed Air Node Name
  {86da6740-56a4-4f4f-b739-9ff8d5db927d}, !- Outdoor Air Stream Node Name
  {934e3a80-491e-4c38-9bae-3f9816417b11}, !- Relief Air Stream Node Name
  {42387290-adb2-46c5-9d66-dfcf3992099a}; !- Return Air Stream Node Name

OS:Node,
  {585755c3-ac56-4cbc-ade2-a2f9327efd4b}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {86da6740-56a4-4f4f-b739-9ff8d5db927d}; !- Outlet Port

OS:Connection,
  {86da6740-56a4-4f4f-b739-9ff8d5db927d}, !- Handle
  {8913f9ab-d19c-44e8-becc-8cbe04fda52a}, !- Name
  {585755c3-ac56-4cbc-ade2-a2f9327efd4b}, !- Source Object
  3,                                      !- Outlet Port
  {d0c907db-e7b4-4ec5-b392-a36b6e0becfc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {13d6254e-abac-4eac-99eb-01f16d893f1b}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Furnace Relief Air Node, !- Name
  {934e3a80-491e-4c38-9bae-3f9816417b11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {934e3a80-491e-4c38-9bae-3f9816417b11}, !- Handle
  {ef07c293-137e-4267-9698-b43000249255}, !- Name
  {d0c907db-e7b4-4ec5-b392-a36b6e0becfc}, !- Source Object
  7,                                      !- Outlet Port
  {13d6254e-abac-4eac-99eb-01f16d893f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5dd14e0-3ad3-4bfe-8c29-c2c856701af4}, !- Handle
  {53471cce-e448-493e-a92b-badc49618e81}, !- Name
  {d0c907db-e7b4-4ec5-b392-a36b6e0becfc}, !- Source Object
  5,                                      !- Outlet Port
  {48536515-ae6b-4d3a-987c-0a15e3c16c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {2451ca76-8c84-46f2-a289-cf0322502bc9}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {20f74196-d6e6-4189-8bb1-35903d75a5ba}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {30579f39-9f58-44ab-baa3-a093ddb73c9a}, !- Air Inlet Node Name
  {a445d1c0-0b49-44e4-9e6b-e821b3ff9d4e}, !- Air Outlet Node Name
  {10186638-e1ce-4e97-8d54-bf226c037cc0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {20f12634-7260-4336-9742-cf2071a51ac4}, !- Supply Air Fan Operating Mode Schedule Name
  {36031a3d-6217-49ff-aed2-8113d70ae9ba}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {7c702a70-e87b-41a9-b1b9-5bc2eecdd9c7}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {a445d1c0-0b49-44e4-9e6b-e821b3ff9d4e}, !- Inlet Port
  {42387290-adb2-46c5-9d66-dfcf3992099a}; !- Outlet Port

OS:Connection,
  {30579f39-9f58-44ab-baa3-a093ddb73c9a}, !- Handle
  {af04073f-8bf0-41b4-b523-a59bca73e218}, !- Name
  {d6d69b7c-b70d-4b0f-bb6f-191604b16f3b}, !- Source Object
  3,                                      !- Outlet Port
  {2451ca76-8c84-46f2-a289-cf0322502bc9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a445d1c0-0b49-44e4-9e6b-e821b3ff9d4e}, !- Handle
  {61c9e0c6-c311-416e-8d78-1c0ff6b61e13}, !- Name
  {2451ca76-8c84-46f2-a289-cf0322502bc9}, !- Source Object
  7,                                      !- Outlet Port
  {7c702a70-e87b-41a9-b1b9-5bc2eecdd9c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42387290-adb2-46c5-9d66-dfcf3992099a}, !- Handle
  {3f17d524-74bb-4c47-8dcd-b92359b2094d}, !- Name
  {7c702a70-e87b-41a9-b1b9-5bc2eecdd9c7}, !- Source Object
  3,                                      !- Outlet Port
  {d0c907db-e7b4-4ec5-b392-a36b6e0becfc}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {386f1887-c5f5-46e5-b6d6-a5933b05620b}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Direct Air, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {8f673baf-5186-46b6-bb8e-aff6fe5b48ed}, !- Air Inlet Node Name
  {97f2f512-6b34-4f7f-9801-a118652e7e5d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {09e09568-3c2a-4e37-803b-9932c59d490c}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Return Air Node, !- Name
  {26676b19-c710-42bd-88b1-5ad83bb51c1a}, !- Inlet Port
  {c4ff96e8-f2b9-4c23-80f7-4931661b2283}; !- Outlet Port

OS:Connection,
  {52f0a5b3-8911-4c9c-a08d-34e7300235c7}, !- Handle
  {34eb1770-6864-45ad-af11-fe0e266d324d}, !- Name
  {ede1e680-86cd-45ab-ae46-f285c586878d}, !- Source Object
  3,                                      !- Outlet Port
  {c3b90944-9760-4124-8454-6e537bcb1681}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {26676b19-c710-42bd-88b1-5ad83bb51c1a}, !- Handle
  {1f34c164-fb87-42fb-8787-802c34412df7}, !- Name
  {21b4536d-0f2d-4a35-99b0-a0a2532d7cb4}, !- Source Object
  3,                                      !- Outlet Port
  {09e09568-3c2a-4e37-803b-9932c59d490c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ff96e8-f2b9-4c23-80f7-4931661b2283}, !- Handle
  {cc8472b0-5a99-4ee3-8008-61f90ef44e06}, !- Name
  {09e09568-3c2a-4e37-803b-9932c59d490c}, !- Source Object
  3,                                      !- Outlet Port
  {4e8fe5d0-e749-41df-803f-5e20e2e1b4bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d4232eac-158e-41ab-a01f-6690512f8128}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Direct Air Inlet Air Node, !- Name
  {e4d7f037-0c1c-4d7b-9e67-8c98ad5a6cb0}, !- Inlet Port
  {8f673baf-5186-46b6-bb8e-aff6fe5b48ed}; !- Outlet Port

OS:Connection,
  {e4d7f037-0c1c-4d7b-9e67-8c98ad5a6cb0}, !- Handle
  {8b7df944-2e1b-46d6-97d9-f9f9db45575d}, !- Name
  {8dc48528-e6d3-4be4-9c82-3af9a48efd8d}, !- Source Object
  3,                                      !- Outlet Port
  {d4232eac-158e-41ab-a01f-6690512f8128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f673baf-5186-46b6-bb8e-aff6fe5b48ed}, !- Handle
  {32aa5bf4-3399-4646-a6fc-8fe69e81cc5f}, !- Name
  {d4232eac-158e-41ab-a01f-6690512f8128}, !- Source Object
  3,                                      !- Outlet Port
  {386f1887-c5f5-46e5-b6d6-a5933b05620b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97f2f512-6b34-4f7f-9801-a118652e7e5d}, !- Handle
  {74006154-9026-4805-95cf-a82978a6a029}, !- Name
  {386f1887-c5f5-46e5-b6d6-a5933b05620b}, !- Source Object
  4,                                      !- Outlet Port
  {ede1e680-86cd-45ab-ae46-f285c586878d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f5f6dda7-93fb-4892-b328-03139bac85a9}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule
  {92cbe521-d4d4-4d78-a165-91a1718e9827}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2f0d2fe0-9a1e-44cf-b239-1d6890563079}, !- Supply Side Inlet Node Name
  {bf04b3bd-7cd6-41f4-8a83-238d744d1b06}, !- Demand Side Outlet Node Name
  {c8e6ccfa-bdc6-4e5c-b234-486b0d59789d}, !- Demand Side Inlet Node A
  {4f7c8574-9730-4029-8dba-f3849abe1a2a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1dcc106c-cef0-4c7b-930a-b6c9f1989814}, !- Demand Mixer Name
  {d7c4bd2b-5911-4d18-b254-342ef33a0c73}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {38387516-d90a-4d72-9475-abe1c3756a33}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Furnace Supply Inlet Node, !- Name
  {2f0d2fe0-9a1e-44cf-b239-1d6890563079}, !- Inlet Port
  {fd3c59bb-7fba-4068-bea4-f24fc7731c97}; !- Outlet Port

OS:Node,
  {e2844d33-8c96-46b1-a1f1-2a4daaf77fd6}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Furnace Mixed Air Node, !- Name
  {639b07e8-a7c7-44a3-b7ae-1995826cc5c7}, !- Inlet Port
  {4f7c8574-9730-4029-8dba-f3849abe1a2a}; !- Outlet Port

OS:Connection,
  {2f0d2fe0-9a1e-44cf-b239-1d6890563079}, !- Handle
  {acc5598b-d890-4b0d-8a8f-f2db2687ea83}, !- Name
  {f5f6dda7-93fb-4892-b328-03139bac85a9}, !- Source Object
  8,                                      !- Outlet Port
  {38387516-d90a-4d72-9475-abe1c3756a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f7c8574-9730-4029-8dba-f3849abe1a2a}, !- Handle
  {cd24b4a4-14ef-47e1-a4bb-c17e5d4b9de1}, !- Name
  {e2844d33-8c96-46b1-a1f1-2a4daaf77fd6}, !- Source Object
  3,                                      !- Outlet Port
  {f5f6dda7-93fb-4892-b328-03139bac85a9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cab7dcc1-627d-4aae-86de-777c2c6f1d40}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Furnace Demand Inlet Node, !- Name
  {c8e6ccfa-bdc6-4e5c-b234-486b0d59789d}, !- Inlet Port
  {f6517ca3-22fa-4f4c-a68f-4f6cc5e4a2ad}; !- Outlet Port

OS:Node,
  {1403ebc9-5fd9-41f6-bc11-514ed3b308c9}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Furnace Demand Outlet Node, !- Name
  {7543ae53-aa11-4b8b-ad77-a8948cf52426}, !- Inlet Port
  {bf04b3bd-7cd6-41f4-8a83-238d744d1b06}; !- Outlet Port

OS:Node,
  {4b140bef-7c12-43ca-a449-b3dad337bee3}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {b8007f42-477f-4813-ada6-3fd047d9a7a4}, !- Inlet Port
  {4f1a54d9-c422-41c5-b446-28441bbc6a11}; !- Outlet Port

OS:Connection,
  {c8e6ccfa-bdc6-4e5c-b234-486b0d59789d}, !- Handle
  {70d91573-5cad-4b09-adad-c6c09d26f14c}, !- Name
  {f5f6dda7-93fb-4892-b328-03139bac85a9}, !- Source Object
  10,                                     !- Outlet Port
  {cab7dcc1-627d-4aae-86de-777c2c6f1d40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf04b3bd-7cd6-41f4-8a83-238d744d1b06}, !- Handle
  {59047f78-79db-4f74-98b9-8e38d60c3df4}, !- Name
  {1403ebc9-5fd9-41f6-bc11-514ed3b308c9}, !- Source Object
  3,                                      !- Outlet Port
  {f5f6dda7-93fb-4892-b328-03139bac85a9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d7c4bd2b-5911-4d18-b254-342ef33a0c73}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {f6517ca3-22fa-4f4c-a68f-4f6cc5e4a2ad}, !- Inlet Node Name
  {c524dac7-0819-4673-b398-3e0f70850754}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1dcc106c-cef0-4c7b-930a-b6c9f1989814}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {7543ae53-aa11-4b8b-ad77-a8948cf52426}, !- Outlet Node Name
  {a8aacf4e-71ac-4220-8b32-5b043ca6e635}; !- Inlet Node Name 1

OS:Connection,
  {f6517ca3-22fa-4f4c-a68f-4f6cc5e4a2ad}, !- Handle
  {4a3d55d9-4b1f-4a62-9632-757ef32c53b2}, !- Name
  {cab7dcc1-627d-4aae-86de-777c2c6f1d40}, !- Source Object
  3,                                      !- Outlet Port
  {d7c4bd2b-5911-4d18-b254-342ef33a0c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7543ae53-aa11-4b8b-ad77-a8948cf52426}, !- Handle
  {41e0737d-d02e-4255-80d7-96e61c567f9f}, !- Name
  {1dcc106c-cef0-4c7b-930a-b6c9f1989814}, !- Source Object
  2,                                      !- Outlet Port
  {1403ebc9-5fd9-41f6-bc11-514ed3b308c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1dc1c655-ffd9-4af1-a8c1-37e14c42557d}, !- Handle
  {f5f6dda7-93fb-4892-b328-03139bac85a9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {92cbe521-d4d4-4d78-a165-91a1718e9827}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Coil:Heating:Gas,
  {a6f04f66-52f7-4026-8d98-be79b702a5be}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Furnace Heating Coil, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {a517f535-2066-4af7-92db-8d26bcf86335}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Furnace Supply Fan, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {21a638e2-d86e-46d6-983b-3a3cde22d978}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bb14f4a0-a33a-427f-957f-a51ff0933a30}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {21a638e2-d86e-46d6-983b-3a3cde22d978}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bb14f4a0-a33a-427f-957f-a51ff0933a30}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {b8cea56b-35c9-468e-b7b7-ce7e6a3434ea}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9641854a-3eec-4d6d-82b4-c545671c51a7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9641854a-3eec-4d6d-82b4-c545671c51a7}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {90dd4057-da5c-4390-81fd-1af93f6ed498}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Furnace OA System, !- Name
  {b8cea56b-35c9-468e-b7b7-ce7e6a3434ea}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {639b07e8-a7c7-44a3-b7ae-1995826cc5c7}, !- Mixed Air Node Name
  {4eac24de-947d-49a2-b06b-b7f1d7abb483}, !- Outdoor Air Stream Node Name
  {6aed3bb8-3fc9-4a5d-9ce0-2d4686a246ee}, !- Relief Air Stream Node Name
  {94c16891-8cd0-4ec8-a172-7e3e60a5e04c}; !- Return Air Stream Node Name

OS:Node,
  {79d7caea-2fb9-4731-8099-bad5ea6f6aef}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4eac24de-947d-49a2-b06b-b7f1d7abb483}; !- Outlet Port

OS:Connection,
  {4eac24de-947d-49a2-b06b-b7f1d7abb483}, !- Handle
  {56e4eff5-c622-470b-b61b-b4b61eb56065}, !- Name
  {79d7caea-2fb9-4731-8099-bad5ea6f6aef}, !- Source Object
  3,                                      !- Outlet Port
  {90dd4057-da5c-4390-81fd-1af93f6ed498}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8042b928-dce9-488e-9d93-e163011248e3}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Furnace Relief Air Node, !- Name
  {6aed3bb8-3fc9-4a5d-9ce0-2d4686a246ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6aed3bb8-3fc9-4a5d-9ce0-2d4686a246ee}, !- Handle
  {7bd71cca-77ff-4e4b-ae0a-da594beef5b7}, !- Name
  {90dd4057-da5c-4390-81fd-1af93f6ed498}, !- Source Object
  7,                                      !- Outlet Port
  {8042b928-dce9-488e-9d93-e163011248e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {639b07e8-a7c7-44a3-b7ae-1995826cc5c7}, !- Handle
  {db558213-1727-4d44-9e6f-0f6ab8d3f8ee}, !- Name
  {90dd4057-da5c-4390-81fd-1af93f6ed498}, !- Source Object
  5,                                      !- Outlet Port
  {e2844d33-8c96-46b1-a1f1-2a4daaf77fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {05196fb1-f76c-47dd-97dd-94e5fa273df1}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {1c7e15fa-450b-475e-973f-793c3e57968f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {fd3c59bb-7fba-4068-bea4-f24fc7731c97}, !- Air Inlet Node Name
  {d92f835d-a060-42e6-b021-0e357fc9c0c1}, !- Air Outlet Node Name
  {a517f535-2066-4af7-92db-8d26bcf86335}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {20f12634-7260-4336-9742-cf2071a51ac4}, !- Supply Air Fan Operating Mode Schedule Name
  {a6f04f66-52f7-4026-8d98-be79b702a5be}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {e9464986-0a42-444e-96cc-5ab1648cf87d}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {d92f835d-a060-42e6-b021-0e357fc9c0c1}, !- Inlet Port
  {94c16891-8cd0-4ec8-a172-7e3e60a5e04c}; !- Outlet Port

OS:Connection,
  {fd3c59bb-7fba-4068-bea4-f24fc7731c97}, !- Handle
  {23355f82-52fb-4b9c-9cff-62a5918a0c38}, !- Name
  {38387516-d90a-4d72-9475-abe1c3756a33}, !- Source Object
  3,                                      !- Outlet Port
  {05196fb1-f76c-47dd-97dd-94e5fa273df1}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {d92f835d-a060-42e6-b021-0e357fc9c0c1}, !- Handle
  {5a6878ea-dfcf-4a58-9659-16735843ed8f}, !- Name
  {05196fb1-f76c-47dd-97dd-94e5fa273df1}, !- Source Object
  7,                                      !- Outlet Port
  {e9464986-0a42-444e-96cc-5ab1648cf87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94c16891-8cd0-4ec8-a172-7e3e60a5e04c}, !- Handle
  {22c964fd-4280-4969-8576-adb32e12d25f}, !- Name
  {e9464986-0a42-444e-96cc-5ab1648cf87d}, !- Source Object
  3,                                      !- Outlet Port
  {90dd4057-da5c-4390-81fd-1af93f6ed498}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8f9531a1-f902-464c-bc7a-f760d92e5f94}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Direct Air, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {882d0657-95d4-4e3e-8459-25d37b5cc852}, !- Air Inlet Node Name
  {b8007f42-477f-4813-ada6-3fd047d9a7a4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e94386bd-af1b-4197-a22d-f1c6a41ac15c}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Return Air Node, !- Name
  {c5271128-71f6-4d34-83d9-10b4580dde08}, !- Inlet Port
  {a8aacf4e-71ac-4220-8b32-5b043ca6e635}; !- Outlet Port

OS:Connection,
  {4f1a54d9-c422-41c5-b446-28441bbc6a11}, !- Handle
  {6b05aa41-0fe9-4587-b4cb-dcff89dc4af1}, !- Name
  {4b140bef-7c12-43ca-a449-b3dad337bee3}, !- Source Object
  3,                                      !- Outlet Port
  {13ff0b7f-5c1d-4885-ba1a-9f235be3ebb4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c5271128-71f6-4d34-83d9-10b4580dde08}, !- Handle
  {9e7d77b4-b3ff-43a8-b892-281bcb89bbd9}, !- Name
  {6c8f066a-c0c0-4911-bdc1-d3ec08481a0b}, !- Source Object
  3,                                      !- Outlet Port
  {e94386bd-af1b-4197-a22d-f1c6a41ac15c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8aacf4e-71ac-4220-8b32-5b043ca6e635}, !- Handle
  {85f7cba0-b398-4d5f-a890-3529a26d5995}, !- Name
  {e94386bd-af1b-4197-a22d-f1c6a41ac15c}, !- Source Object
  3,                                      !- Outlet Port
  {1dcc106c-cef0-4c7b-930a-b6c9f1989814}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b10a18d2-f15d-4b39-86d7-dcb7e475e87d}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {c524dac7-0819-4673-b398-3e0f70850754}, !- Inlet Port
  {882d0657-95d4-4e3e-8459-25d37b5cc852}; !- Outlet Port

OS:Connection,
  {c524dac7-0819-4673-b398-3e0f70850754}, !- Handle
  {6aafdcd9-a1c6-4fcd-9825-36fcd1fa1902}, !- Name
  {d7c4bd2b-5911-4d18-b254-342ef33a0c73}, !- Source Object
  3,                                      !- Outlet Port
  {b10a18d2-f15d-4b39-86d7-dcb7e475e87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {882d0657-95d4-4e3e-8459-25d37b5cc852}, !- Handle
  {285dc5a6-73b3-46a1-9cb3-94813ee192a4}, !- Name
  {b10a18d2-f15d-4b39-86d7-dcb7e475e87d}, !- Source Object
  3,                                      !- Outlet Port
  {8f9531a1-f902-464c-bc7a-f760d92e5f94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8007f42-477f-4813-ada6-3fd047d9a7a4}, !- Handle
  {472162c6-6bd0-4438-b539-3db3420ea6de}, !- Name
  {8f9531a1-f902-464c-bc7a-f760d92e5f94}, !- Source Object
  4,                                      !- Outlet Port
  {4b140bef-7c12-43ca-a449-b3dad337bee3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e807c34d-f7f4-419f-9342-90640ff08c55}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule
  {cbaa8a5a-f39c-40d1-a1c3-8601e13b1fe3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {864a2628-3a08-469f-ad4a-6eeeba27ca86}, !- Supply Side Inlet Node Name
  {fdaf36fb-83dc-4952-ac14-6ad3fa1f9ead}, !- Demand Side Outlet Node Name
  {bca4cceb-8cf2-41bd-af4c-24b57a24b0b9}, !- Demand Side Inlet Node A
  {6c265ae1-0ccb-40d4-bdde-7cc9cf9ccb09}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f3f35579-cbe7-459b-b6fd-cfd2e13533ca}, !- Demand Mixer Name
  {42116638-14fd-4220-bee5-870fb483b338}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fcb63ff4-03ea-4c5a-af3b-c36c52f05f0e}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Furnace Supply Inlet Node, !- Name
  {864a2628-3a08-469f-ad4a-6eeeba27ca86}, !- Inlet Port
  {2b5214ee-2653-4af6-a602-4e2d7342a9a9}; !- Outlet Port

OS:Node,
  {140066a2-0f02-40d7-ab39-387989c900df}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Furnace Mixed Air Node, !- Name
  {40833a8f-ebec-42ce-9937-4e4000aeb668}, !- Inlet Port
  {6c265ae1-0ccb-40d4-bdde-7cc9cf9ccb09}; !- Outlet Port

OS:Connection,
  {864a2628-3a08-469f-ad4a-6eeeba27ca86}, !- Handle
  {808c8798-f78d-4b50-8018-7c76e95771cb}, !- Name
  {e807c34d-f7f4-419f-9342-90640ff08c55}, !- Source Object
  8,                                      !- Outlet Port
  {fcb63ff4-03ea-4c5a-af3b-c36c52f05f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c265ae1-0ccb-40d4-bdde-7cc9cf9ccb09}, !- Handle
  {25b8630b-4084-49e0-bc3d-ea103c856730}, !- Name
  {140066a2-0f02-40d7-ab39-387989c900df}, !- Source Object
  3,                                      !- Outlet Port
  {e807c34d-f7f4-419f-9342-90640ff08c55}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ea8ae234-6f49-429b-a52c-1ce33e9eba78}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Furnace Demand Inlet Node, !- Name
  {bca4cceb-8cf2-41bd-af4c-24b57a24b0b9}, !- Inlet Port
  {b72b7273-788d-4ac1-a480-d426c53172dc}; !- Outlet Port

OS:Node,
  {3540d43f-4c26-47c8-b567-f611e6a2ec65}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Furnace Demand Outlet Node, !- Name
  {09c1d8ea-fe6b-4e9c-803f-22c2d150f0aa}, !- Inlet Port
  {fdaf36fb-83dc-4952-ac14-6ad3fa1f9ead}; !- Outlet Port

OS:Node,
  {04afb0af-3d2c-40ec-8542-9e69a32d89e6}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Direct Air Outlet Air Node, !- Name
  {cda3218c-d361-4081-89ed-7bdd5789c401}, !- Inlet Port
  {c0315795-b7bd-4913-9403-88e74e8f7154}; !- Outlet Port

OS:Connection,
  {bca4cceb-8cf2-41bd-af4c-24b57a24b0b9}, !- Handle
  {9f5515d2-1d18-4c58-a6e6-02dc343a797f}, !- Name
  {e807c34d-f7f4-419f-9342-90640ff08c55}, !- Source Object
  10,                                     !- Outlet Port
  {ea8ae234-6f49-429b-a52c-1ce33e9eba78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdaf36fb-83dc-4952-ac14-6ad3fa1f9ead}, !- Handle
  {1ca40346-d9f9-4127-a71d-c26a4a2bfd4d}, !- Name
  {3540d43f-4c26-47c8-b567-f611e6a2ec65}, !- Source Object
  3,                                      !- Outlet Port
  {e807c34d-f7f4-419f-9342-90640ff08c55}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {42116638-14fd-4220-bee5-870fb483b338}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {b72b7273-788d-4ac1-a480-d426c53172dc}, !- Inlet Node Name
  {3c6ce385-0473-4632-a5e5-a42f9a529fa3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f3f35579-cbe7-459b-b6fd-cfd2e13533ca}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {09c1d8ea-fe6b-4e9c-803f-22c2d150f0aa}, !- Outlet Node Name
  {ae559fd3-c6f3-4140-99ac-60d1bfb0e01f}; !- Inlet Node Name 1

OS:Connection,
  {b72b7273-788d-4ac1-a480-d426c53172dc}, !- Handle
  {a8f44925-3ad4-4437-a38d-2b02d691461f}, !- Name
  {ea8ae234-6f49-429b-a52c-1ce33e9eba78}, !- Source Object
  3,                                      !- Outlet Port
  {42116638-14fd-4220-bee5-870fb483b338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09c1d8ea-fe6b-4e9c-803f-22c2d150f0aa}, !- Handle
  {45f11d01-b567-4cf3-8afd-ca4add5df38f}, !- Name
  {f3f35579-cbe7-459b-b6fd-cfd2e13533ca}, !- Source Object
  2,                                      !- Outlet Port
  {3540d43f-4c26-47c8-b567-f611e6a2ec65}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2aaf7d7b-fa6b-41ba-817a-63abfe44dea9}, !- Handle
  {e807c34d-f7f4-419f-9342-90640ff08c55}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {cbaa8a5a-f39c-40d1-a1c3-8601e13b1fe3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Coil:Heating:Gas,
  {910f3014-b576-47e6-b6ec-48230de39301}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Furnace Heating Coil, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {127a8a76-e3ab-4226-b3a8-b0a6b92e8771}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Furnace Supply Fan, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {359bbdef-80b3-47b3-ba85-0de1423951ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f2dada11-bfda-4b39-91f6-b301ad640a2a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {359bbdef-80b3-47b3-ba85-0de1423951ca}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f2dada11-bfda-4b39-91f6-b301ad640a2a}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {5677ca05-8a1e-4035-a181-07ba835a37e2}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c203aa7f-c9e3-4fb0-8b10-c88aeaeb668a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c203aa7f-c9e3-4fb0-8b10-c88aeaeb668a}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {54e0338c-5db8-4b84-baf1-df1a3dd04a73}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Furnace OA System, !- Name
  {5677ca05-8a1e-4035-a181-07ba835a37e2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {40833a8f-ebec-42ce-9937-4e4000aeb668}, !- Mixed Air Node Name
  {561e18c3-965f-40c6-81e4-a7f1c9af6214}, !- Outdoor Air Stream Node Name
  {90b9312a-7646-4ff4-8697-ed066543f879}, !- Relief Air Stream Node Name
  {12513baf-72cd-432b-ae82-2eeae37f6d10}; !- Return Air Stream Node Name

OS:Node,
  {f2482218-b108-4414-af6d-c7338c4c07c3}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {561e18c3-965f-40c6-81e4-a7f1c9af6214}; !- Outlet Port

OS:Connection,
  {561e18c3-965f-40c6-81e4-a7f1c9af6214}, !- Handle
  {0ede1602-3ffb-4f41-814d-b6bf97ccb126}, !- Name
  {f2482218-b108-4414-af6d-c7338c4c07c3}, !- Source Object
  3,                                      !- Outlet Port
  {54e0338c-5db8-4b84-baf1-df1a3dd04a73}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aa68264b-e055-4eb9-a54a-5196f536fff1}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Furnace Relief Air Node, !- Name
  {90b9312a-7646-4ff4-8697-ed066543f879}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90b9312a-7646-4ff4-8697-ed066543f879}, !- Handle
  {de79ee5f-a823-4423-9678-fd6b6da814b3}, !- Name
  {54e0338c-5db8-4b84-baf1-df1a3dd04a73}, !- Source Object
  7,                                      !- Outlet Port
  {aa68264b-e055-4eb9-a54a-5196f536fff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40833a8f-ebec-42ce-9937-4e4000aeb668}, !- Handle
  {378caa12-a9ab-4cfe-8c5a-396bec8547c7}, !- Name
  {54e0338c-5db8-4b84-baf1-df1a3dd04a73}, !- Source Object
  5,                                      !- Outlet Port
  {140066a2-0f02-40d7-ab39-387989c900df}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {ab465133-9281-44ae-9034-65f0a204dc6b}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {fccbe2ee-f65b-4874-a88e-662d93611055}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {2b5214ee-2653-4af6-a602-4e2d7342a9a9}, !- Air Inlet Node Name
  {0a4879b4-0f5b-42a0-915c-b5bc0214cd21}, !- Air Outlet Node Name
  {127a8a76-e3ab-4226-b3a8-b0a6b92e8771}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {20f12634-7260-4336-9742-cf2071a51ac4}, !- Supply Air Fan Operating Mode Schedule Name
  {910f3014-b576-47e6-b6ec-48230de39301}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {ad749774-155e-4054-85be-8435ad72faa3}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {0a4879b4-0f5b-42a0-915c-b5bc0214cd21}, !- Inlet Port
  {12513baf-72cd-432b-ae82-2eeae37f6d10}; !- Outlet Port

OS:Connection,
  {2b5214ee-2653-4af6-a602-4e2d7342a9a9}, !- Handle
  {0c2fab25-b99b-4e76-9e70-cbf658ebbfd7}, !- Name
  {fcb63ff4-03ea-4c5a-af3b-c36c52f05f0e}, !- Source Object
  3,                                      !- Outlet Port
  {ab465133-9281-44ae-9034-65f0a204dc6b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0a4879b4-0f5b-42a0-915c-b5bc0214cd21}, !- Handle
  {ce7de9ef-a843-415b-804a-0d2e22d774f3}, !- Name
  {ab465133-9281-44ae-9034-65f0a204dc6b}, !- Source Object
  7,                                      !- Outlet Port
  {ad749774-155e-4054-85be-8435ad72faa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12513baf-72cd-432b-ae82-2eeae37f6d10}, !- Handle
  {c044b473-d77b-4e91-8217-86c31753c7ab}, !- Name
  {ad749774-155e-4054-85be-8435ad72faa3}, !- Source Object
  3,                                      !- Outlet Port
  {54e0338c-5db8-4b84-baf1-df1a3dd04a73}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c8be874c-c256-48e0-82e7-02eb2a951067}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Direct Air, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {93145343-9c29-43ac-aac6-7ef2201f4e6c}, !- Air Inlet Node Name
  {cda3218c-d361-4081-89ed-7bdd5789c401}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e58c51b7-ee37-4c88-867e-0cc5ee6dabb4}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Return Air Node, !- Name
  {87dd2f83-20af-4a5e-a193-37c93b7f160b}, !- Inlet Port
  {ae559fd3-c6f3-4140-99ac-60d1bfb0e01f}; !- Outlet Port

OS:Connection,
  {c0315795-b7bd-4913-9403-88e74e8f7154}, !- Handle
  {b92f8b99-392f-436c-934c-cba3d004d2f3}, !- Name
  {04afb0af-3d2c-40ec-8542-9e69a32d89e6}, !- Source Object
  3,                                      !- Outlet Port
  {ad7807b0-9514-4929-8830-d22726ff3b0e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {87dd2f83-20af-4a5e-a193-37c93b7f160b}, !- Handle
  {ce34a1fb-5982-4ea3-9e82-15de663600c5}, !- Name
  {e4ef3ce9-2e1e-4542-9523-737c2c3151ae}, !- Source Object
  3,                                      !- Outlet Port
  {e58c51b7-ee37-4c88-867e-0cc5ee6dabb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae559fd3-c6f3-4140-99ac-60d1bfb0e01f}, !- Handle
  {a0c23389-632f-423c-94eb-11008a720af5}, !- Name
  {e58c51b7-ee37-4c88-867e-0cc5ee6dabb4}, !- Source Object
  3,                                      !- Outlet Port
  {f3f35579-cbe7-459b-b6fd-cfd2e13533ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8fc64dcb-ccd1-4c23-aa9f-2750e34d4b5a}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Direct Air Inlet Air Node, !- Name
  {3c6ce385-0473-4632-a5e5-a42f9a529fa3}, !- Inlet Port
  {93145343-9c29-43ac-aac6-7ef2201f4e6c}; !- Outlet Port

OS:Connection,
  {3c6ce385-0473-4632-a5e5-a42f9a529fa3}, !- Handle
  {9fbf0ab4-c704-48cb-a79e-977f8b884499}, !- Name
  {42116638-14fd-4220-bee5-870fb483b338}, !- Source Object
  3,                                      !- Outlet Port
  {8fc64dcb-ccd1-4c23-aa9f-2750e34d4b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93145343-9c29-43ac-aac6-7ef2201f4e6c}, !- Handle
  {dd268b51-76c3-411d-9b15-937e692e27f7}, !- Name
  {8fc64dcb-ccd1-4c23-aa9f-2750e34d4b5a}, !- Source Object
  3,                                      !- Outlet Port
  {c8be874c-c256-48e0-82e7-02eb2a951067}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cda3218c-d361-4081-89ed-7bdd5789c401}, !- Handle
  {14952ab6-c289-4834-9939-2ff389ab6ebc}, !- Name
  {c8be874c-c256-48e0-82e7-02eb2a951067}, !- Source Object
  4,                                      !- Outlet Port
  {04afb0af-3d2c-40ec-8542-9e69a32d89e6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4066c1d5-3070-471f-8d3d-b69fd73e8952}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule
  {8db37ce9-b202-4128-bd09-9b7badf4dd57}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a0ed09eb-0a95-4a77-8c5a-65a34204b1bc}, !- Supply Side Inlet Node Name
  {671aac2e-c38a-4982-9a1b-60c08c3e3093}, !- Demand Side Outlet Node Name
  {2d53e376-a724-4da1-b0d7-1cf0d15993b3}, !- Demand Side Inlet Node A
  {383ddcb4-56ff-4547-9bfd-691da9c2e1a0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c760a51e-48fb-40cc-a0fa-ca8784329fea}, !- Demand Mixer Name
  {dbd8a0dc-1d43-4082-b88f-7e707dc3cb11}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7ad76b05-1ad5-42e3-bdbb-450b1a0501e1}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Furnace Supply Inlet Node, !- Name
  {a0ed09eb-0a95-4a77-8c5a-65a34204b1bc}, !- Inlet Port
  {4fdbfd10-12dd-44e1-ae70-dca35ef647ce}; !- Outlet Port

OS:Node,
  {88734bd4-1b19-46fb-9f5a-2552d5c121ee}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Furnace Mixed Air Node, !- Name
  {62d42c7a-dbf6-445d-9607-d0017f9726b7}, !- Inlet Port
  {383ddcb4-56ff-4547-9bfd-691da9c2e1a0}; !- Outlet Port

OS:Connection,
  {a0ed09eb-0a95-4a77-8c5a-65a34204b1bc}, !- Handle
  {d50d9527-62b0-4148-9fa8-8c2f33c978a3}, !- Name
  {4066c1d5-3070-471f-8d3d-b69fd73e8952}, !- Source Object
  8,                                      !- Outlet Port
  {7ad76b05-1ad5-42e3-bdbb-450b1a0501e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {383ddcb4-56ff-4547-9bfd-691da9c2e1a0}, !- Handle
  {fd4f0020-921a-4d3e-b926-e9595c1d7c88}, !- Name
  {88734bd4-1b19-46fb-9f5a-2552d5c121ee}, !- Source Object
  3,                                      !- Outlet Port
  {4066c1d5-3070-471f-8d3d-b69fd73e8952}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c2e0bb16-2146-46c1-b234-809bc5fb2f9a}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Furnace Demand Inlet Node, !- Name
  {2d53e376-a724-4da1-b0d7-1cf0d15993b3}, !- Inlet Port
  {aa26d881-bc8e-4a93-b5f5-3be61e5bc129}; !- Outlet Port

OS:Node,
  {0c330ef8-480f-49f3-adaf-253e79cf7fd2}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Furnace Demand Outlet Node, !- Name
  {3cfb3675-6067-4488-8aa4-f8cedd36a029}, !- Inlet Port
  {671aac2e-c38a-4982-9a1b-60c08c3e3093}; !- Outlet Port

OS:Node,
  {8890487f-9068-44c9-8339-9cab37543020}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {7db5ca43-5752-4ca1-bf79-25c520e88ac6}, !- Inlet Port
  {28ba0a24-87d7-428b-a8a8-9aeafd49dcbe}; !- Outlet Port

OS:Connection,
  {2d53e376-a724-4da1-b0d7-1cf0d15993b3}, !- Handle
  {db6d45d0-485c-4a82-8213-424390f4458a}, !- Name
  {4066c1d5-3070-471f-8d3d-b69fd73e8952}, !- Source Object
  10,                                     !- Outlet Port
  {c2e0bb16-2146-46c1-b234-809bc5fb2f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {671aac2e-c38a-4982-9a1b-60c08c3e3093}, !- Handle
  {50e3b7b8-5f0c-47a3-8cea-032934324899}, !- Name
  {0c330ef8-480f-49f3-adaf-253e79cf7fd2}, !- Source Object
  3,                                      !- Outlet Port
  {4066c1d5-3070-471f-8d3d-b69fd73e8952}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dbd8a0dc-1d43-4082-b88f-7e707dc3cb11}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {aa26d881-bc8e-4a93-b5f5-3be61e5bc129}, !- Inlet Node Name
  {b549e2e7-4965-4434-b08c-51df92afba85}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c760a51e-48fb-40cc-a0fa-ca8784329fea}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {3cfb3675-6067-4488-8aa4-f8cedd36a029}, !- Outlet Node Name
  {4572dcfa-cb5e-477a-8765-3a4c5aaaf507}; !- Inlet Node Name 1

OS:Connection,
  {aa26d881-bc8e-4a93-b5f5-3be61e5bc129}, !- Handle
  {dac448f8-2ad0-4e25-a6bc-6108ac245f1c}, !- Name
  {c2e0bb16-2146-46c1-b234-809bc5fb2f9a}, !- Source Object
  3,                                      !- Outlet Port
  {dbd8a0dc-1d43-4082-b88f-7e707dc3cb11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cfb3675-6067-4488-8aa4-f8cedd36a029}, !- Handle
  {1a2c27b9-106a-4a39-bbc6-aa83a7b83109}, !- Name
  {c760a51e-48fb-40cc-a0fa-ca8784329fea}, !- Source Object
  2,                                      !- Outlet Port
  {0c330ef8-480f-49f3-adaf-253e79cf7fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4ab782a9-974b-4d46-9145-a0ee4d17d1e9}, !- Handle
  {4066c1d5-3070-471f-8d3d-b69fd73e8952}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8db37ce9-b202-4128-bd09-9b7badf4dd57}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6; !- Name

OS:Coil:Heating:Gas,
  {d809e036-d1ad-4d09-b17b-760ed1bc5498}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Furnace Heating Coil, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {e13fce19-284c-490b-8b8f-ed8d37efee56}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Furnace Supply Fan, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {640f2bc2-015c-4877-84bf-ab633e671507}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6745190a-d5f3-48b1-946c-4a57e5751435}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {640f2bc2-015c-4877-84bf-ab633e671507}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6745190a-d5f3-48b1-946c-4a57e5751435}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f5f1944c-2b74-40d7-937a-aec5e1e8c223}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {382750af-4ffc-4f47-a354-78ead4989018}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {382750af-4ffc-4f47-a354-78ead4989018}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {34bfc7f3-ef1b-4959-aa2b-f838a4cc0782}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Furnace OA System, !- Name
  {f5f1944c-2b74-40d7-937a-aec5e1e8c223}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {62d42c7a-dbf6-445d-9607-d0017f9726b7}, !- Mixed Air Node Name
  {4e3e4881-adc6-49a0-80d8-b1998f0c5238}, !- Outdoor Air Stream Node Name
  {b706c190-d30c-48fe-a1b5-bba2c4ef2ee4}, !- Relief Air Stream Node Name
  {d43bdbd6-0ef5-49a4-bf7b-52f747ea70e7}; !- Return Air Stream Node Name

OS:Node,
  {c3730ffb-87bf-4742-ac9d-e26306a72430}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4e3e4881-adc6-49a0-80d8-b1998f0c5238}; !- Outlet Port

OS:Connection,
  {4e3e4881-adc6-49a0-80d8-b1998f0c5238}, !- Handle
  {fe9055f4-309f-4c75-b524-b4bd8e520bb9}, !- Name
  {c3730ffb-87bf-4742-ac9d-e26306a72430}, !- Source Object
  3,                                      !- Outlet Port
  {34bfc7f3-ef1b-4959-aa2b-f838a4cc0782}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c0cbf44c-00ed-4689-9357-98d4fcad860f}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Furnace Relief Air Node, !- Name
  {b706c190-d30c-48fe-a1b5-bba2c4ef2ee4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b706c190-d30c-48fe-a1b5-bba2c4ef2ee4}, !- Handle
  {c9575c5e-439f-43bb-b4cf-1fc305d772fb}, !- Name
  {34bfc7f3-ef1b-4959-aa2b-f838a4cc0782}, !- Source Object
  7,                                      !- Outlet Port
  {c0cbf44c-00ed-4689-9357-98d4fcad860f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d42c7a-dbf6-445d-9607-d0017f9726b7}, !- Handle
  {8c2ee728-be5f-4e69-9c3a-7d0d54a0e5e8}, !- Name
  {34bfc7f3-ef1b-4959-aa2b-f838a4cc0782}, !- Source Object
  5,                                      !- Outlet Port
  {88734bd4-1b19-46fb-9f5a-2552d5c121ee}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {704f3b6f-16d4-48fc-9246-3cc7ea0f93b9}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {ffa986db-3ac6-467f-8494-831953d0b6bd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {4fdbfd10-12dd-44e1-ae70-dca35ef647ce}, !- Air Inlet Node Name
  {a3695041-1705-43b0-8f95-5a044f225783}, !- Air Outlet Node Name
  {e13fce19-284c-490b-8b8f-ed8d37efee56}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {20f12634-7260-4336-9742-cf2071a51ac4}, !- Supply Air Fan Operating Mode Schedule Name
  {d809e036-d1ad-4d09-b17b-760ed1bc5498}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {12aa98b4-894f-4066-b91d-33d41981e1a2}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {a3695041-1705-43b0-8f95-5a044f225783}, !- Inlet Port
  {d43bdbd6-0ef5-49a4-bf7b-52f747ea70e7}; !- Outlet Port

OS:Connection,
  {4fdbfd10-12dd-44e1-ae70-dca35ef647ce}, !- Handle
  {33f43412-187a-4f5d-9535-70bf1bbc5a57}, !- Name
  {7ad76b05-1ad5-42e3-bdbb-450b1a0501e1}, !- Source Object
  3,                                      !- Outlet Port
  {704f3b6f-16d4-48fc-9246-3cc7ea0f93b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a3695041-1705-43b0-8f95-5a044f225783}, !- Handle
  {c0f1c8d8-f666-4fd5-a6a2-a610897b387e}, !- Name
  {704f3b6f-16d4-48fc-9246-3cc7ea0f93b9}, !- Source Object
  7,                                      !- Outlet Port
  {12aa98b4-894f-4066-b91d-33d41981e1a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d43bdbd6-0ef5-49a4-bf7b-52f747ea70e7}, !- Handle
  {eb15c50a-0955-46f9-9da7-269f6a78442e}, !- Name
  {12aa98b4-894f-4066-b91d-33d41981e1a2}, !- Source Object
  3,                                      !- Outlet Port
  {34bfc7f3-ef1b-4959-aa2b-f838a4cc0782}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c330226f-8dab-4136-bb8c-dbeeeb6ad91d}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Direct Air, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {5df9c5fb-a0f4-4d86-b3cc-b1a304a8fa93}, !- Air Inlet Node Name
  {7db5ca43-5752-4ca1-bf79-25c520e88ac6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {11777a2b-a84b-45a2-979d-120d4a73133a}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Return Air Node, !- Name
  {ac8ddbba-4f94-478a-b490-98e8257df637}, !- Inlet Port
  {4572dcfa-cb5e-477a-8765-3a4c5aaaf507}; !- Outlet Port

OS:Connection,
  {28ba0a24-87d7-428b-a8a8-9aeafd49dcbe}, !- Handle
  {b396dc39-a800-44ee-b5fb-ccb484d27f20}, !- Name
  {8890487f-9068-44c9-8339-9cab37543020}, !- Source Object
  3,                                      !- Outlet Port
  {3007a27b-b66e-4d5b-90bd-3311482fe6b1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ac8ddbba-4f94-478a-b490-98e8257df637}, !- Handle
  {08127e0c-cd9d-4486-9233-fbe4479d7208}, !- Name
  {fea8df69-bc83-423a-9013-24a79e9252d8}, !- Source Object
  3,                                      !- Outlet Port
  {11777a2b-a84b-45a2-979d-120d4a73133a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4572dcfa-cb5e-477a-8765-3a4c5aaaf507}, !- Handle
  {7a8fe146-0cd2-4026-94e4-8b488216595e}, !- Name
  {11777a2b-a84b-45a2-979d-120d4a73133a}, !- Source Object
  3,                                      !- Outlet Port
  {c760a51e-48fb-40cc-a0fa-ca8784329fea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2da6a2a5-61f0-4fc4-ae1a-1db4c669eec5}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {b549e2e7-4965-4434-b08c-51df92afba85}, !- Inlet Port
  {5df9c5fb-a0f4-4d86-b3cc-b1a304a8fa93}; !- Outlet Port

OS:Connection,
  {b549e2e7-4965-4434-b08c-51df92afba85}, !- Handle
  {6e61fd7b-fab1-4477-bd25-aa4985127c61}, !- Name
  {dbd8a0dc-1d43-4082-b88f-7e707dc3cb11}, !- Source Object
  3,                                      !- Outlet Port
  {2da6a2a5-61f0-4fc4-ae1a-1db4c669eec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df9c5fb-a0f4-4d86-b3cc-b1a304a8fa93}, !- Handle
  {0e34d817-9949-4d55-9406-8f4210d614b9}, !- Name
  {2da6a2a5-61f0-4fc4-ae1a-1db4c669eec5}, !- Source Object
  3,                                      !- Outlet Port
  {c330226f-8dab-4136-bb8c-dbeeeb6ad91d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7db5ca43-5752-4ca1-bf79-25c520e88ac6}, !- Handle
  {2f82484f-9924-4afb-872f-6fcc553d1ec9}, !- Name
  {c330226f-8dab-4136-bb8c-dbeeeb6ad91d}, !- Source Object
  4,                                      !- Outlet Port
  {8890487f-9068-44c9-8339-9cab37543020}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {45671646-ecea-45da-84d0-8813a2a46c49}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule
  {5653b0ae-7314-44ea-8ce1-78bc122e6b9a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a4894fbb-a8f5-4a6e-86e8-f6985e8d8161}, !- Supply Side Inlet Node Name
  {cbbf45ad-52e9-4afc-bdbd-86cab073a479}, !- Demand Side Outlet Node Name
  {de04aae7-d2a2-4e01-93bd-830651103269}, !- Demand Side Inlet Node A
  {5a5dda0e-89c6-4cdf-8a58-43b1f6899160}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {79addc24-a93f-4292-89ea-97affda8a131}, !- Demand Mixer Name
  {1f94678f-f3f2-45d4-a000-45b3ff5bdff8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0cbc7489-bab1-4c93-bf25-11fb43647c04}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Furnace Supply Inlet Node, !- Name
  {a4894fbb-a8f5-4a6e-86e8-f6985e8d8161}, !- Inlet Port
  {423e285f-27e8-4f43-9f49-e9d3cf9f2825}; !- Outlet Port

OS:Node,
  {27c3c9dc-271e-403b-ba72-8e7f4a2c804c}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Furnace Mixed Air Node, !- Name
  {1fd74707-3376-41c0-9263-7d1cbd3c1cc5}, !- Inlet Port
  {5a5dda0e-89c6-4cdf-8a58-43b1f6899160}; !- Outlet Port

OS:Connection,
  {a4894fbb-a8f5-4a6e-86e8-f6985e8d8161}, !- Handle
  {88918e54-c99f-41e9-9d38-394270cfa116}, !- Name
  {45671646-ecea-45da-84d0-8813a2a46c49}, !- Source Object
  8,                                      !- Outlet Port
  {0cbc7489-bab1-4c93-bf25-11fb43647c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a5dda0e-89c6-4cdf-8a58-43b1f6899160}, !- Handle
  {41fbc0ea-bfb5-42b4-80d5-c3ac77f563b4}, !- Name
  {27c3c9dc-271e-403b-ba72-8e7f4a2c804c}, !- Source Object
  3,                                      !- Outlet Port
  {45671646-ecea-45da-84d0-8813a2a46c49}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1ce6c9a2-4ab7-4072-a19b-b5bfa5bec394}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Furnace Demand Inlet Node, !- Name
  {de04aae7-d2a2-4e01-93bd-830651103269}, !- Inlet Port
  {f8302b17-513a-47ff-ab78-cee0af6faa22}; !- Outlet Port

OS:Node,
  {c6d9fb0b-3bc6-4bbd-933b-86b54ab57a91}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Furnace Demand Outlet Node, !- Name
  {03326520-bb05-44bc-93f7-1392601b5c66}, !- Inlet Port
  {cbbf45ad-52e9-4afc-bdbd-86cab073a479}; !- Outlet Port

OS:Node,
  {c096f2a6-f2b0-4713-8f24-25244fcba78c}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Direct Air Outlet Air Node, !- Name
  {ebb69aba-e740-4f05-ac50-cb2e1bf93c06}, !- Inlet Port
  {b47547b2-d68f-4e5c-bb39-d4947e441a67}; !- Outlet Port

OS:Connection,
  {de04aae7-d2a2-4e01-93bd-830651103269}, !- Handle
  {d3252498-140b-4c27-bfd5-d0dedbad2cbe}, !- Name
  {45671646-ecea-45da-84d0-8813a2a46c49}, !- Source Object
  10,                                     !- Outlet Port
  {1ce6c9a2-4ab7-4072-a19b-b5bfa5bec394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbbf45ad-52e9-4afc-bdbd-86cab073a479}, !- Handle
  {afb6967b-fdf1-48c7-9332-196e94b3f9d4}, !- Name
  {c6d9fb0b-3bc6-4bbd-933b-86b54ab57a91}, !- Source Object
  3,                                      !- Outlet Port
  {45671646-ecea-45da-84d0-8813a2a46c49}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1f94678f-f3f2-45d4-a000-45b3ff5bdff8}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {f8302b17-513a-47ff-ab78-cee0af6faa22}, !- Inlet Node Name
  {dbca89cf-2f61-4d83-a893-264a495f38c9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {79addc24-a93f-4292-89ea-97affda8a131}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {03326520-bb05-44bc-93f7-1392601b5c66}, !- Outlet Node Name
  {c0f7da5d-50c7-4551-9528-bd7c7633b02a}; !- Inlet Node Name 1

OS:Connection,
  {f8302b17-513a-47ff-ab78-cee0af6faa22}, !- Handle
  {5f3a0eed-76e7-4371-bbd1-441975ec0ff9}, !- Name
  {1ce6c9a2-4ab7-4072-a19b-b5bfa5bec394}, !- Source Object
  3,                                      !- Outlet Port
  {1f94678f-f3f2-45d4-a000-45b3ff5bdff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03326520-bb05-44bc-93f7-1392601b5c66}, !- Handle
  {560acb0d-0318-467f-b4bd-f3be4c1c057e}, !- Name
  {79addc24-a93f-4292-89ea-97affda8a131}, !- Source Object
  2,                                      !- Outlet Port
  {c6d9fb0b-3bc6-4bbd-933b-86b54ab57a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0182f0f8-782c-48a5-b690-10a7ba7b4604}, !- Handle
  {45671646-ecea-45da-84d0-8813a2a46c49}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5653b0ae-7314-44ea-8ce1-78bc122e6b9a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7; !- Name

OS:Coil:Heating:Gas,
  {d88d846e-47cb-4b3e-88a7-d875c7eb3b69}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Furnace Heating Coil, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {e810e313-b7c9-416d-8fa6-36c7384a746f}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Furnace Supply Fan, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd3d1ad7-41f2-4bb5-82cd-923cc6fb85f4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c5dc1a8d-68fb-430a-940b-8533dee27536}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {cd3d1ad7-41f2-4bb5-82cd-923cc6fb85f4}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c5dc1a8d-68fb-430a-940b-8533dee27536}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {28bac4de-d45d-4c34-b31b-e4cd25e29e35}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1afc0729-4cfc-4cd6-92fd-1787bc12fe6e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1afc0729-4cfc-4cd6-92fd-1787bc12fe6e}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ecaa0e6a-81eb-42e7-a33c-1721149fcecf}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Furnace OA System, !- Name
  {28bac4de-d45d-4c34-b31b-e4cd25e29e35}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1fd74707-3376-41c0-9263-7d1cbd3c1cc5}, !- Mixed Air Node Name
  {3750bf25-671e-48f4-b9b9-52b86d729c38}, !- Outdoor Air Stream Node Name
  {fcca479b-60e6-4de3-b15d-671f838f728d}, !- Relief Air Stream Node Name
  {3da80aa0-ca4f-49de-afc7-dd377ad0c4a8}; !- Return Air Stream Node Name

OS:Node,
  {0eeeca6e-1b3e-414d-800f-decabd0ca2df}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3750bf25-671e-48f4-b9b9-52b86d729c38}; !- Outlet Port

OS:Connection,
  {3750bf25-671e-48f4-b9b9-52b86d729c38}, !- Handle
  {95988feb-4191-4be7-b005-a3109d208197}, !- Name
  {0eeeca6e-1b3e-414d-800f-decabd0ca2df}, !- Source Object
  3,                                      !- Outlet Port
  {ecaa0e6a-81eb-42e7-a33c-1721149fcecf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {64e28776-a383-4e79-b230-86e2142a701c}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Furnace Relief Air Node, !- Name
  {fcca479b-60e6-4de3-b15d-671f838f728d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcca479b-60e6-4de3-b15d-671f838f728d}, !- Handle
  {377d21c3-a986-4b88-9d7e-94cb5718599f}, !- Name
  {ecaa0e6a-81eb-42e7-a33c-1721149fcecf}, !- Source Object
  7,                                      !- Outlet Port
  {64e28776-a383-4e79-b230-86e2142a701c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fd74707-3376-41c0-9263-7d1cbd3c1cc5}, !- Handle
  {726f5f4b-1207-42ba-bd80-5cd6a594f61b}, !- Name
  {ecaa0e6a-81eb-42e7-a33c-1721149fcecf}, !- Source Object
  5,                                      !- Outlet Port
  {27c3c9dc-271e-403b-ba72-8e7f4a2c804c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {1876946d-9841-4349-a0a7-cb861dc3eeac}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {53571c14-aabc-4d03-8110-1d9b48bf1eec}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {423e285f-27e8-4f43-9f49-e9d3cf9f2825}, !- Air Inlet Node Name
  {8653c2ed-ab79-46fe-bdee-1455dfc5365f}, !- Air Outlet Node Name
  {e810e313-b7c9-416d-8fa6-36c7384a746f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {20f12634-7260-4336-9742-cf2071a51ac4}, !- Supply Air Fan Operating Mode Schedule Name
  {d88d846e-47cb-4b3e-88a7-d875c7eb3b69}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {213fcd5d-ed68-4c1c-87d2-2414de6b3efd}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {8653c2ed-ab79-46fe-bdee-1455dfc5365f}, !- Inlet Port
  {3da80aa0-ca4f-49de-afc7-dd377ad0c4a8}; !- Outlet Port

OS:Connection,
  {423e285f-27e8-4f43-9f49-e9d3cf9f2825}, !- Handle
  {9d165c17-08b6-4c29-a722-ddb01fc595c4}, !- Name
  {0cbc7489-bab1-4c93-bf25-11fb43647c04}, !- Source Object
  3,                                      !- Outlet Port
  {1876946d-9841-4349-a0a7-cb861dc3eeac}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8653c2ed-ab79-46fe-bdee-1455dfc5365f}, !- Handle
  {e2a01223-5c40-4725-9e49-e5474f19f15a}, !- Name
  {1876946d-9841-4349-a0a7-cb861dc3eeac}, !- Source Object
  7,                                      !- Outlet Port
  {213fcd5d-ed68-4c1c-87d2-2414de6b3efd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3da80aa0-ca4f-49de-afc7-dd377ad0c4a8}, !- Handle
  {815cd97a-706a-48c2-957b-d2faec71add1}, !- Name
  {213fcd5d-ed68-4c1c-87d2-2414de6b3efd}, !- Source Object
  3,                                      !- Outlet Port
  {ecaa0e6a-81eb-42e7-a33c-1721149fcecf}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {871dc39f-e2db-49b4-9037-155a2081b535}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Direct Air, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {bf9377f6-3fcb-4827-a878-f6f8581af614}, !- Air Inlet Node Name
  {ebb69aba-e740-4f05-ac50-cb2e1bf93c06}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {96910455-e831-4d2c-9b1c-78ddb5d75a78}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Return Air Node, !- Name
  {5f485b8e-6d0a-4bcc-a120-ea92c30d05f1}, !- Inlet Port
  {c0f7da5d-50c7-4551-9528-bd7c7633b02a}; !- Outlet Port

OS:Connection,
  {b47547b2-d68f-4e5c-bb39-d4947e441a67}, !- Handle
  {82236588-7530-4bc9-b8df-311f9b0fa4f3}, !- Name
  {c096f2a6-f2b0-4713-8f24-25244fcba78c}, !- Source Object
  3,                                      !- Outlet Port
  {1b7189a3-ba0b-4477-9b3b-7cc2c05b4092}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5f485b8e-6d0a-4bcc-a120-ea92c30d05f1}, !- Handle
  {0a70cf3b-d60a-4d91-974e-4865ba287eb6}, !- Name
  {0a2da774-310d-4526-8786-d159d0c8eb9e}, !- Source Object
  3,                                      !- Outlet Port
  {96910455-e831-4d2c-9b1c-78ddb5d75a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0f7da5d-50c7-4551-9528-bd7c7633b02a}, !- Handle
  {8bfa3620-7fcf-4faf-b773-608ccec54e6d}, !- Name
  {96910455-e831-4d2c-9b1c-78ddb5d75a78}, !- Source Object
  3,                                      !- Outlet Port
  {79addc24-a93f-4292-89ea-97affda8a131}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cfd64fe3-f457-4217-95c3-1f368381516e}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Direct Air Inlet Air Node, !- Name
  {dbca89cf-2f61-4d83-a893-264a495f38c9}, !- Inlet Port
  {bf9377f6-3fcb-4827-a878-f6f8581af614}; !- Outlet Port

OS:Connection,
  {dbca89cf-2f61-4d83-a893-264a495f38c9}, !- Handle
  {3d748ede-41b2-4296-9651-30744c0f4845}, !- Name
  {1f94678f-f3f2-45d4-a000-45b3ff5bdff8}, !- Source Object
  3,                                      !- Outlet Port
  {cfd64fe3-f457-4217-95c3-1f368381516e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf9377f6-3fcb-4827-a878-f6f8581af614}, !- Handle
  {2bf282cb-a6cb-4b94-959b-f1bc99c35ea4}, !- Name
  {cfd64fe3-f457-4217-95c3-1f368381516e}, !- Source Object
  3,                                      !- Outlet Port
  {871dc39f-e2db-49b4-9037-155a2081b535}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebb69aba-e740-4f05-ac50-cb2e1bf93c06}, !- Handle
  {003c5955-4ff9-4c58-a3ea-3373c9b53ee5}, !- Name
  {871dc39f-e2db-49b4-9037-155a2081b535}, !- Source Object
  4,                                      !- Outlet Port
  {c096f2a6-f2b0-4713-8f24-25244fcba78c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a4eb4bb4-9a67-4660-ba79-0afcf06d7e23}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule
  {125afe4f-8cf6-4c23-8b84-f580970006c7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {62044c81-80d4-4b7d-a3d1-e6c60e3bf9a5}, !- Supply Side Inlet Node Name
  {654430bf-56de-47fd-bf50-78a336c11a0a}, !- Demand Side Outlet Node Name
  {bd1b4502-2d44-44b1-a9a2-d77ea8ecf99a}, !- Demand Side Inlet Node A
  {1a3f891b-b297-4d26-bea9-291d34ae0aad}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d96b3c0d-f6f1-419d-bc82-9045743c22f8}, !- Demand Mixer Name
  {ecbbeb36-e053-4072-b767-2e96814d7f3f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1e41f3d6-95ea-4b0b-9ebb-18d846d1e2ef}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Furnace Supply Inlet Node, !- Name
  {62044c81-80d4-4b7d-a3d1-e6c60e3bf9a5}, !- Inlet Port
  {0747ea04-8172-4619-9a01-3149bfcd472e}; !- Outlet Port

OS:Node,
  {2a2c323a-d0ff-44ad-aa54-b5f78682eca5}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Furnace Mixed Air Node, !- Name
  {d6724b8f-66fa-4817-aa24-a01eec6d1a34}, !- Inlet Port
  {1a3f891b-b297-4d26-bea9-291d34ae0aad}; !- Outlet Port

OS:Connection,
  {62044c81-80d4-4b7d-a3d1-e6c60e3bf9a5}, !- Handle
  {eac9d891-0c74-4313-afcb-4151b550de1d}, !- Name
  {a4eb4bb4-9a67-4660-ba79-0afcf06d7e23}, !- Source Object
  8,                                      !- Outlet Port
  {1e41f3d6-95ea-4b0b-9ebb-18d846d1e2ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a3f891b-b297-4d26-bea9-291d34ae0aad}, !- Handle
  {5bfb8c40-f2e4-4265-b94f-b096d9495bfa}, !- Name
  {2a2c323a-d0ff-44ad-aa54-b5f78682eca5}, !- Source Object
  3,                                      !- Outlet Port
  {a4eb4bb4-9a67-4660-ba79-0afcf06d7e23}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3604dc3c-3327-49a4-8692-649dd37ce39b}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Furnace Demand Inlet Node, !- Name
  {bd1b4502-2d44-44b1-a9a2-d77ea8ecf99a}, !- Inlet Port
  {064d9f27-f7d2-42b5-8c2a-930fffe70398}; !- Outlet Port

OS:Node,
  {a37df120-87a2-4642-9279-f9eb8aa4041c}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Furnace Demand Outlet Node, !- Name
  {e54ce7fc-9a23-4a07-99b2-d0587ee1d0f5}, !- Inlet Port
  {654430bf-56de-47fd-bf50-78a336c11a0a}; !- Outlet Port

OS:Node,
  {a46a85fb-ee25-4f36-bff3-04f46c11da4c}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {4691b213-a308-4304-8fbc-01cf3df38830}, !- Inlet Port
  {f41b0296-7676-4463-8a60-a7bfe2549057}; !- Outlet Port

OS:Connection,
  {bd1b4502-2d44-44b1-a9a2-d77ea8ecf99a}, !- Handle
  {d83ee6aa-2c2c-4384-b639-91ad908da737}, !- Name
  {a4eb4bb4-9a67-4660-ba79-0afcf06d7e23}, !- Source Object
  10,                                     !- Outlet Port
  {3604dc3c-3327-49a4-8692-649dd37ce39b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {654430bf-56de-47fd-bf50-78a336c11a0a}, !- Handle
  {19d4c531-7eac-415a-8307-d051735ec26a}, !- Name
  {a37df120-87a2-4642-9279-f9eb8aa4041c}, !- Source Object
  3,                                      !- Outlet Port
  {a4eb4bb4-9a67-4660-ba79-0afcf06d7e23}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ecbbeb36-e053-4072-b767-2e96814d7f3f}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {064d9f27-f7d2-42b5-8c2a-930fffe70398}, !- Inlet Node Name
  {25b5b758-af1b-4299-9521-b842111aef28}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d96b3c0d-f6f1-419d-bc82-9045743c22f8}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {e54ce7fc-9a23-4a07-99b2-d0587ee1d0f5}, !- Outlet Node Name
  {d945cd3d-5d01-4e27-aa8c-a66e6c13a5f9}; !- Inlet Node Name 1

OS:Connection,
  {064d9f27-f7d2-42b5-8c2a-930fffe70398}, !- Handle
  {ab33bdaa-b23d-4b93-b6ed-8cdbc207e6c2}, !- Name
  {3604dc3c-3327-49a4-8692-649dd37ce39b}, !- Source Object
  3,                                      !- Outlet Port
  {ecbbeb36-e053-4072-b767-2e96814d7f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e54ce7fc-9a23-4a07-99b2-d0587ee1d0f5}, !- Handle
  {d6cb3a24-93fd-45cf-9a24-f9b44089a579}, !- Name
  {d96b3c0d-f6f1-419d-bc82-9045743c22f8}, !- Source Object
  2,                                      !- Outlet Port
  {a37df120-87a2-4642-9279-f9eb8aa4041c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {488a2ebf-8495-4215-8c43-648f6751c17f}, !- Handle
  {a4eb4bb4-9a67-4660-ba79-0afcf06d7e23}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {125afe4f-8cf6-4c23-8b84-f580970006c7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8; !- Name

OS:Coil:Heating:Gas,
  {f5a1115e-6c0f-45d3-b6fe-86a80b3001e4}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Furnace Heating Coil, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {c61437be-fe20-4cfd-bfdd-9dded9c63b31}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Furnace Supply Fan, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {793835f7-8de1-4975-b6aa-32fc8ca6f606}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c4fa28b9-a655-4b38-a1ac-444109d8ba62}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {793835f7-8de1-4975-b6aa-32fc8ca6f606}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c4fa28b9-a655-4b38-a1ac-444109d8ba62}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {52b46a32-d210-4181-9bbc-bfb4f4ff9ce5}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {eb61e4ec-e294-4165-81fe-904cfbe686df}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {eb61e4ec-e294-4165-81fe-904cfbe686df}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cc9b028c-24b8-4789-a638-6d2bf6a4de6a}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Furnace OA System, !- Name
  {52b46a32-d210-4181-9bbc-bfb4f4ff9ce5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d6724b8f-66fa-4817-aa24-a01eec6d1a34}, !- Mixed Air Node Name
  {a76cca88-35de-4ee4-8316-f79336737626}, !- Outdoor Air Stream Node Name
  {9b6b2931-80c1-44c7-8c88-9cf450dffc04}, !- Relief Air Stream Node Name
  {09c3b434-bbf4-4b98-828c-699bcbce7ea0}; !- Return Air Stream Node Name

OS:Node,
  {d530d77a-91ba-44d1-b391-d30b0ab43c5d}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a76cca88-35de-4ee4-8316-f79336737626}; !- Outlet Port

OS:Connection,
  {a76cca88-35de-4ee4-8316-f79336737626}, !- Handle
  {5d63d81c-e87e-4e55-9120-ec8b82ba8161}, !- Name
  {d530d77a-91ba-44d1-b391-d30b0ab43c5d}, !- Source Object
  3,                                      !- Outlet Port
  {cc9b028c-24b8-4789-a638-6d2bf6a4de6a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9bb07ab4-97f8-4dc7-a4ec-1ace93ed9c0f}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Furnace Relief Air Node, !- Name
  {9b6b2931-80c1-44c7-8c88-9cf450dffc04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b6b2931-80c1-44c7-8c88-9cf450dffc04}, !- Handle
  {e1383e48-7752-46c6-bd6f-aafa2059ee60}, !- Name
  {cc9b028c-24b8-4789-a638-6d2bf6a4de6a}, !- Source Object
  7,                                      !- Outlet Port
  {9bb07ab4-97f8-4dc7-a4ec-1ace93ed9c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6724b8f-66fa-4817-aa24-a01eec6d1a34}, !- Handle
  {6c85ce33-4e9b-4da5-9117-47cdbe016f71}, !- Name
  {cc9b028c-24b8-4789-a638-6d2bf6a4de6a}, !- Source Object
  5,                                      !- Outlet Port
  {2a2c323a-d0ff-44ad-aa54-b5f78682eca5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {792343bc-ad9a-42e3-b580-334b4a65074f}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {a6f3b8f0-f301-4f9d-88f7-2b32799e5ee8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {0747ea04-8172-4619-9a01-3149bfcd472e}, !- Air Inlet Node Name
  {88737812-bf28-49bc-915e-ee37032b9d1b}, !- Air Outlet Node Name
  {c61437be-fe20-4cfd-bfdd-9dded9c63b31}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {20f12634-7260-4336-9742-cf2071a51ac4}, !- Supply Air Fan Operating Mode Schedule Name
  {f5a1115e-6c0f-45d3-b6fe-86a80b3001e4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {f8e4ac3f-66fc-4daf-a17a-1018291dabd5}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {88737812-bf28-49bc-915e-ee37032b9d1b}, !- Inlet Port
  {09c3b434-bbf4-4b98-828c-699bcbce7ea0}; !- Outlet Port

OS:Connection,
  {0747ea04-8172-4619-9a01-3149bfcd472e}, !- Handle
  {00f250fd-45bb-4be4-8ca8-54842e9556cc}, !- Name
  {1e41f3d6-95ea-4b0b-9ebb-18d846d1e2ef}, !- Source Object
  3,                                      !- Outlet Port
  {792343bc-ad9a-42e3-b580-334b4a65074f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {88737812-bf28-49bc-915e-ee37032b9d1b}, !- Handle
  {e130aad3-81d8-4e7f-b226-3f64630246ff}, !- Name
  {792343bc-ad9a-42e3-b580-334b4a65074f}, !- Source Object
  7,                                      !- Outlet Port
  {f8e4ac3f-66fc-4daf-a17a-1018291dabd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09c3b434-bbf4-4b98-828c-699bcbce7ea0}, !- Handle
  {0bf9ff81-ed7b-4ff3-8cfc-70ee91bc0434}, !- Name
  {f8e4ac3f-66fc-4daf-a17a-1018291dabd5}, !- Source Object
  3,                                      !- Outlet Port
  {cc9b028c-24b8-4789-a638-6d2bf6a4de6a}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {60508c3e-800b-4cc4-93f2-63c4ac5c0889}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Direct Air, !- Name
  {6809db7c-71d6-4abe-b636-5c22b0befc1a}, !- Availability Schedule Name
  {a37bafe3-e4ce-4637-b465-67cd6cc950ce}, !- Air Inlet Node Name
  {4691b213-a308-4304-8fbc-01cf3df38830}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {133fb9f5-9dbf-4777-b8bd-6bab4fbd6862}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Return Air Node, !- Name
  {b341f528-44fb-47f6-a6f6-5e666bc4a0f8}, !- Inlet Port
  {d945cd3d-5d01-4e27-aa8c-a66e6c13a5f9}; !- Outlet Port

OS:Connection,
  {f41b0296-7676-4463-8a60-a7bfe2549057}, !- Handle
  {8d924ea0-642a-4618-9176-ab89389933d6}, !- Name
  {a46a85fb-ee25-4f36-bff3-04f46c11da4c}, !- Source Object
  3,                                      !- Outlet Port
  {2c35af55-8a7a-4af2-b040-2b2bfbe5ea6b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b341f528-44fb-47f6-a6f6-5e666bc4a0f8}, !- Handle
  {24f4d61f-93e0-4e21-824f-0fab3a14ba8a}, !- Name
  {2114089e-2766-4314-ab1a-c048f17aaf06}, !- Source Object
  3,                                      !- Outlet Port
  {133fb9f5-9dbf-4777-b8bd-6bab4fbd6862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d945cd3d-5d01-4e27-aa8c-a66e6c13a5f9}, !- Handle
  {787f66e7-071d-440c-8a9e-7df38a95b842}, !- Name
  {133fb9f5-9dbf-4777-b8bd-6bab4fbd6862}, !- Source Object
  3,                                      !- Outlet Port
  {d96b3c0d-f6f1-419d-bc82-9045743c22f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e44943a-a35d-4c1b-85f0-9a869a0d7afe}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {25b5b758-af1b-4299-9521-b842111aef28}, !- Inlet Port
  {a37bafe3-e4ce-4637-b465-67cd6cc950ce}; !- Outlet Port

OS:Connection,
  {25b5b758-af1b-4299-9521-b842111aef28}, !- Handle
  {dec1f602-aecf-44c5-9152-91bdd63de1ad}, !- Name
  {ecbbeb36-e053-4072-b767-2e96814d7f3f}, !- Source Object
  3,                                      !- Outlet Port
  {7e44943a-a35d-4c1b-85f0-9a869a0d7afe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a37bafe3-e4ce-4637-b465-67cd6cc950ce}, !- Handle
  {78de7c71-9a86-47cf-84dd-c4b03505e7b5}, !- Name
  {7e44943a-a35d-4c1b-85f0-9a869a0d7afe}, !- Source Object
  3,                                      !- Outlet Port
  {60508c3e-800b-4cc4-93f2-63c4ac5c0889}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4691b213-a308-4304-8fbc-01cf3df38830}, !- Handle
  {44c30845-fa28-4a07-b22f-bddd9ba5a52d}, !- Name
  {60508c3e-800b-4cc4-93f2-63c4ac5c0889}, !- Source Object
  4,                                      !- Outlet Port
  {a46a85fb-ee25-4f36-bff3-04f46c11da4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a39d5311-6429-429d-9cd5-1c4038da83de}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {de1e9815-c512-4ba5-83ad-8052669e06b5}, !- Schedule Type Limits Name
  {e500a04e-0c0b-475a-89b0-e846a4f362f6}, !- Default Day Schedule Name
  {85a2ba32-dea8-4754-b76f-350b4f003549}, !- Summer Design Day Schedule Name
  {0d215348-85a7-4070-b1cf-09e843668ebc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e500a04e-0c0b-475a-89b0-e846a4f362f6}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {de1e9815-c512-4ba5-83ad-8052669e06b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d7580c5c-456a-40d4-bbc6-f53fab3e0bbd}, !- Handle
  {a39d5311-6429-429d-9cd5-1c4038da83de}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.367289999999997,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-06-08 00:04:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-06-08 00:04:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0d215348-85a7-4070-b1cf-09e843668ebc}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {de1e9815-c512-4ba5-83ad-8052669e06b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85a2ba32-dea8-4754-b76f-350b4f003549}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {de1e9815-c512-4ba5-83ad-8052669e06b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec8fc3b4-b33b-4105-b66a-e69e91bd0583}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {a39d5311-6429-429d-9cd5-1c4038da83de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b8b76387-9422-4419-9f6a-8029e9c16d91}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8b76387-9422-4419-9f6a-8029e9c16d91}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {de1e9815-c512-4ba5-83ad-8052669e06b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {675f478f-f2fc-4101-bb87-e352022ed890}, !- Handle
  Building Default Schedule Set,          !- Name
  {a39d5311-6429-429d-9cd5-1c4038da83de}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {babb8f69-c925-42ac-84ab-36c8c900395d}, !- Handle
  {441c7c8d-0767-4cfe-8289-d227b6f295b0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {8697936c-120c-47c2-8b8b-92ee80a988bd}, !- Handle
  {ef8d1948-423b-45c8-9908-5656fe9e7d6f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.2 | 7.5 ~ 0.22 | 8.5 ~ 0.25 | 9.5 ~ 0.3 | 10.5 ~ 0.32 | 15.5 ~ 0.32 | 16.5 ~ 0.29 | 17.5 ~ 0.25 | 18.5 ~ 0.22 | 19.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6bbe01f5-ab49-46e7-852b-76c385e8d9cc}, !- Handle
  {a2cbcd5c-f8d9-4163-9a28-2d4ce5e1df3c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.2 | hoo_start - 2.5 ~ 0.22 | hoo_start - 1.5 ~ 0.3 | hoo_start - 0.5 ~ 0.42 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.74 | mid + 2.5 ~ 0.74 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.64 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.42 | hoo_end + 2.5 ~ 0.3 | hoo_end + 3.5 ~ 0.25 | hoo_end + 4.5 ~ 0.22 | hoo_end + 5.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {40fb91c4-7f05-4a67-af43-9dca1901227e}, !- Handle
  {15e139c8-8ed3-4059-acf6-e6a63826d533}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.92500000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {f43f3dba-f39d-491f-b783-983d8db3caa1}, !- Handle
  {6128f598-b4e0-49df-89ca-feed53d3f94e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3141c511-9ebd-405c-a343-a2119c5fc557}, !- Handle
  {00da7dbd-e689-48e9-9cef-27a294648bfc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 0.875 | mid - 1.5 ~ 0.9 | mid - 0.5 ~ 0.925 | mid + 0.5 ~ 0.9 | mid + 1.5 ~ 0.9 | mid + 2.5 ~ 0.875 | hoo_end - 1.5 ~ 0.85 | hoo_end - 0.5 ~ 0.8 | hoo_end + 0.5 ~ 0.6 | hoo_end + 1.5 ~ 0.5 | hoo_end + 2.5 ~ 0.45 | hoo_end + 3.5 ~ 0.45 | hoo_end + 4.5 ~ 0.425 | hoo_end + 5.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {215acb3a-652d-4160-84e5-f3a8958cf93f}, !- Handle
  {75e1144f-2668-42bb-aecc-44fa0d8f86f5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {3eddc4d4-e574-452a-9aff-f900037f4509}, !- Handle
  {c2f44b23-b1c4-45b9-8bda-37b5e6dadb12}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {98f88a1c-8556-42be-a765-8e0c6b61c10d}, !- Handle
  {8b34d2ed-cc71-4ae1-a505-cef991dc573f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.09 | hoo_start + 1.5 ~ 0.2 | mid - 0.5 ~ 0.2 | mid + 0.5 ~ 0.1 | mid + 1.5 ~ 0.2 | hoo_end - 2.0 ~ 0.2 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c4c38739-df02-4054-b6cd-3802d0a7e73f}, !- Handle
  {dd6c47f9-a3e1-4fac-94a3-6c29713ff69b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.8 | mid + 0.5 ~ 0.4 | mid + 1.5 ~ 0.8 | mid + 2.5 ~ 1.0 | hoo_end - 0.5 ~ 1.0 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9fa617d5-c72c-49f5-8208-3640d756d3c2}, !- Handle
  {fa29affe-87b4-4b4d-ae95-e42bc26271a2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  132,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  132;                                    !- Feature Value 3

OS:AdditionalProperties,
  {2c0c466b-ca4e-4a17-8f82-91db20de0937}, !- Handle
  {a385acdd-e1bf-4ab0-ba0a-fc7a6fc2ff37}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {851e0d85-63df-4bfc-9ad6-36b877a6b45a}, !- Handle
  {eb34f7d3-d781-450b-a50c-fbf4442eb13a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {0190d613-851a-4b7c-ae27-01187c7e0980}, !- Handle
  {f09575cc-e9b8-43bc-8128-9c216ec60a1d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {88634f71-dbd0-411c-9575-a42c6b9344cf}, !- Handle
  {a4b5bef8-34ea-4ea0-96a7-0d7025252efc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.055 | hoo_start - 3.5 ~ 0.055 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.16 | hoo_start - 0.5 ~ 0.26 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.67 | hoo_start + 2.5 ~ 0.74 | mid + 2.5 ~ 0.74 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.64 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.31 | hoo_end + 2.5 ~ 0.22 | hoo_end + 3.5 ~ 0.18 | hoo_end + 4.5 ~ 0.14 | hoo_end + 5.5 ~ 0.1 | hoo_end + 6.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4104a592-392f-48be-b826-6928cebf8c2c}, !- Handle
  {3b460cce-2c57-48aa-84c8-6316f2ce1f7d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  147,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  147;                                    !- Feature Value 3

OS:AdditionalProperties,
  {4c853b3a-6ca6-48ae-aeb0-4b06e26ddc8e}, !- Handle
  {8955f80d-6f0f-4ebc-8bc5-9fb88a5fdf2c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {35998143-4cb4-41ca-888a-2b0feea6a7fe}, !- Handle
  {3e27ce2b-e433-4c8d-9a23-6764a634aa60}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {e3bdf673-a892-40a2-a172-450b54a98c31}, !- Handle
  {3b0a6835-aba5-4d76-80f3-16bf80045552}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5a5dc9d7-f11b-480c-a3e8-1cbab50bf5ab}, !- Handle
  {8026f287-f0fe-4f9e-b67c-5fce7aa87f58}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f739c3db-aa75-4084-bffc-a3041cf32080}, !- Handle
  {d1b09bb0-e54f-426e-ac2d-fa6c169abfd2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {10921cb8-ed14-4c30-b5ba-f29e8488d7a1}, !- Handle
  {c774fcb7-7e74-432a-b2db-872fe0112e00}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24.399999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {22525ff3-13af-4a8a-b302-1bcb1fa64f46}, !- Handle
  {f470211b-ca61-42df-b052-0fb94d412083}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3e022624-f389-4029-98e4-7cf17a7e0317}, !- Handle
  {3aee9158-cd86-4da0-b4aa-248b62568f3b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ce7f24f1-2a44-4bfb-8660-fdd6a939240b}, !- Handle
  {ce85c893-1b69-481e-8588-974aee0c2292}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b5b6ab93-831a-46d7-bbe1-55adabf352d8}, !- Handle
  {2b9c0d07-559f-42fa-a63e-c5239228600c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {3a490779-ee46-4c9a-a0be-a45ce672aff1}, !- Handle
  {2ec005d8-8a1e-4024-96a4-9cb9e1032308}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fd830345-2d37-4826-bd0b-f9ea62bf3a4c}, !- Handle
  {5ce2beb2-7f18-4b59-92d9-5a94315d4372}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.09 | hoo_start + 1.5 ~ 0.2 | mid - 0.5 ~ 0.2 | mid + 0.5 ~ 0.1 | mid + 1.5 ~ 0.2 | hoo_end - 2.0 ~ 0.2 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {cdaff422-8e91-4801-9e40-9ebb0bfe847e}, !- Handle
  {1e65f89b-4017-4f51-b912-4ed3e5426c06}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.8 | mid + 0.5 ~ 0.4 | mid + 1.5 ~ 0.8 | mid + 2.5 ~ 1.0 | hoo_end - 0.5 ~ 1.0 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:SimulationControl,
  {afc8fae5-866e-42e8-812d-853696706270}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Schedule:Rule,
  {cfb10b11-3451-41c0-be4e-b753e555779d}, !- Handle
  autogen Schedule Rule 13 1,             !- Name
  {eb34f7d3-d781-450b-a50c-fbf4442eb13a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3496ec9-185a-40f6-8b61-69481409f4a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {c3496ec9-185a-40f6-8b61-69481409f4a0}, !- Handle
  autogen Schedule Rule 13 1_day_sch,     !- Name
  {9aa5ff23-16e3-4fc7-99a9-e2bc604ecd17}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.091675,                               !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.13335,                                !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.175025,                               !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2167,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.242525,                               !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.26835,                                !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.294175,                               !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.32,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  15,                                     !- Minute 11
  0.303125,                               !- Value Until Time 11
  15,                                     !- Hour 12
  30,                                     !- Minute 12
  0.28625,                                !- Value Until Time 12
  15,                                     !- Hour 13
  45,                                     !- Minute 13
  0.269375,                               !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2525,                                 !- Value Until Time 14
  16,                                     !- Hour 15
  15,                                     !- Minute 15
  0.235625,                               !- Value Until Time 15
  16,                                     !- Hour 16
  30,                                     !- Minute 16
  0.21875,                                !- Value Until Time 16
  16,                                     !- Hour 17
  45,                                     !- Minute 17
  0.201875,                               !- Value Until Time 17
  17,                                     !- Hour 18
  0,                                      !- Minute 18
  0.185,                                  !- Value Until Time 18
  17,                                     !- Hour 19
  15,                                     !- Minute 19
  0.168125,                               !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.15125,                                !- Value Until Time 20
  17,                                     !- Hour 21
  45,                                     !- Minute 21
  0.134375,                               !- Value Until Time 21
  18,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1175,                                 !- Value Until Time 22
  18,                                     !- Hour 23
  15,                                     !- Minute 23
  0.100625,                               !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.08375,                                !- Value Until Time 24
  18,                                     !- Hour 25
  45,                                     !- Minute 25
  0.066875,                               !- Value Until Time 25
  19,                                     !- Hour 26
  0,                                      !- Minute 26
  0.05,                                   !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.05;                                   !- Value Until Time 27

OS:AdditionalProperties,
  {9238aefe-46d8-4847-8576-059859458d3c}, !- Handle
  {c3496ec9-185a-40f6-8b61-69481409f4a0}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {11a86373-8c62-4c1a-9cbb-e5c7e98f8b5c}, !- Handle
  autogen Schedule Rule 6 1,              !- Name
  {441c7c8d-0767-4cfe-8289-d227b6f295b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3401ea7b-b47d-4b7d-9957-0b78297ecdc7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {3401ea7b-b47d-4b7d-9957-0b78297ecdc7}, !- Handle
  autogen Schedule Rule 6 1_day_sch,      !- Name
  {9aa5ff23-16e3-4fc7-99a9-e2bc604ecd17}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.205,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.215,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.22,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2275,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.235,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.2425,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.25,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.2625,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.275,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.2875,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.305,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.31,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.315,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.32,                                   !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.32,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  45,                                     !- Minute 19
  0.3125,                                 !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.305,                                  !- Value Until Time 20
  16,                                     !- Hour 21
  15,                                     !- Minute 21
  0.2975,                                 !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.29,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.28,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.27,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.26,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2425,                                 !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.235,                                  !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.2275,                                 !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.22,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.215,                                  !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.21,                                   !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.205,                                  !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.2,                                    !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.2;                                    !- Value Until Time 35

OS:AdditionalProperties,
  {0d3e2cc5-d2e6-4ba7-8512-e732520cd4ea}, !- Handle
  {3401ea7b-b47d-4b7d-9957-0b78297ecdc7}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.2 | 7.5 ~ 0.22 | 8.5 ~ 0.25 | 9.5 ~ 0.3 | 10.5 ~ 0.32 | 15.5 ~ 0.32 | 16.5 ~ 0.29 | 17.5 ~ 0.25 | 18.5 ~ 0.22 | 19.5 ~ 0.2, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f9f6e94e-4412-4648-a4b4-ed97a44c8ce9}, !- Handle
  autogen DEER Activity 132W/person 0,    !- Name
  {fa29affe-87b4-4b4d-ae95-e42bc26271a2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dfb104ee-5834-4aa9-8b69-66688c9fe901}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {dfb104ee-5834-4aa9-8b69-66688c9fe901}, !- Handle
  autogen DEER Activity 132W/person 0_day_sch, !- Name
  {a14d8b74-7c6d-464c-9dbd-4f443f271d03}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {6b16ce64-41b2-4e59-98c3-8ad8dd469efd}, !- Handle
  {dfb104ee-5834-4aa9-8b69-66688c9fe901}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ec6b694f-1098-4bd5-9359-579135c75f0e}, !- Handle
  autogen DEER Activity 147W/person 0,    !- Name
  {3b460cce-2c57-48aa-84c8-6316f2ce1f7d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53219c11-3f64-4337-a986-2e58658c02e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {53219c11-3f64-4337-a986-2e58658c02e1}, !- Handle
  autogen DEER Activity 147W/person 0_day_sch, !- Name
  {a14d8b74-7c6d-464c-9dbd-4f443f271d03}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {f332364e-e093-4bd7-b5f5-2995bc17f51d}, !- Handle
  {53219c11-3f64-4337-a986-2e58658c02e1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {46117a5d-581f-4ffc-a0eb-7e4c616aa065}, !- Handle
  autogen Schedule Rule 8 1,              !- Name
  {15e139c8-8ed3-4059-acf6-e6a63826d533}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2b3624b5-3b71-4d57-ad23-c8ab8e37c691}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {2b3624b5-3b71-4d57-ad23-c8ab8e37c691}, !- Handle
  autogen Schedule Rule 8 1_day_sch,      !- Name
  {9aa5ff23-16e3-4fc7-99a9-e2bc604ecd17}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {64f9b177-d759-4c1a-b025-9a3198bc9797}, !- Handle
  {2b3624b5-3b71-4d57-ad23-c8ab8e37c691}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {a8274789-3c4f-4052-88d7-bea3975d6a02}, !- Handle
  {dc1ee298-8250-479a-946d-b4553d4752fb}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Window AC with forced air furnace,      !- Feature Value 1
  exterior_lighting_as_constructed_template, !- Feature Name 2
  String,                                 !- Feature Data Type 2
  DEER 1985,                              !- Feature Value 2
  exterior_lighting_template,             !- Feature Name 3
  String,                                 !- Feature Data Type 3
  DEER 2007,                              !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  DEER 1985,                              !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  DEER 2007,                              !- Feature Value 5
  interior_equipment_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  DEER 1985,                              !- Feature Value 6
  interior_equipment_template,            !- Feature Name 7
  String,                                 !- Feature Data Type 7
  DEER 2007,                              !- Feature Value 7
  envelope_as_constructed_template,       !- Feature Name 8
  String,                                 !- Feature Data Type 8
  DEER 1985,                              !- Feature Value 8
  envelope_template,                      !- Feature Name 9
  String,                                 !- Feature Data Type 9
  DEER 2007,                              !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  DEER 1985,                              !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  DEER 2007,                              !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  DEER 1985,                              !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  DEER 2007;                              !- Feature Value 13

OS:Sizing:Parameters,
  {5bb4bde2-4e90-4f05-a997-0874a5daf14e}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Material,
  {5fb929ef-fb43-44a0-978d-0b82384762e6}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0946dc8a-283f-4df9-9c30-8774d5c67fd7}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {5fb929ef-fb43-44a0-978d-0b82384762e6}; !- Layer 1

OS:InternalMass:Definition,
  {53d6179a-ab24-46cd-9e38-0cd305b1b3a8}, !- Handle
  Internal Mass Definition 1,             !- Name
  {0946dc8a-283f-4df9-9c30-8774d5c67fd7}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b68ea14e-2874-43fd-b11c-b147e3922ff2}, !- Handle
  OfS Hall B  - Story Ground Mass,        !- Name
  {53d6179a-ab24-46cd-9e38-0cd305b1b3a8}, !- Internal Mass Definition Name
  {bb0e76ca-9228-40ef-9250-3b9ca6fcf362}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0db04d03-67de-4b1b-a91c-d5b17c3ff24a}, !- Handle
  OfS Hall A  - Story Ground Mass,        !- Name
  {53d6179a-ab24-46cd-9e38-0cd305b1b3a8}, !- Internal Mass Definition Name
  {97341a1e-cc97-42a5-8c19-438ed1c5f65a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6adf65c4-61e9-4fed-b6a2-2ea11eac6a51}, !- Handle
  OfS Hall C  - Story Ground Mass,        !- Name
  {53d6179a-ab24-46cd-9e38-0cd305b1b3a8}, !- Internal Mass Definition Name
  {bc87e752-4d0e-4107-82d4-77ae9e803e2a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b9c090ce-ee1f-4e0b-b43b-f71afd4d5898}, !- Handle
  OfS OfficeSmall B  - Story Ground Mass, !- Name
  {53d6179a-ab24-46cd-9e38-0cd305b1b3a8}, !- Internal Mass Definition Name
  {25ed2479-e1a1-49c4-9402-d9ac6a27dfdb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5d90f5c8-2159-4f80-8481-d1962204b82b}, !- Handle
  OfS OfficeSmall A  - Story Ground Mass, !- Name
  {53d6179a-ab24-46cd-9e38-0cd305b1b3a8}, !- Internal Mass Definition Name
  {21749afc-6ec1-453b-aa17-d789b2347a35}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {58ea0412-4b43-4b76-a93c-9b927ac0cfca}, !- Handle
  OfS OfficeSmall C end_a - Story Ground Mass, !- Name
  {53d6179a-ab24-46cd-9e38-0cd305b1b3a8}, !- Internal Mass Definition Name
  {b3c3dfa9-969e-48e3-bf16-4586da0de30b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cc7c38df-7cfe-4cac-871f-2d3cf228d41b}, !- Handle
  OfS OfficeSmall B end_a - Story Ground Mass, !- Name
  {53d6179a-ab24-46cd-9e38-0cd305b1b3a8}, !- Internal Mass Definition Name
  {c0dcebbb-cc47-40e6-828f-9444751f754a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {210dbeb9-e0dc-435b-b36f-a435a6d2b19d}, !- Handle
  OfS OfficeSmall C  - Story Ground Mass, !- Name
  {53d6179a-ab24-46cd-9e38-0cd305b1b3a8}, !- Internal Mass Definition Name
  {f511edc0-0018-4344-b2af-cb0f5f1e0cf5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0f5b8849-e286-4fc0-9cab-457253e13478}, !- Handle
  OfS OfficeSmall A end_a - Story Ground Mass, !- Name
  {53d6179a-ab24-46cd-9e38-0cd305b1b3a8}, !- Internal Mass Definition Name
  {a64c130b-7095-4471-8245-0e1858fc44e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {c9ea14bc-bf37-4fb1-8ce3-ba3ecb44187a}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:StandardsInformation:Construction,
  {c110fd6b-6916-465c-b86c-ff469c54c76e}, !- Handle
  {314f314b-3eac-4de9-8aa0-215288ca39cb}; !- Construction Name

OS:StandardsInformation:Construction,
  {abe5b2f7-7a0a-4e00-8723-a22a242f2298}, !- Handle
  {0946dc8a-283f-4df9-9c30-8774d5c67fd7}; !- Construction Name

OS:Construction,
  {41b44cb4-d154-419a-a268-d1e2369e0d0d}, !- Handle
  DEER Wood Framed Roof R-13.16,          !- Name
  ,                                       !- Surface Rendering Name
  {37800485-e884-4142-b1da-bb3d81704a1b}, !- Layer 1
  {4a7c91ca-3797-4ab9-acc0-83a8435a835f}, !- Layer 2
  {cfeb06ff-e597-4502-897b-78b7d93461b5}; !- Layer 3

OS:StandardsInformation:Construction,
  {7a73fe1a-c4da-4238-afd8-33a7cf205475}, !- Handle
  {41b44cb4-d154-419a-a268-d1e2369e0d0d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {78101a8f-1402-425a-9507-4225906b51bd}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-11.31 1, !- Name
  ,                                       !- Surface Rendering Name
  {6812fe91-a3cb-4fb4-8127-f51ea16e72c0}, !- Layer 1
  {933ba196-20fd-4681-9b46-6ab5de6d0316}, !- Layer 2
  {e2028e4f-8eb5-4848-847c-19e4e0159efe}, !- Layer 3
  {933ba196-20fd-4681-9b46-6ab5de6d0316}; !- Layer 4

OS:StandardsInformation:Construction,
  {f3d1f050-7388-4786-8272-73054dd42c32}, !- Handle
  {78101a8f-1402-425a-9507-4225906b51bd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {e2028e4f-8eb5-4848-847c-19e4e0159efe}, !- Handle
  Typical Insulation R-9.81 1,            !- Name
  Smooth,                                 !- Roughness
  1.72823013898611,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {164f45c4-7643-4c1d-adc5-23fd042b4ece}, !- Handle
  DEER Metal Framed Window U-0.77 SHGC 0.61, !- Name
  ,                                       !- Surface Rendering Name
  {5245a332-a5d1-479f-97a5-5a2eb098eed4}; !- Layer 1

OS:StandardsInformation:Construction,
  {9205d0b2-b258-4762-aa7e-02c5a9d36f55}, !- Handle
  {164f45c4-7643-4c1d-adc5-23fd042b4ece}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {5245a332-a5d1-479f-97a5-5a2eb098eed4}, !- Handle
  Simple Glazing U-0.77 SHGC 0.61,        !- Name
  4.37226277265739,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Schedule:Ruleset,
  {e195646a-8341-4fc1-8ac3-1418e464ec08}, !- Handle
  Shading Control Schedule,               !- Name
  ,                                       !- Schedule Type Limits Name
  {d8dbdf6b-20d2-46ad-b7d1-c6ddd01924ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8dbdf6b-20d2-46ad-b7d1-c6ddd01924ae}, !- Handle
  Shading Control Schedule Default,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Blind,
  {925de57c-b088-445d-a690-3e7f1c1815a2}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {41699a80-851f-42f6-9ec0-120f76c8e4b8}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {925de57c-b088-445d-a690-3e7f1c1815a2}, !- Shading Device Material Name
  AlwaysOn,                               !- Shading Control Type
  {e195646a-8341-4fc1-8ac3-1418e464ec08}, !- Schedule Name
  ,                                       !- Setpoint
  Yes;                                    !- Shading Control Is Scheduled

