
OS:Version,
  {b72403c3-c29c-47e4-83c3-2edf6be086d9}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {3ce9248f-36f4-4939-9480-59afa1ce1a86}, !- Handle
  ComStock DOE Ref Pre-1980|Hospital,     !- Name
  ,                                       !- Building Sector Type
  135,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {bfe80362-fde1-4a10-acfd-34d45961dcc0}, !- Default Construction Set Name
  {cec9137c-d0b3-406b-9205-d3817ab1230d}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Hospital;                               !- Standards Building Type

OS:Facility,
  {09baa3e2-05f2-46ae-9456-e9ccd3065380}; !- Handle

OS:Site,
  {9afc1652-772b-4c9a-b71e-306ec7359974}, !- Handle
  Hattiesburg Laurel_MS_USA,              !- Name
  31.47,                                  !- Latitude {deg}
  -89.34,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  91,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {061c8d78-f5f9-4282-8465-9744c64ec376}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {d59013fc-b317-4f65-8fdb-0c1980682888}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {ae933f5f-2b2b-4324-9a00-cf03d7119a01}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {f9c51653-bd3f-4c62-817a-f8c4afb19fe0}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {584ecaab-24d6-4c07-8822-58f6c145a240}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {c5e26694-9bf3-48c0-a20e-50c0b906ead2}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {191d27d1-4514-46f8-b679-f9e6f0ca311c}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {dc2744ec-15e9-47f6-89ff-cd2389fc102a}, !- Handle
  Hattiesburg Laurel,                     !- City
  MS,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722348,                                 !- WMO Number
  31.47,                                  !- Latitude {deg}
  -89.34,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  91,                                     !- Elevation {m}
  /weather/G2801110.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {ed63b5be-a2ac-4359-9db9-d0307b58c611}, !- Handle
  {3ce9248f-36f4-4939-9480-59afa1ce1a86}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  16,                                     !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Electric,                               !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Electric,                               !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Electric,                               !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Gas,                                    !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  NaturalGas,                             !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  VAV air-cooled chiller with gas boiler reheat, !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  135,                                    !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  hospital,                               !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  0,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  52001_64000,                            !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G2801110950101,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  1970,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  2,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G280,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G2801110,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  NA,                                     !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  East South Central,                     !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  3A,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.1,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  owner_occupied,                         !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner,                         !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  pre_1978,                               !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref Pre-1980,              !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  11_25pct,                               !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref Pre-1980,              !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  4,                                      !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  NaturalGas,                             !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  wood_framed,                            !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  6.75,                                   !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  10.0,                                   !- Feature Value 37
  thermal_bridging,                       !- Feature Name 38
  String,                                 !- Feature Data Type 38
  wood-framed unmitigated,                !- Feature Value 38
  airtightness,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  30.0,                                   !- Feature Value 39
  aspect_ratio,                           !- Feature Name 40
  String,                                 !- Feature Data Type 40
  2,                                      !- Feature Value 40
  weekday_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  9.0,                                    !- Feature Value 41
  weekend_duration,                       !- Feature Name 42
  String,                                 !- Feature Data Type 42
  8.0,                                    !- Feature Value 42
  energy_code_compliance_hvac,            !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  fault_economizer_damper_fully_closed,   !- Feature Name 44
  String,                                 !- Feature Data Type 44
  Fault nov,                              !- Feature Value 44
  hvac_night_variability,                 !- Feature Name 45
  String,                                 !- Feature Data Type 45
  default_nochange,                       !- Feature Value 45
  hvac_tst_clg_delta_f,                   !- Feature Name 46
  String,                                 !- Feature Data Type 46
  999,                                    !- Feature Value 46
  hvac_tst_clg_sp_f,                      !- Feature Name 47
  String,                                 !- Feature Data Type 47
  999,                                    !- Feature Value 47
  hvac_tst_htg_delta_f,                   !- Feature Name 48
  String,                                 !- Feature Data Type 48
  999,                                    !- Feature Value 48
  hvac_tst_htg_sp_f,                      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  999,                                    !- Feature Value 49
  year_bin_of_last_hvac_replacement,      !- Feature Name 50
  String,                                 !- Feature Data Type 50
  2003,                                   !- Feature Value 50
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  fault_economizer_db_limit,              !- Feature Name 53
  String,                                 !- Feature Data Type 53
  No fault,                               !- Feature Value 53
  cook_dining_type,                       !- Feature Name 54
  String,                                 !- Feature Data Type 54
  Hospitals Large,                        !- Feature Value 54
  cook_fryers_counts,                     !- Feature Name 55
  String,                                 !- Feature Data Type 55
  1.0,                                    !- Feature Value 55
  cook_griddles_counts,                   !- Feature Name 56
  String,                                 !- Feature Data Type 56
  0.5,                                    !- Feature Value 56
  cook_ovens_counts,                      !- Feature Name 57
  String,                                 !- Feature Data Type 57
  5.0,                                    !- Feature Value 57
  cook_ranges_counts,                     !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.5,                                    !- Feature Value 58
  cook_steamers_counts,                   !- Feature Name 59
  String,                                 !- Feature Data Type 59
  5.0,                                    !- Feature Value 59
  cook_broiler_counts,                    !- Feature Name 60
  String,                                 !- Feature Data Type 60
  0.5,                                    !- Feature Value 60
  energy_code_compliance_service_water_heating, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  comply,                                 !- Feature Value 61
  energy_code_compliance_interior_equipment, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  comply,                                 !- Feature Value 62
  plugload_sch_base_peak_ratio_type,      !- Feature Name 63
  String,                                 !- Feature Data Type 63
  no_modification,                        !- Feature Value 63
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 64
  String,                                 !- Feature Data Type 64
  NA,                                     !- Feature Value 64
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 65
  String,                                 !- Feature Data Type 65
  NA,                                     !- Feature Value 65
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 66
  String,                                 !- Feature Data Type 66
  2013,                                   !- Feature Value 66
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  2010,                                   !- Feature Value 67
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 68
  String,                                 !- Feature Data Type 68
  ComStock DOE Ref 1980-2004,             !- Feature Value 68
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  ComStock DOE Ref 1980-2004,             !- Feature Value 69
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  ComStock DOE Ref 1980-2004,             !- Feature Value 70
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  ComStock DOE Ref 1980-2004,             !- Feature Value 71
  building_size_lighting_tech,            !- Feature Name 72
  String,                                 !- Feature Data Type 72
  large,                                  !- Feature Value 72
  energy_code_compliance_exterior_lighting, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  comply,                                 !- Feature Value 73
  energy_code_compliance_interior_lighting, !- Feature Name 74
  String,                                 !- Feature Data Type 74
  lead,                                   !- Feature Value 74
  ltg_sch_base_peak_ratio_type,           !- Feature Name 75
  String,                                 !- Feature Data Type 75
  no_modification,                        !- Feature Value 75
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 76
  String,                                 !- Feature Data Type 76
  NA,                                     !- Feature Value 76
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  NA,                                     !- Feature Value 77
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 78
  String,                                 !- Feature Data Type 78
  2015,                                   !- Feature Value 78
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  2017,                                   !- Feature Value 79
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 80
  String,                                 !- Feature Data Type 80
  ComStock 90.1-2010,                     !- Feature Value 80
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  ComStock 90.1-2010,                     !- Feature Value 81
  lighting_generation,                    !- Feature Name 82
  String,                                 !- Feature Data Type 82
  gen5_led,                               !- Feature Value 82
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock 90.1-2010,                     !- Feature Value 83
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 84
  String,                                 !- Feature Data Type 84
  ComStock 90.1-2019,                     !- Feature Value 84
  energy_code_compliance_roof,            !- Feature Name 85
  String,                                 !- Feature Data Type 85
  comply,                                 !- Feature Value 85
  energy_code_compliance_walls,           !- Feature Name 86
  String,                                 !- Feature Data Type 86
  comply,                                 !- Feature Value 86
  energy_code_compliance_windows,         !- Feature Name 87
  String,                                 !- Feature Data Type 87
  comply,                                 !- Feature Value 87
  year_bin_of_last_roof_replacement,      !- Feature Name 88
  String,                                 !- Feature Data Type 88
  pre_1978,                               !- Feature Value 88
  year_bin_of_last_walls_replacement,     !- Feature Name 89
  String,                                 !- Feature Data Type 89
  pre_1978,                               !- Feature Value 89
  year_bin_of_last_windows_replacement,   !- Feature Name 90
  String,                                 !- Feature Data Type 90
  2009,                                   !- Feature Value 90
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  ComStock DOE Ref Pre-1980,              !- Feature Value 91
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 92
  String,                                 !- Feature Data Type 92
  ComStock DOE Ref Pre-1980,              !- Feature Value 92
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  ComStock DOE Ref 1980-2004,             !- Feature Value 93
  energy_code_followed_during_last_roof_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DOE Ref Pre-1980,              !- Feature Value 94
  energy_code_followed_during_last_walls_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DOE Ref Pre-1980,              !- Feature Value 95
  energy_code_followed_during_last_windows_replacement, !- Feature Name 96
  String,                                 !- Feature Data Type 96
  ComStock DOE Ref 1980-2004,             !- Feature Value 96
  baseline_window_type,                   !- Feature Name 97
  String,                                 !- Feature Data Type 97
  Single - No LowE - Clear - Wood,        !- Feature Value 97
  baseline_hvac_sizing,                   !- Feature Name 98
  String,                                 !- Feature Data Type 98
  hardsize,                               !- Feature Value 98
  nhgis_tract_gisjoin,                    !- Feature Name 99
  String,                                 !- Feature Data Type 99
  G2801110950101,                         !- Feature Value 99
  nhgis_county_gisjoin,                   !- Feature Name 100
  String,                                 !- Feature Data Type 100
  G2801110,                               !- Feature Value 100
  nhgis_puma_gisjoin,                     !- Feature Name 101
  String,                                 !- Feature Data Type 101
  G28001800,                              !- Feature Value 101
  state_name,                             !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Mississippi,                            !- Feature Value 102
  state_abbreviation,                     !- Feature Name 103
  String,                                 !- Feature Data Type 103
  MS,                                     !- Feature Value 103
  census_division_name,                   !- Feature Name 104
  String,                                 !- Feature Data Type 104
  East South Central,                     !- Feature Value 104
  census_region_name,                     !- Feature Name 105
  String,                                 !- Feature Data Type 105
  South,                                  !- Feature Value 105
  census_division_name_recs,              !- Feature Name 106
  String,                                 !- Feature Data Type 106
  East South Central,                     !- Feature Value 106
  american_housing_survey_region,         !- Feature Name 107
  String,                                 !- Feature Data Type 107
  Non-CBSA East South Central,            !- Feature Value 107
  weather_file_2018,                      !- Feature Name 108
  String,                                 !- Feature Data Type 108
  USA_MS_Hattiesburg.Laurel.722348_2018.epw, !- Feature Value 108
  weather_file_TMY3,                      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  Hattiesburg_Laurel,                     !- Feature Value 109
  climate_zone_building_america,          !- Feature Name 110
  String,                                 !- Feature Data Type 110
  Hot-Humid,                              !- Feature Value 110
  climate_zone_ashrae_2006,               !- Feature Name 111
  String,                                 !- Feature Data Type 111
  3A,                                     !- Feature Value 111
  iso_region,                             !- Feature Name 112
  String,                                 !- Feature Data Type 112
  MISO,                                   !- Feature Value 112
  reeds_balancing_area,                   !- Feature Name 113
  String,                                 !- Feature Data Type 113
  87,                                     !- Feature Value 113
  resstock_county_id,                     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  MS&#44 Perry County,                    !- Feature Value 114
  resstock_puma_id,                       !- Feature Name 115
  String,                                 !- Feature Data Type 115
  MS&#44 01800,                           !- Feature Value 115
  resstock_custom_region,                 !- Feature Name 116
  String,                                 !- Feature Data Type 116
  CR09,                                   !- Feature Value 116
  cambium_grid_region,                    !- Feature Name 117
  String,                                 !- Feature Data Type 117
  SRMVc,                                  !- Feature Value 117
  cluster_id,                             !- Feature Name 118
  String,                                 !- Feature Data Type 118
  20,                                     !- Feature Value 118
  cluster_name,                           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  the Jackson-Hattiesburg Area,           !- Feature Value 119
  grid_region,                            !- Feature Name 120
  String,                                 !- Feature Data Type 120
  SRMVc,                                  !- Feature Value 120
  Soil Conductivity,                      !- Feature Name 121
  Double,                                 !- Feature Data Type 121
  1.1000000000000001,                     !- Feature Value 121
  Undisturbed Ground Temperature,         !- Feature Name 122
  Double,                                 !- Feature Data Type 122
  17.899999999999999,                     !- Feature Value 122
  wall_as_constructed_template,           !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref Pre-1980,              !- Feature Value 123
  wall_template,                          !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref Pre-1980,              !- Feature Value 124
  roof_as_constructed_template,           !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref Pre-1980,              !- Feature Value 125
  roof_template,                          !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref Pre-1980,              !- Feature Value 126
  exterior_lighting_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  exterior_lighting_template,             !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2010,                     !- Feature Value 128
  interior_equipment_as_constructed_template, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  interior_equipment_template,            !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref 1980-2004,             !- Feature Value 130
  service_water_heating_as_constructed_template, !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock DOE Ref Pre-1980,              !- Feature Value 131
  service_water_heating_template,         !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DOE Ref 1980-2004,             !- Feature Value 132
  hvac_as_constructed_template,           !- Feature Name 133
  String,                                 !- Feature Data Type 133
  ComStock DOE Ref Pre-1980,              !- Feature Value 133
  hvac_template,                          !- Feature Name 134
  String,                                 !- Feature Data Type 134
  ComStock DOE Ref 1980-2004;             !- Feature Value 134

OS:Site:WaterMainsTemperature,
  {ed3b53e7-b842-48f0-9fba-6affde208112}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  18.6708333333333,                       !- Annual Average Outdoor Air Temperature {C}
  21;                                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {18149e43-4f79-4fb1-aba9-8987407b3770}, !- Handle
  Hattiesburg Laurel Ann Clg .4% Condns DB=>MWB 1, !- Name
  35.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100237,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.206;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5ae96e1e-6fd8-4a3f-ba46-903dee2e3631}, !- Handle
  Hattiesburg Laurel Ann Clg .4% Condns WB=>MDB 1, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100237,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.206;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e87dcab1-17f4-4889-a10d-a2100beed5ef}, !- Handle
  Hattiesburg Laurel Ann Htg 99.6% Condns DB 1, !- Name
  -3.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100237,                                 !- Barometric Pressure {Pa}
  1.6,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -3.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6325c4b9-45d3-4751-bf0c-85f1fcb78846}, !- Handle
  Hattiesburg Laurel August .4% Condns DB=>MCWB 1, !- Name
  37.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100237,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.319;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a76e040e-f3ba-4621-a557-f4a686f98e3a}, !- Handle
  Hattiesburg Laurel October .4% Condns DB=>MCWB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100237,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.368,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.515;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c764650c-3051-42c3-898e-e1eab5527075}, !- Handle
  Hattiesburg Laurel September .4% Condns DB=>MCWB 1, !- Name
  35.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100237,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.398,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.432;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {281a7f25-4de2-4f24-8950-f4e64ebac892}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-3A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {69d4c11f-5246-4443-8835-b69d1fe11d9f}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {270f2136-e52e-4410-b2f4-b6a3f0c306ff}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {18540fff-41a3-4406-ae69-d660cf854858}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {f4cc05c3-d6f7-4b08-8013-fbfdb97f56f7}, !- Default Schedule Set Name
  {6abbf1cd-714c-44f1-8ce5-217e784cbae5}, !- Group Rendering Name
  {c4776cc7-2dc0-40be-8cfa-eddcc2042d21}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ER_Trauma;                              !- Standards Space Type

OS:Rendering:Color,
  {6abbf1cd-714c-44f1-8ce5-217e784cbae5}, !- Handle
  Hospital ER_Trauma,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {9d22b230-3f5e-4a05-9b75-3cdef4c8aa91}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {958c7709-9bb6-44bd-a9ab-9000a4477374}, !- Default Schedule Set Name
  {67932030-a36b-49eb-b501-dbac7ead8b90}, !- Group Rendering Name
  {c97a172a-9d82-4b90-8a54-aa0557891c12}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ER_Triage;                              !- Standards Space Type

OS:Rendering:Color,
  {67932030-a36b-49eb-b501-dbac7ead8b90}, !- Handle
  Hospital ER_Triage,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {b75a9e65-42be-4502-b6a3-39efb3eca35d}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {fca161d0-7de6-4a4e-8a87-a9482362d4ba}, !- Default Schedule Set Name
  {f03402c9-125d-4969-82f4-4371606ba8ff}, !- Group Rendering Name
  {a8431f23-20d1-4c3c-8595-fda0c195dd42}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ER_Exam;                                !- Standards Space Type

OS:Rendering:Color,
  {f03402c9-125d-4969-82f4-4371606ba8ff}, !- Handle
  Hospital ER_Exam,                       !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {612013b2-f4f1-4d7b-a800-1aed32082b69}, !- Handle
  Hospital ICU_PatRm - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {53f9f3a9-bd03-4f67-9a58-15e8f18ac844}, !- Default Schedule Set Name
  {1ab6c4f3-30aa-407f-bd0e-0021f27e4e0a}, !- Group Rendering Name
  {b7032fdf-2d5d-49cf-84ef-daabb4daeb8f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ICU_PatRm;                              !- Standards Space Type

OS:Rendering:Color,
  {1ab6c4f3-30aa-407f-bd0e-0021f27e4e0a}, !- Handle
  Hospital ICU_PatRm,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {b0990570-1d4c-4a04-b869-4a1c65245b6c}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {ce169de0-953a-4f5a-996a-eb05165ef0cc}, !- Default Schedule Set Name
  {011d9e47-de69-4d87-97e9-55301917ce4d}, !- Group Rendering Name
  {d5ea6ca3-74cd-47ca-b875-e414186c3bde}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  PhysTherapy;                            !- Standards Space Type

OS:Rendering:Color,
  {011d9e47-de69-4d87-97e9-55301917ce4d}, !- Handle
  Hospital PhysTherapy,                   !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {ec066a8b-3157-4e49-a19d-5538100a8671}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {7abf69b0-9e89-4ded-ba03-15055005fff2}, !- Default Schedule Set Name
  {ac056e72-92b7-4547-9c6c-e0b82b77cc9b}, !- Group Rendering Name
  {56c4ed36-981e-4efd-814a-75b1f32c70d6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Radiology;                              !- Standards Space Type

OS:Rendering:Color,
  {ac056e72-92b7-4547-9c6c-e0b82b77cc9b}, !- Handle
  Hospital Radiology,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {03ee28d8-c156-4f07-986e-89267df138ed}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {97213db8-dd80-48d2-8fbe-164b91e6f408}, !- Default Schedule Set Name
  {6b791ed9-7de8-45fa-a888-f327e3c649ae}, !- Group Rendering Name
  {a62b3b0e-dabc-402c-8b37-8fe6940715ac}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Lab;                                    !- Standards Space Type

OS:Rendering:Color,
  {6b791ed9-7de8-45fa-a888-f327e3c649ae}, !- Handle
  Hospital Lab,                           !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {d9fd4d30-7933-4546-bf7f-5661bb2e1cf0}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {cd4c7b2a-5104-4e7b-8b6d-9a2470bbd824}, !- Default Schedule Set Name
  {0058a453-12ef-42c6-99ed-c4de245ed8a8}, !- Group Rendering Name
  {c3d1ecf7-46f7-4e7e-b4cf-7c5d5413ad22}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {0058a453-12ef-42c6-99ed-c4de245ed8a8}, !- Handle
  Hospital OR,                            !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {adc39a22-34c2-4110-812c-5a085d8c8ef4}, !- Handle
  Hospital ICU_Open - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {410305ad-b594-460b-8938-caa7bfe05f88}, !- Default Schedule Set Name
  {dd57391b-7b9b-49aa-9aec-233921df9ab0}, !- Group Rendering Name
  {170f9a7a-3f0f-4767-930c-47bb211a62fa}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ICU_Open;                               !- Standards Space Type

OS:Rendering:Color,
  {dd57391b-7b9b-49aa-9aec-233921df9ab0}, !- Handle
  Hospital ICU_Open,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {ba8bdcef-c872-4bcd-b02e-6228f6bfa5d0}, !- Handle
  Hospital Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b6924bc2-7faa-4fb3-8b19-a439fe8a83be}, !- Default Schedule Set Name
  {ea23bdad-5c58-4538-969b-80ab7dc1481a}, !- Group Rendering Name
  {df868658-431e-4dde-a2e5-aafde5f11e8a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {ea23bdad-5c58-4538-969b-80ab7dc1481a}, !- Handle
  Hospital Office,                        !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {8061e014-fc10-4455-9204-199e4eee2d9e}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {8be10259-892c-4dca-ae74-a1957e0d6306}, !- Default Schedule Set Name
  {6fbe6576-2a10-43d2-b2b1-74e7d87f1099}, !- Group Rendering Name
  {2fcf13b9-57a6-48fb-890b-f6b55e9b43ea}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ICU_NurseStn;                           !- Standards Space Type

OS:Rendering:Color,
  {6fbe6576-2a10-43d2-b2b1-74e7d87f1099}, !- Handle
  Hospital ICU_NurseStn,                  !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {dd937476-54db-4794-a37e-e9058a746538}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b95058e9-7634-4b35-a7ce-375eaa0478f3}, !- Default Schedule Set Name
  {d74a89d9-1020-4a9c-8b7c-ee3282c859b7}, !- Group Rendering Name
  {dd206b44-9591-4577-a376-12122e922288}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {d74a89d9-1020-4a9c-8b7c-ee3282c859b7}, !- Handle
  Hospital Dining,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {28c36c77-dbdc-4c6f-bb75-82c417c6cf6e}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {cd01e0d9-fd86-47a9-9051-01b581aa15b0}, !- Default Schedule Set Name
  {ba12b67d-ad93-4b41-8e5a-fab0f93bc6b1}, !- Group Rendering Name
  {157ed062-392e-4a8e-9535-adb1bf96f7e5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {ba12b67d-ad93-4b41-8e5a-fab0f93bc6b1}, !- Handle
  Hospital Kitchen,                       !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {bfefd1ec-642a-4d9e-943d-a141f9c3ed9b}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {bddfc3c1-b016-4032-a1fe-6a216aced62a}, !- Default Schedule Set Name
  {4f124676-bb84-4c06-988b-2f264e5781d0}, !- Group Rendering Name
  {018e1906-b601-4a5a-bb12-4d8d2a326330}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ER_NurseStn;                            !- Standards Space Type

OS:Rendering:Color,
  {4f124676-bb84-4c06-988b-2f264e5781d0}, !- Handle
  Hospital ER_NurseStn,                   !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {d8c515d0-f6cb-461f-9c71-96eb4a9e79e1}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {c46908e0-5caa-4132-9698-aab412562684}, !- Default Schedule Set Name
  {cca4393a-8183-41a9-9669-f377d80077e7}, !- Group Rendering Name
  {33c3db1e-40c5-4a8c-b101-f102f12a4fc4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {cca4393a-8183-41a9-9669-f377d80077e7}, !- Handle
  Hospital Lobby,                         !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {1777f9be-4bca-49e9-b94f-f270a22ddb26}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {d3c328d4-c807-4a25-bd23-d5e26fa6b0c9}, !- Default Schedule Set Name
  {255e7aea-6784-4f0b-b4fd-18f912f9e15c}, !- Group Rendering Name
  {a5053fc9-46a9-4dfa-81eb-653da2a63a0a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  PatRoom;                                !- Standards Space Type

OS:Rendering:Color,
  {255e7aea-6784-4f0b-b4fd-18f912f9e15c}, !- Handle
  Hospital PatRoom,                       !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {e2812b21-6b22-4658-be0a-0b68819f7961}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {9d450a20-7643-4c39-bd44-15818871c007}, !- Default Schedule Set Name
  {f782154f-e937-4e03-a88f-55407b9b3b2e}, !- Group Rendering Name
  {e84e0d79-131f-4416-8a3e-5235957ccbe5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  NurseStn;                               !- Standards Space Type

OS:Rendering:Color,
  {f782154f-e937-4e03-a88f-55407b9b3b2e}, !- Handle
  Hospital NurseStn,                      !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {d6c3112b-bdae-43a6-ba06-98534c8b2b41}, !- Handle
  Hospital Corridor - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {e08d19f1-10dc-49a7-b1f2-8d71ddfbd91f}, !- Default Schedule Set Name
  {a3d93373-5f22-4b90-b12a-a0cfc6784ff6}, !- Group Rendering Name
  {5f4b71ce-1457-4f2c-856a-193de4a8912f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {a3d93373-5f22-4b90-b12a-a0cfc6784ff6}, !- Handle
  Hospital Corridor,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:BuildingStory,
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {64d6ad2c-a118-4823-9275-03ab752f9046}, !- Handle
  Hospital Lobby A end_a - Story ground,  !- Name
  {d8c515d0-f6cb-461f-9c71-96eb4a9e79e1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -36.7027802761589,                      !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {48b3d6e3-f79d-486b-85d4-d1b5979ada11}; !- Thermal Zone Name

OS:Surface,
  {1acd2130-c9a3-4078-948b-e72d87299b43}, !- Handle
  Hospital Lobby A end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {00c60fb0-a51f-41e0-aecc-a9fbb4aee9e9}, !- Construction Name
  {64d6ad2c-a118-4823-9275-03ab752f9046}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e414a1-6d6b-4b63-9758-8ad8394fc610}, !- Handle
  Hospital Lobby A end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {0194d072-b40e-4d55-a7cc-c492ff9aadc6}, !- Construction Name
  {64d6ad2c-a118-4823-9275-03ab752f9046}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cff23743-1b8c-4328-b06e-b4801a931980}, !- Handle
  Hospital Lobby A end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64d6ad2c-a118-4823-9275-03ab752f9046}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59d91674-680d-48a2-ae07-91976975c75b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b83c24fc-e054-456e-9316-4f0fac674f89}, !- Handle
  Hospital Lobby A end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64d6ad2c-a118-4823-9275-03ab752f9046}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4702313c-876a-44ee-9e55-a94cacd452dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94897ecb-3059-4443-81b5-637e5d53a1ad}, !- Handle
  Hospital Lobby A end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {4bae867e-8bce-4083-a326-14015ce91b91}, !- Construction Name
  {64d6ad2c-a118-4823-9275-03ab752f9046}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f35c3b73-04d8-4ada-8204-0e1c5df41b5c}, !- Handle
  Hospital Lobby A end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {64d6ad2c-a118-4823-9275-03ab752f9046}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {48b3d6e3-f79d-486b-85d4-d1b5979ada11}, !- Handle
  Zone Hospital Lobby A end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64c1ee65-1353-4d42-9621-415f810d3fcf}, !- Zone Air Inlet Port List
  {cb9d0b7a-7823-4d2d-8e3e-3275f49cbc60}, !- Zone Air Exhaust Port List
  {1bff6c57-4fb1-43bc-a0ed-75388cf93581}, !- Zone Air Node Name
  {bf1d5863-e76d-4096-bff7-a920313d7d32}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d387a43-6ce0-4f16-92aa-93f9824ec7ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7cd73b8e-5c16-4a6d-b280-548b4a96cf62}, !- Handle
  Zone Hospital Lobby A end_a - Story ground Zone Air Node, !- Name
  {1bff6c57-4fb1-43bc-a0ed-75388cf93581}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bff6c57-4fb1-43bc-a0ed-75388cf93581}, !- Handle
  {48b3d6e3-f79d-486b-85d4-d1b5979ada11}, !- Source Object
  11,                                     !- Outlet Port
  {7cd73b8e-5c16-4a6d-b280-548b4a96cf62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64c1ee65-1353-4d42-9621-415f810d3fcf}, !- Handle
  {48b3d6e3-f79d-486b-85d4-d1b5979ada11}, !- HVAC Component
  {9d7f72ac-2d8a-40da-a11c-4c49568b353f}; !- Port 1

OS:PortList,
  {cb9d0b7a-7823-4d2d-8e3e-3275f49cbc60}, !- Handle
  {48b3d6e3-f79d-486b-85d4-d1b5979ada11}; !- HVAC Component

OS:PortList,
  {bf1d5863-e76d-4096-bff7-a920313d7d32}, !- Handle
  {48b3d6e3-f79d-486b-85d4-d1b5979ada11}, !- HVAC Component
  {9ed30800-178d-49ef-8dfe-8923b1a685da}; !- Port 1

OS:Sizing:Zone,
  {daa51d52-aad8-45e6-a517-15109d24761e}, !- Handle
  {48b3d6e3-f79d-486b-85d4-d1b5979ada11}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {76b150dd-3f90-4bce-9efc-c57becc8fb7e}, !- Handle
  Zone Hospital Lobby A end_a - Story ground Zone HVAC Equipment List, !- Name
  {48b3d6e3-f79d-486b-85d4-d1b5979ada11}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {da257638-fbb9-4cb4-bd59-7d6a3671631e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {73eb191e-be4e-4c87-9f0f-2605d0fb4a05}, !- Handle
  Hospital Lobby B end_a - Story ground,  !- Name
  {d8c515d0-f6cb-461f-9c71-96eb4a9e79e1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -36.7027802761589,                      !- X Origin {m}
  -13.7793901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {0a5e3498-7ab7-4821-8b43-8695d03ea590}; !- Thermal Zone Name

OS:Surface,
  {7db62bcb-3334-4b40-9b48-87b05835757c}, !- Handle
  Hospital Lobby B end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {aa718521-95d2-45b7-9916-2ebcd7913436}, !- Construction Name
  {73eb191e-be4e-4c87-9f0f-2605d0fb4a05}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ac8097f-ffc1-4572-9d2c-6c66ae057ab3}, !- Handle
  Hospital Lobby B end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {d5c8848b-666b-428d-a333-7b92e833f1bd}, !- Construction Name
  {73eb191e-be4e-4c87-9f0f-2605d0fb4a05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 27.558780276159, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {520c4920-70c1-48e8-9657-6dc3f8e693cf}, !- Handle
  Hospital Lobby B end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73eb191e-be4e-4c87-9f0f-2605d0fb4a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b60e60f4-e257-425e-a1a4-72a7e2058878}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 27.558780276159, 0,   !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 27.558780276159, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29f6d417-4b5d-4564-b85e-5f42cb7502e0}, !- Handle
  Hospital Lobby B end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73eb191e-be4e-4c87-9f0f-2605d0fb4a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3f9a68d-1d2a-4b0c-be13-1e74930b7b2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59d91674-680d-48a2-ae07-91976975c75b}, !- Handle
  Hospital Lobby B end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73eb191e-be4e-4c87-9f0f-2605d0fb4a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cff23743-1b8c-4328-b06e-b4801a931980}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d28bb56e-df6b-449f-9ed7-dc2ebc3a1ecb}, !- Handle
  Hospital Lobby B end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {73eb191e-be4e-4c87-9f0f-2605d0fb4a05}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0a5e3498-7ab7-4821-8b43-8695d03ea590}, !- Handle
  Zone Hospital Lobby B end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e119487-d39f-4206-8dad-84c5ab0e2060}, !- Zone Air Inlet Port List
  {da77ba7c-bed1-406a-9123-b4cd39ec023d}, !- Zone Air Exhaust Port List
  {488d2cfa-65f4-42f9-be6b-3a2f11eb7ba9}, !- Zone Air Node Name
  {a83c6bbe-51b4-4d53-a296-867f0d6a311a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3aba4bcd-2b12-48dd-bdf5-99d2074633b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1fbb482d-47e7-4275-a5cf-e2b3006ce851}, !- Handle
  Zone Hospital Lobby B end_a - Story ground Zone Air Node, !- Name
  {488d2cfa-65f4-42f9-be6b-3a2f11eb7ba9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {488d2cfa-65f4-42f9-be6b-3a2f11eb7ba9}, !- Handle
  {0a5e3498-7ab7-4821-8b43-8695d03ea590}, !- Source Object
  11,                                     !- Outlet Port
  {1fbb482d-47e7-4275-a5cf-e2b3006ce851}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e119487-d39f-4206-8dad-84c5ab0e2060}, !- Handle
  {0a5e3498-7ab7-4821-8b43-8695d03ea590}, !- HVAC Component
  {89f591d0-bf71-48bc-b3d6-03cc29657c7c}; !- Port 1

OS:PortList,
  {da77ba7c-bed1-406a-9123-b4cd39ec023d}, !- Handle
  {0a5e3498-7ab7-4821-8b43-8695d03ea590}; !- HVAC Component

OS:PortList,
  {a83c6bbe-51b4-4d53-a296-867f0d6a311a}, !- Handle
  {0a5e3498-7ab7-4821-8b43-8695d03ea590}, !- HVAC Component
  {1f816bdd-4fa6-4976-bb16-f3fe8d96e1aa}; !- Port 1

OS:Sizing:Zone,
  {7b84845e-c9a3-4b01-aebc-6dfda0154963}, !- Handle
  {0a5e3498-7ab7-4821-8b43-8695d03ea590}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a4419a50-a04a-436a-bf8c-31e0d8c5b481}, !- Handle
  Zone Hospital Lobby B end_a - Story ground Zone HVAC Equipment List, !- Name
  {0a5e3498-7ab7-4821-8b43-8695d03ea590}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {846fd1ca-ef07-47b7-a6c7-e59fd0534fcf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cf3c568a-9cbd-4719-8b1c-334190b75f25}, !- Handle
  Hospital Lobby C end_a - Story ground,  !- Name
  {d8c515d0-f6cb-461f-9c71-96eb4a9e79e1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -36.7027802761589,                      !- X Origin {m}
  13.7793901380795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {5c579934-c4b1-48a2-927b-dbbccb247ac7}; !- Thermal Zone Name

OS:Surface,
  {193484a6-84e2-44a9-94f7-6d0ae9ae1a9d}, !- Handle
  Hospital Lobby C end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {00c60fb0-a51f-41e0-aecc-a9fbb4aee9e9}, !- Construction Name
  {cf3c568a-9cbd-4719-8b1c-334190b75f25}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30a5033c-27ba-429a-8dc5-56ac820ac2e2}, !- Handle
  Hospital Lobby C end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {32f5122c-e9fc-4905-bff1-8f8a4bad8935}, !- Construction Name
  {cf3c568a-9cbd-4719-8b1c-334190b75f25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbb71397-aa72-4169-9c82-9c716978e946}, !- Handle
  Hospital Lobby C end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {bab26e6b-baef-4d08-8c93-a2410581d20d}, !- Construction Name
  {cf3c568a-9cbd-4719-8b1c-334190b75f25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f150d35e-3a56-405c-a3a5-b516012328a5}, !- Handle
  Hospital Lobby C end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3c568a-9cbd-4719-8b1c-334190b75f25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5163cc3-504f-4dc0-a2e1-7f5b072f7a63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000004, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b60e60f4-e257-425e-a1a4-72a7e2058878}, !- Handle
  Hospital Lobby C end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3c568a-9cbd-4719-8b1c-334190b75f25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {520c4920-70c1-48e8-9657-6dc3f8e693cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aebe7bd-d4aa-4389-a4ee-af2c27a946cb}, !- Handle
  Hospital Lobby C end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {cf3c568a-9cbd-4719-8b1c-334190b75f25}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5c579934-c4b1-48a2-927b-dbbccb247ac7}, !- Handle
  Zone Hospital Lobby C end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d0e8328-11d2-4586-ad56-b5bd7c9366ad}, !- Zone Air Inlet Port List
  {bc23b3ed-0b79-420b-add6-3e7fc6a0c1ff}, !- Zone Air Exhaust Port List
  {9c288880-67b0-4b0d-87ad-08592305ba93}, !- Zone Air Node Name
  {a317ef71-8d6e-447a-beca-0925e16f3ce9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dbba4f85-ae76-405c-8e6b-db4f8fb9dbc8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61a5f082-275a-4b7e-8cd4-6c519b45cfe4}, !- Handle
  Zone Hospital Lobby C end_a - Story ground Zone Air Node, !- Name
  {9c288880-67b0-4b0d-87ad-08592305ba93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c288880-67b0-4b0d-87ad-08592305ba93}, !- Handle
  {5c579934-c4b1-48a2-927b-dbbccb247ac7}, !- Source Object
  11,                                     !- Outlet Port
  {61a5f082-275a-4b7e-8cd4-6c519b45cfe4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d0e8328-11d2-4586-ad56-b5bd7c9366ad}, !- Handle
  {5c579934-c4b1-48a2-927b-dbbccb247ac7}, !- HVAC Component
  {50c27273-b0e2-4542-9a99-d7f3f6d87d7f}; !- Port 1

OS:PortList,
  {bc23b3ed-0b79-420b-add6-3e7fc6a0c1ff}, !- Handle
  {5c579934-c4b1-48a2-927b-dbbccb247ac7}; !- HVAC Component

OS:PortList,
  {a317ef71-8d6e-447a-beca-0925e16f3ce9}, !- Handle
  {5c579934-c4b1-48a2-927b-dbbccb247ac7}, !- HVAC Component
  {66935536-24d9-47a9-a844-fc833a8bb0d4}; !- Port 1

OS:Sizing:Zone,
  {600f9e21-9eab-441f-87b1-1392c19244f6}, !- Handle
  {5c579934-c4b1-48a2-927b-dbbccb247ac7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9ec2231c-1fcd-4b99-95b4-45ec0a128b28}, !- Handle
  Zone Hospital Lobby C end_a - Story ground Zone HVAC Equipment List, !- Name
  {5c579934-c4b1-48a2-927b-dbbccb247ac7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bde6897e-2c79-4c35-9d12-a77234256329}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fad96bf5-b496-46ce-8d0b-f50c6a28235e}, !- Handle
  Hospital Lobby A  - Story ground,       !- Name
  {d8c515d0-f6cb-461f-9c71-96eb4a9e79e1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -32.1307802761589,                      !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {f24ea79c-7336-492d-9074-72bef79b5284}; !- Thermal Zone Name

OS:Surface,
  {a1529701-15c9-425f-b81f-e12afa8bceaf}, !- Handle
  Hospital Lobby A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {89dfb41b-dfee-49e9-8839-3b7752fcc8dc}, !- Construction Name
  {fad96bf5-b496-46ce-8d0b-f50c6a28235e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  7.00305178996112, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  7.00305178996112, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4702313c-876a-44ee-9e55-a94cacd452dd}, !- Handle
  Hospital Lobby A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fad96bf5-b496-46ce-8d0b-f50c6a28235e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b83c24fc-e054-456e-9316-4f0fac674f89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dafdbf3-464e-40aa-8c2b-3eaccce21430}, !- Handle
  Hospital Lobby A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fad96bf5-b496-46ce-8d0b-f50c6a28235e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d62742af-7b3a-47fc-8332-bb239ae7baac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00305178996112, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.00305178996112, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a5e3883-8ecc-4f71-9c19-7d2cc0fcba91}, !- Handle
  Hospital Lobby A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fad96bf5-b496-46ce-8d0b-f50c6a28235e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b9353c0-dccd-41f5-a1b7-1953f0501c96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00305178996114, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.00305178996114, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.00305178996114, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  7.00305178996114, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f43095a4-2958-4433-9362-f0596587d886}, !- Handle
  Hospital Lobby A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {078460b3-ae99-429c-abd7-136ff4839ecb}, !- Construction Name
  {fad96bf5-b496-46ce-8d0b-f50c6a28235e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00305178996112, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.00305178996112, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ced442f6-18d0-4eae-9e20-8080d12fc5da}, !- Handle
  Hospital Lobby A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {fad96bf5-b496-46ce-8d0b-f50c6a28235e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00305178996112, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.00305178996112, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f24ea79c-7336-492d-9074-72bef79b5284}, !- Handle
  Zone Hospital Lobby A  - Story ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa2d7684-1dce-44c1-993f-53d69616a8ec}, !- Zone Air Inlet Port List
  {9cf7780f-40e7-4909-914c-0fda86ad4a2a}, !- Zone Air Exhaust Port List
  {59356961-bd85-4a71-a625-4f172e93e8f5}, !- Zone Air Node Name
  {bb1b8a88-0910-4b2e-8e3e-83016fe919fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6a0ba979-cf84-46f4-94e6-97398bf29861}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1650395d-a307-4aae-99ea-0604cd2cca3e}, !- Handle
  Zone Hospital Lobby A  - Story ground Zone Air Node, !- Name
  {59356961-bd85-4a71-a625-4f172e93e8f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59356961-bd85-4a71-a625-4f172e93e8f5}, !- Handle
  {f24ea79c-7336-492d-9074-72bef79b5284}, !- Source Object
  11,                                     !- Outlet Port
  {1650395d-a307-4aae-99ea-0604cd2cca3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa2d7684-1dce-44c1-993f-53d69616a8ec}, !- Handle
  {f24ea79c-7336-492d-9074-72bef79b5284}, !- HVAC Component
  {d889c5ba-da2e-44f9-bb0e-b2005aaac32b}; !- Port 1

OS:PortList,
  {9cf7780f-40e7-4909-914c-0fda86ad4a2a}, !- Handle
  {f24ea79c-7336-492d-9074-72bef79b5284}; !- HVAC Component

OS:PortList,
  {bb1b8a88-0910-4b2e-8e3e-83016fe919fd}, !- Handle
  {f24ea79c-7336-492d-9074-72bef79b5284}, !- HVAC Component
  {0a6abf3d-a692-4e48-865d-1e2468f03218}; !- Port 1

OS:Sizing:Zone,
  {ffadfc27-1ed7-42da-a5a4-b21449aa36c1}, !- Handle
  {f24ea79c-7336-492d-9074-72bef79b5284}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {800b784d-c04e-4fed-a8a8-69b8a126c9ae}, !- Handle
  Zone Hospital Lobby A  - Story ground Zone HVAC Equipment List, !- Name
  {f24ea79c-7336-492d-9074-72bef79b5284}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {083c62d4-eaf0-4060-baea-ffa6d7fa7872}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {00154d11-92bc-4b3c-adc6-0b701ddc9803}, !- Handle
  Hospital Lobby B  - Story ground,       !- Name
  {d8c515d0-f6cb-461f-9c71-96eb4a9e79e1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -32.1307802761589,                      !- X Origin {m}
  -13.7793901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {e0799d43-bb2e-4faa-9edd-09ccc21cfb3e}; !- Thermal Zone Name

OS:Surface,
  {1f4c2bb1-28cf-4b08-b7fa-d8eb6d28f65d}, !- Handle
  Hospital Lobby B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {ee38705e-36bd-44f0-aad7-27dcec7c1df4}, !- Construction Name
  {00154d11-92bc-4b3c-adc6-0b701ddc9803}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  7.00305178996112, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  7.00305178996112, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f9a68d-1d2a-4b0c-be13-1e74930b7b2b}, !- Handle
  Hospital Lobby B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00154d11-92bc-4b3c-adc6-0b701ddc9803}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29f6d417-4b5d-4564-b85e-5f42cb7502e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0764c2a-a12c-4255-b985-8dad0422ccc7}, !- Handle
  Hospital Lobby B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00154d11-92bc-4b3c-adc6-0b701ddc9803}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcadc464-d55d-465b-8dbb-8270d256ded3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00305178996112, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.00305178996112, 27.558780276159, 0,   !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 27.558780276159, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {727a7aa7-7355-478a-967c-3b9a6a8cc3bd}, !- Handle
  Hospital Lobby B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00154d11-92bc-4b3c-adc6-0b701ddc9803}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bb4767a-1bc6-4a24-91d4-3e3ace9957d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00305178996114, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.00305178996114, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.00305178996114, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  7.00305178996114, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d62742af-7b3a-47fc-8332-bb239ae7baac}, !- Handle
  Hospital Lobby B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00154d11-92bc-4b3c-adc6-0b701ddc9803}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dafdbf3-464e-40aa-8c2b-3eaccce21430}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.00305178996112, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.00305178996112, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b8ee9d6-df64-46b8-86b4-d069aa4798a1}, !- Handle
  Hospital Lobby B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {00154d11-92bc-4b3c-adc6-0b701ddc9803}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00305178996112, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.00305178996112, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e0799d43-bb2e-4faa-9edd-09ccc21cfb3e}, !- Handle
  Zone Hospital Lobby B  - Story ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3630300-3244-40ea-87b7-59412b3a41e1}, !- Zone Air Inlet Port List
  {ae55e4f4-9436-4859-969c-1a3adf10209f}, !- Zone Air Exhaust Port List
  {9ff738cb-4eaf-428f-9339-5b2b0a30d0eb}, !- Zone Air Node Name
  {749d3759-abb1-460a-9c7a-7d084e73463d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9aebf555-eff9-4cfa-b12c-8621f3d7e2ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05c3c194-b4cd-488c-801a-22796d33ae5b}, !- Handle
  Zone Hospital Lobby B  - Story ground Zone Air Node, !- Name
  {9ff738cb-4eaf-428f-9339-5b2b0a30d0eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ff738cb-4eaf-428f-9339-5b2b0a30d0eb}, !- Handle
  {e0799d43-bb2e-4faa-9edd-09ccc21cfb3e}, !- Source Object
  11,                                     !- Outlet Port
  {05c3c194-b4cd-488c-801a-22796d33ae5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3630300-3244-40ea-87b7-59412b3a41e1}, !- Handle
  {e0799d43-bb2e-4faa-9edd-09ccc21cfb3e}, !- HVAC Component
  {b0352bc2-7c55-491a-a81f-ed53805c1d2c}; !- Port 1

OS:PortList,
  {ae55e4f4-9436-4859-969c-1a3adf10209f}, !- Handle
  {e0799d43-bb2e-4faa-9edd-09ccc21cfb3e}; !- HVAC Component

OS:PortList,
  {749d3759-abb1-460a-9c7a-7d084e73463d}, !- Handle
  {e0799d43-bb2e-4faa-9edd-09ccc21cfb3e}, !- HVAC Component
  {e615b240-ff23-40a6-8cc8-f16d624f8d92}; !- Port 1

OS:Sizing:Zone,
  {26d4e6cd-f385-48d2-b53a-5a6291a21d50}, !- Handle
  {e0799d43-bb2e-4faa-9edd-09ccc21cfb3e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6d7c98e1-73de-4c84-9c0a-fd07ce6622e8}, !- Handle
  Zone Hospital Lobby B  - Story ground Zone HVAC Equipment List, !- Name
  {e0799d43-bb2e-4faa-9edd-09ccc21cfb3e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e29abd23-f8a9-43ad-8cb1-7bb311e2632e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {aaa574e6-4edb-4a41-af0f-37ff70d1f1fa}, !- Handle
  Hospital Lobby C  - Story ground,       !- Name
  {d8c515d0-f6cb-461f-9c71-96eb4a9e79e1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -32.1307802761589,                      !- X Origin {m}
  13.7793901380795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {e2cb6b14-d03d-4b95-b569-a4d39d2fcbec}; !- Thermal Zone Name

OS:Surface,
  {cf22c310-087d-4e4d-88f2-0f52df9833af}, !- Handle
  Hospital Lobby C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {89dfb41b-dfee-49e9-8839-3b7752fcc8dc}, !- Construction Name
  {aaa574e6-4edb-4a41-af0f-37ff70d1f1fa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  7.00305178996112, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  7.00305178996112, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5163cc3-504f-4dc0-a2e1-7f5b072f7a63}, !- Handle
  Hospital Lobby C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaa574e6-4edb-4a41-af0f-37ff70d1f1fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f150d35e-3a56-405c-a3a5-b516012328a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ac14865-26bb-430c-9242-572e2c5810eb}, !- Handle
  Hospital Lobby C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {050d74f0-f805-45b2-ac01-e430054ecbba}, !- Construction Name
  {aaa574e6-4edb-4a41-af0f-37ff70d1f1fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.00305178996112, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  7.00305178996112, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b68bcd76-4ac8-4fbd-9bb0-2d8beab2172d}, !- Handle
  Hospital Lobby C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaa574e6-4edb-4a41-af0f-37ff70d1f1fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81d7b4e2-266f-4522-81d8-389bd1f4f8c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00305178996114, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.00305178996114, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.00305178996114, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  7.00305178996114, 4.57200000000004, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcadc464-d55d-465b-8dbb-8270d256ded3}, !- Handle
  Hospital Lobby C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaa574e6-4edb-4a41-af0f-37ff70d1f1fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0764c2a-a12c-4255-b985-8dad0422ccc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.00305178996112, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.00305178996112, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a13f865-54aa-40d8-966b-14ebce9183f7}, !- Handle
  Hospital Lobby C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {aaa574e6-4edb-4a41-af0f-37ff70d1f1fa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00305178996112, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.00305178996112, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e2cb6b14-d03d-4b95-b569-a4d39d2fcbec}, !- Handle
  Zone Hospital Lobby C  - Story ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fa16d4b-594f-48b4-935f-0b16e52b2b4c}, !- Zone Air Inlet Port List
  {b4408c27-aacb-4a05-b90f-e3781fef64ca}, !- Zone Air Exhaust Port List
  {5e42cbec-4e2d-4422-a8a3-0794833e102e}, !- Zone Air Node Name
  {c8973364-5711-4fe9-ae34-e1961f7cbd7d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9629944f-be79-4da5-8ed2-6bf58b1ca515}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7b4958c-7178-4ab9-8f38-4cbbdf5101de}, !- Handle
  Zone Hospital Lobby C  - Story ground Zone Air Node, !- Name
  {5e42cbec-4e2d-4422-a8a3-0794833e102e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e42cbec-4e2d-4422-a8a3-0794833e102e}, !- Handle
  {e2cb6b14-d03d-4b95-b569-a4d39d2fcbec}, !- Source Object
  11,                                     !- Outlet Port
  {b7b4958c-7178-4ab9-8f38-4cbbdf5101de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fa16d4b-594f-48b4-935f-0b16e52b2b4c}, !- Handle
  {e2cb6b14-d03d-4b95-b569-a4d39d2fcbec}, !- HVAC Component
  {c97835c4-35c5-4303-83b1-ba3fc66d26cf}; !- Port 1

OS:PortList,
  {b4408c27-aacb-4a05-b90f-e3781fef64ca}, !- Handle
  {e2cb6b14-d03d-4b95-b569-a4d39d2fcbec}; !- HVAC Component

OS:PortList,
  {c8973364-5711-4fe9-ae34-e1961f7cbd7d}, !- Handle
  {e2cb6b14-d03d-4b95-b569-a4d39d2fcbec}, !- HVAC Component
  {9fc74006-cd3d-4aeb-8a43-848aefc54ce3}; !- Port 1

OS:Sizing:Zone,
  {1367e1e4-539d-4bc0-b886-4d6a9733122e}, !- Handle
  {e2cb6b14-d03d-4b95-b569-a4d39d2fcbec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d6c45e6e-956f-4c0e-80d3-e9385306d444}, !- Handle
  Zone Hospital Lobby C  - Story ground Zone HVAC Equipment List, !- Name
  {e2cb6b14-d03d-4b95-b569-a4d39d2fcbec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f262287-6a32-4bc2-9619-ebec6da265fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {82734ba1-66b2-4fa8-8176-78af084e1ba9}, !- Handle
  Hospital ER_Trauma A  - Story ground,   !- Name
  {18540fff-41a3-4406-ae69-d660cf854858}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.1277284861978,                      !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {6b7e9595-8acb-4eb4-aa6f-9de4183d7d13}; !- Thermal Zone Name

OS:Surface,
  {84223be8-bcf5-4175-831c-732044da21c4}, !- Handle
  Hospital ER_Trauma A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {249cd2c3-aad5-4501-bf59-18c77a87568f}, !- Construction Name
  {82734ba1-66b2-4fa8-8176-78af084e1ba9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  0.440450981353141, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  0.440450981353141, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b9353c0-dccd-41f5-a1b7-1953f0501c96}, !- Handle
  Hospital ER_Trauma A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82734ba1-66b2-4fa8-8176-78af084e1ba9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a5e3883-8ecc-4f71-9c19-7d2cc0fcba91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b834d58f-abb7-4508-b847-2522b639a800}, !- Handle
  Hospital ER_Trauma A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82734ba1-66b2-4fa8-8176-78af084e1ba9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf5dbeae-0390-4e96-a16e-db85a522cdae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.440450981353141, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.440450981353141, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c434591a-5902-4d56-8ec4-851db5c5a098}, !- Handle
  Hospital ER_Trauma A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82734ba1-66b2-4fa8-8176-78af084e1ba9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bd21200-ab3d-4aaa-a362-5341f14cf434}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.440450981353141, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.440450981353141, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.440450981353141, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  0.440450981353141, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de09ee3d-d9c8-4b15-a159-0f0b415873c3}, !- Handle
  Hospital ER_Trauma A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {cc561cb5-f250-430c-91fe-f3cda32e195c}, !- Construction Name
  {82734ba1-66b2-4fa8-8176-78af084e1ba9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.440450981353141, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.440450981353141, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0f49596-b966-42bd-b396-420a05fad6d0}, !- Handle
  Hospital ER_Trauma A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {82734ba1-66b2-4fa8-8176-78af084e1ba9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.440450981353141, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.440450981353141, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6b7e9595-8acb-4eb4-aa6f-9de4183d7d13}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ad4b61a-e471-4830-8590-04fcdec34df4}, !- Zone Air Inlet Port List
  {43a2e995-2a73-4f7e-86af-0d020ab07f15}, !- Zone Air Exhaust Port List
  {f4e51ace-197b-4741-8811-9bf69b8f17bc}, !- Zone Air Node Name
  {8c0c232b-c42f-41ac-8f92-30b2b84285d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0cd72de5-6b36-49e3-9a75-d5a0eb0cb199}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a14e53d9-d40b-41d4-9a1e-d06acffc4499}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground Zone Air Node, !- Name
  {f4e51ace-197b-4741-8811-9bf69b8f17bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4e51ace-197b-4741-8811-9bf69b8f17bc}, !- Handle
  {6b7e9595-8acb-4eb4-aa6f-9de4183d7d13}, !- Source Object
  11,                                     !- Outlet Port
  {a14e53d9-d40b-41d4-9a1e-d06acffc4499}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ad4b61a-e471-4830-8590-04fcdec34df4}, !- Handle
  {6b7e9595-8acb-4eb4-aa6f-9de4183d7d13}, !- HVAC Component
  {bd47eafb-895a-4aed-ab3d-6fa2d40c5ce2}; !- Port 1

OS:PortList,
  {43a2e995-2a73-4f7e-86af-0d020ab07f15}, !- Handle
  {6b7e9595-8acb-4eb4-aa6f-9de4183d7d13}; !- HVAC Component

OS:PortList,
  {8c0c232b-c42f-41ac-8f92-30b2b84285d7}, !- Handle
  {6b7e9595-8acb-4eb4-aa6f-9de4183d7d13}, !- HVAC Component
  {790936ff-15de-44f0-9b51-a502272bd7a8}; !- Port 1

OS:Sizing:Zone,
  {16db45ee-951f-49b1-b38d-cad3da915fee}, !- Handle
  {6b7e9595-8acb-4eb4-aa6f-9de4183d7d13}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {155c52b4-2a06-4917-8d47-b0bd7eb5a123}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground Zone HVAC Equipment List, !- Name
  {6b7e9595-8acb-4eb4-aa6f-9de4183d7d13}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5bc33fbb-f6b5-414f-a2d6-99d8e72cf7a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {325b7186-0d21-4ec1-89d5-34bd086b55c3}, !- Handle
  Hospital ER_Trauma B  - Story ground,   !- Name
  {18540fff-41a3-4406-ae69-d660cf854858}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.1277284861978,                      !- X Origin {m}
  -13.7793901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {39c2e891-8d2b-4f41-9c20-273d55b7eab7}; !- Thermal Zone Name

OS:Surface,
  {78324b14-407b-47ae-b54d-1fa859e839f3}, !- Handle
  Hospital ER_Trauma B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {29201163-2f8d-4c4d-819d-d78f89331d61}, !- Construction Name
  {325b7186-0d21-4ec1-89d5-34bd086b55c3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  0.440450981353141, 27.558780276159, 0,  !- X,Y,Z Vertex 3 {m}
  0.440450981353141, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bb4767a-1bc6-4a24-91d4-3e3ace9957d5}, !- Handle
  Hospital ER_Trauma B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {325b7186-0d21-4ec1-89d5-34bd086b55c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {727a7aa7-7355-478a-967c-3b9a6a8cc3bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64ba8f3f-31b4-450b-8009-905128365130}, !- Handle
  Hospital ER_Trauma B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {325b7186-0d21-4ec1-89d5-34bd086b55c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37be0d62-ed81-4c3a-bfc1-fa9d33980a13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.440450981353141, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.440450981353141, 27.558780276159, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 27.558780276159, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d7545b9-17c0-410d-8d82-bd72d1fd81b3}, !- Handle
  Hospital ER_Trauma B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {325b7186-0d21-4ec1-89d5-34bd086b55c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {977db0d2-a2f7-4dcd-8b0d-aa0c6a81b5f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.440450981353141, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.440450981353141, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.440450981353141, 27.558780276159, 0,  !- X,Y,Z Vertex 3 {m}
  0.440450981353141, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5dbeae-0390-4e96-a16e-db85a522cdae}, !- Handle
  Hospital ER_Trauma B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {325b7186-0d21-4ec1-89d5-34bd086b55c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b834d58f-abb7-4508-b847-2522b639a800}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.440450981353141, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.440450981353141, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e05e165-4ff5-4ad5-9ccc-aca5585db1af}, !- Handle
  Hospital ER_Trauma B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {325b7186-0d21-4ec1-89d5-34bd086b55c3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.440450981353141, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.440450981353141, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {39c2e891-8d2b-4f41-9c20-273d55b7eab7}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb00c4e1-7d65-4c4a-b4b3-d3234e937a2e}, !- Zone Air Inlet Port List
  {b89ded2c-c8a9-4b7b-9b78-8f0a8eb4eb73}, !- Zone Air Exhaust Port List
  {4b390db9-cbc7-44ce-8655-122d40cf1ab5}, !- Zone Air Node Name
  {645d7458-4b68-4071-b8df-508efcb2a007}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {83eb1940-b755-4fd4-949a-afa98f649850}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {046878c0-3ec1-4876-a232-eda83be41bfc}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground Zone Air Node, !- Name
  {4b390db9-cbc7-44ce-8655-122d40cf1ab5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b390db9-cbc7-44ce-8655-122d40cf1ab5}, !- Handle
  {39c2e891-8d2b-4f41-9c20-273d55b7eab7}, !- Source Object
  11,                                     !- Outlet Port
  {046878c0-3ec1-4876-a232-eda83be41bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb00c4e1-7d65-4c4a-b4b3-d3234e937a2e}, !- Handle
  {39c2e891-8d2b-4f41-9c20-273d55b7eab7}, !- HVAC Component
  {ff6fd700-7a2a-48db-8321-36ba7d6c74cb}; !- Port 1

OS:PortList,
  {b89ded2c-c8a9-4b7b-9b78-8f0a8eb4eb73}, !- Handle
  {39c2e891-8d2b-4f41-9c20-273d55b7eab7}; !- HVAC Component

OS:PortList,
  {645d7458-4b68-4071-b8df-508efcb2a007}, !- Handle
  {39c2e891-8d2b-4f41-9c20-273d55b7eab7}, !- HVAC Component
  {6f8aa088-0660-40eb-8fb6-b8761ca4cb47}; !- Port 1

OS:Sizing:Zone,
  {c371699c-b4b4-49c0-b318-a17f002841f6}, !- Handle
  {39c2e891-8d2b-4f41-9c20-273d55b7eab7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cd1c401f-04e2-4630-b6e0-82aa0e3020b9}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground Zone HVAC Equipment List, !- Name
  {39c2e891-8d2b-4f41-9c20-273d55b7eab7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {166535bd-9b4e-4089-9350-473732d38c23}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ccf4f866-336d-414f-878d-e88d5afecb67}, !- Handle
  Hospital ER_Trauma C  - Story ground,   !- Name
  {18540fff-41a3-4406-ae69-d660cf854858}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.1277284861978,                      !- X Origin {m}
  13.7793901380795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {dcf52fa2-1ed8-4715-81cc-d44b950a163f}; !- Thermal Zone Name

OS:Surface,
  {38b19525-0a21-4b8b-9d45-49cad8c65f1e}, !- Handle
  Hospital ER_Trauma C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {249cd2c3-aad5-4501-bf59-18c77a87568f}, !- Construction Name
  {ccf4f866-336d-414f-878d-e88d5afecb67}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  0.440450981353141, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  0.440450981353141, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d7b4e2-266f-4522-81d8-389bd1f4f8c8}, !- Handle
  Hospital ER_Trauma C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccf4f866-336d-414f-878d-e88d5afecb67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b68bcd76-4ac8-4fbd-9bb0-2d8beab2172d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8be41fd6-9fcb-4e5e-a0d2-2929eb10cfac}, !- Handle
  Hospital ER_Trauma C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {1c6a00f6-4ec6-4cca-8a9b-8f39b22fe512}, !- Construction Name
  {ccf4f866-336d-414f-878d-e88d5afecb67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.440450981353141, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  0.440450981353141, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63c46725-ecce-472d-9a42-78937e007b1d}, !- Handle
  Hospital ER_Trauma C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccf4f866-336d-414f-878d-e88d5afecb67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62061ce1-23e3-475c-850e-2d20c436c6bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.440450981353141, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.440450981353141, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.440450981353141, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  0.440450981353141, 4.57200000000004, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37be0d62-ed81-4c3a-bfc1-fa9d33980a13}, !- Handle
  Hospital ER_Trauma C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccf4f866-336d-414f-878d-e88d5afecb67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64ba8f3f-31b4-450b-8009-905128365130}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.440450981353141, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.440450981353141, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6838a0f-a951-4161-b6c4-f73af4d37074}, !- Handle
  Hospital ER_Trauma C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {ccf4f866-336d-414f-878d-e88d5afecb67}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.440450981353141, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.440450981353141, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dcf52fa2-1ed8-4715-81cc-d44b950a163f}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39d7f6a8-8729-453b-bb7f-28d2384491bf}, !- Zone Air Inlet Port List
  {42082a18-88f3-4147-88c3-159f1107f9f4}, !- Zone Air Exhaust Port List
  {c1720bd4-6a0c-4bba-a772-e3ee926e96a4}, !- Zone Air Node Name
  {1b594535-05f3-4f19-9c64-ddc0414e4a80}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f999a08-4576-459e-a436-cfb7b28950b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {906cbc57-7238-4ed4-9563-08733b468066}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground Zone Air Node, !- Name
  {c1720bd4-6a0c-4bba-a772-e3ee926e96a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1720bd4-6a0c-4bba-a772-e3ee926e96a4}, !- Handle
  {dcf52fa2-1ed8-4715-81cc-d44b950a163f}, !- Source Object
  11,                                     !- Outlet Port
  {906cbc57-7238-4ed4-9563-08733b468066}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39d7f6a8-8729-453b-bb7f-28d2384491bf}, !- Handle
  {dcf52fa2-1ed8-4715-81cc-d44b950a163f}, !- HVAC Component
  {3d4a3110-c9a7-4c9c-944b-b59f6369f3ae}; !- Port 1

OS:PortList,
  {42082a18-88f3-4147-88c3-159f1107f9f4}, !- Handle
  {dcf52fa2-1ed8-4715-81cc-d44b950a163f}; !- HVAC Component

OS:PortList,
  {1b594535-05f3-4f19-9c64-ddc0414e4a80}, !- Handle
  {dcf52fa2-1ed8-4715-81cc-d44b950a163f}, !- HVAC Component
  {0e398826-1ec6-4d77-acb4-2efa1616c684}; !- Port 1

OS:Sizing:Zone,
  {b39cc0b2-b50d-41e2-be76-7b6cf715572f}, !- Handle
  {dcf52fa2-1ed8-4715-81cc-d44b950a163f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {332ea30b-b5b0-488b-a3f5-7764c79ebbb1}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground Zone HVAC Equipment List, !- Name
  {dcf52fa2-1ed8-4715-81cc-d44b950a163f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ad091e4-f41b-49b6-b920-8aa0155a0f68}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {df860556-9c45-496d-850f-855cefc13b2d}, !- Handle
  Hospital ER_Triage A  - Story ground,   !- Name
  {9d22b230-3f5e-4a05-9b75-3cdef4c8aa91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.6872775048447,                      !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {dee6a0d8-095f-4b1d-8567-6cce3594326e}; !- Thermal Zone Name

OS:Surface,
  {5d4a73f1-0240-41d2-9abf-17dd49d06528}, !- Handle
  Hospital ER_Triage A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {1b776e80-67da-4263-b926-96c72e0e3e7f}, !- Construction Name
  {df860556-9c45-496d-850f-855cefc13b2d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  0.880901962706279, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  0.880901962706279, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bd21200-ab3d-4aaa-a362-5341f14cf434}, !- Handle
  Hospital ER_Triage A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df860556-9c45-496d-850f-855cefc13b2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c434591a-5902-4d56-8ec4-851db5c5a098}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44bfdd53-7cd5-40fe-86e1-1901bd9906bb}, !- Handle
  Hospital ER_Triage A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df860556-9c45-496d-850f-855cefc13b2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63df7a88-50ac-4c69-a127-d7bbb7bde061}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.880901962706279, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.880901962706279, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9bd66f8-93a7-41c6-a0d6-1859e75080ab}, !- Handle
  Hospital ER_Triage A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df860556-9c45-496d-850f-855cefc13b2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ac0d38c-2224-4bc2-92b3-4e774ff54236}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.880901962706279, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.880901962706279, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.880901962706279, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  0.880901962706279, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0475210-27a3-4203-90fa-1f8cddb866b4}, !- Handle
  Hospital ER_Triage A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {a9fdfb00-1a36-4aef-8be0-a5c0ae9bc3ca}, !- Construction Name
  {df860556-9c45-496d-850f-855cefc13b2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.880901962706279, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.880901962706279, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64672b89-4f11-46aa-a921-153c466a0a82}, !- Handle
  Hospital ER_Triage A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {df860556-9c45-496d-850f-855cefc13b2d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.880901962706279, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.880901962706279, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dee6a0d8-095f-4b1d-8567-6cce3594326e}, !- Handle
  Zone Hospital ER_Triage A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c366bcf-19ed-47a3-ab5e-f39898f24306}, !- Zone Air Inlet Port List
  {ad896114-e28e-439c-81e0-21521276507a}, !- Zone Air Exhaust Port List
  {2b66d262-ff14-451e-b123-18e58537ea88}, !- Zone Air Node Name
  {1c933167-112c-40ee-a865-db473018a0a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4f4239b3-e25a-40e7-a8db-a791645586e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da06ceab-1181-490a-8d8b-ddffe2d66202}, !- Handle
  Zone Hospital ER_Triage A  - Story ground Zone Air Node, !- Name
  {2b66d262-ff14-451e-b123-18e58537ea88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b66d262-ff14-451e-b123-18e58537ea88}, !- Handle
  {dee6a0d8-095f-4b1d-8567-6cce3594326e}, !- Source Object
  11,                                     !- Outlet Port
  {da06ceab-1181-490a-8d8b-ddffe2d66202}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c366bcf-19ed-47a3-ab5e-f39898f24306}, !- Handle
  {dee6a0d8-095f-4b1d-8567-6cce3594326e}, !- HVAC Component
  {fcf28191-11d3-4536-baf3-d1d7e7a6521e}; !- Port 1

OS:PortList,
  {ad896114-e28e-439c-81e0-21521276507a}, !- Handle
  {dee6a0d8-095f-4b1d-8567-6cce3594326e}; !- HVAC Component

OS:PortList,
  {1c933167-112c-40ee-a865-db473018a0a4}, !- Handle
  {dee6a0d8-095f-4b1d-8567-6cce3594326e}, !- HVAC Component
  {34b394e3-e09f-4b1a-9af9-cca3d584f72d}; !- Port 1

OS:Sizing:Zone,
  {e9400274-daec-4326-929e-fdcbedfc6f5b}, !- Handle
  {dee6a0d8-095f-4b1d-8567-6cce3594326e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fd55afa6-f6f4-43d9-b9a4-fede39db3896}, !- Handle
  Zone Hospital ER_Triage A  - Story ground Zone HVAC Equipment List, !- Name
  {dee6a0d8-095f-4b1d-8567-6cce3594326e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2cd77dd3-b444-4c5b-8760-fd5449f55996}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {83009006-500a-4858-933f-74c6842dac88}, !- Handle
  Hospital ER_Triage B  - Story ground,   !- Name
  {9d22b230-3f5e-4a05-9b75-3cdef4c8aa91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.6872775048447,                      !- X Origin {m}
  -13.7793901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {698f5126-eb35-4fea-ad7f-234142cd05c3}; !- Thermal Zone Name

OS:Surface,
  {d2eed916-c36f-49b7-899b-0b6df1a2e992}, !- Handle
  Hospital ER_Triage B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {914afb63-393a-46ed-9551-6fa11128aad1}, !- Construction Name
  {83009006-500a-4858-933f-74c6842dac88}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  0.880901962706279, 27.558780276159, 0,  !- X,Y,Z Vertex 3 {m}
  0.880901962706279, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {977db0d2-a2f7-4dcd-8b0d-aa0c6a81b5f7}, !- Handle
  Hospital ER_Triage B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83009006-500a-4858-933f-74c6842dac88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d7545b9-17c0-410d-8d82-bd72d1fd81b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ef920c3-1646-479a-b3b4-49226796f9b7}, !- Handle
  Hospital ER_Triage B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83009006-500a-4858-933f-74c6842dac88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4882e856-c7a6-454e-9559-8e00a31e73e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.880901962706279, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.880901962706279, 27.558780276159, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 27.558780276159, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a978a5-5288-45d7-9ec7-42cd28f8c429}, !- Handle
  Hospital ER_Triage B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83009006-500a-4858-933f-74c6842dac88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0edff15f-67b1-4e01-86f1-73b9557ac2d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.880901962706279, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.880901962706279, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.880901962706279, 27.558780276159, 0,  !- X,Y,Z Vertex 3 {m}
  0.880901962706279, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63df7a88-50ac-4c69-a127-d7bbb7bde061}, !- Handle
  Hospital ER_Triage B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83009006-500a-4858-933f-74c6842dac88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44bfdd53-7cd5-40fe-86e1-1901bd9906bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.880901962706279, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.880901962706279, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c62180a-a5fa-42f2-9d80-304f2e4aa4ab}, !- Handle
  Hospital ER_Triage B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {83009006-500a-4858-933f-74c6842dac88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.880901962706279, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.880901962706279, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {698f5126-eb35-4fea-ad7f-234142cd05c3}, !- Handle
  Zone Hospital ER_Triage B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {877c359c-20c9-4923-9873-fa8003c04d6c}, !- Zone Air Inlet Port List
  {caf266ff-4e79-4bec-9d41-61574b70a46d}, !- Zone Air Exhaust Port List
  {9b0de55e-17a6-4cc6-bf5b-e58b397c3faf}, !- Zone Air Node Name
  {1bf18af9-903d-44eb-a863-67188bb8fd31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {68098610-ccca-4ece-bd9a-7b758648c42b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76e3f860-d056-43cb-9b99-f146991b3ff9}, !- Handle
  Zone Hospital ER_Triage B  - Story ground Zone Air Node, !- Name
  {9b0de55e-17a6-4cc6-bf5b-e58b397c3faf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b0de55e-17a6-4cc6-bf5b-e58b397c3faf}, !- Handle
  {698f5126-eb35-4fea-ad7f-234142cd05c3}, !- Source Object
  11,                                     !- Outlet Port
  {76e3f860-d056-43cb-9b99-f146991b3ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {877c359c-20c9-4923-9873-fa8003c04d6c}, !- Handle
  {698f5126-eb35-4fea-ad7f-234142cd05c3}, !- HVAC Component
  {b974ff46-7d34-460d-b018-5f9f6e494b1f}; !- Port 1

OS:PortList,
  {caf266ff-4e79-4bec-9d41-61574b70a46d}, !- Handle
  {698f5126-eb35-4fea-ad7f-234142cd05c3}; !- HVAC Component

OS:PortList,
  {1bf18af9-903d-44eb-a863-67188bb8fd31}, !- Handle
  {698f5126-eb35-4fea-ad7f-234142cd05c3}, !- HVAC Component
  {435a18c1-eac0-41d9-bd6c-7b9900389fb5}; !- Port 1

OS:Sizing:Zone,
  {7c03e9d5-ddeb-441d-a2b5-e0f47d3a6677}, !- Handle
  {698f5126-eb35-4fea-ad7f-234142cd05c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {15e12a47-d4e4-4f67-9f49-f1af36ff42e1}, !- Handle
  Zone Hospital ER_Triage B  - Story ground Zone HVAC Equipment List, !- Name
  {698f5126-eb35-4fea-ad7f-234142cd05c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73ff08d4-267c-418b-bb8f-5051242b1de8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {540033e9-7912-43b8-b46f-32b23227ba20}, !- Handle
  Hospital ER_Triage C  - Story ground,   !- Name
  {9d22b230-3f5e-4a05-9b75-3cdef4c8aa91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.6872775048447,                      !- X Origin {m}
  13.7793901380795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {b947c860-997c-4aef-a6bc-1c3e62a1bac8}; !- Thermal Zone Name

OS:Surface,
  {8961e0bc-8c26-4da8-87df-66f03d8a040a}, !- Handle
  Hospital ER_Triage C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {1b776e80-67da-4263-b926-96c72e0e3e7f}, !- Construction Name
  {540033e9-7912-43b8-b46f-32b23227ba20}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  0.880901962706279, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  0.880901962706279, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62061ce1-23e3-475c-850e-2d20c436c6bd}, !- Handle
  Hospital ER_Triage C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {540033e9-7912-43b8-b46f-32b23227ba20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63c46725-ecce-472d-9a42-78937e007b1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {397b6e47-4bcc-4d60-91fa-2c06c5f9ea35}, !- Handle
  Hospital ER_Triage C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {bc423db8-81e9-44d2-83bc-59a5a094c8a7}, !- Construction Name
  {540033e9-7912-43b8-b46f-32b23227ba20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.880901962706279, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  0.880901962706279, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa0f8981-68b0-417a-9837-9912a2b1fa40}, !- Handle
  Hospital ER_Triage C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {540033e9-7912-43b8-b46f-32b23227ba20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8010fa27-2ff3-465b-86a6-3af7718c7d51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.880901962706279, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.880901962706279, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.880901962706279, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  0.880901962706279, 4.57200000000004, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4882e856-c7a6-454e-9559-8e00a31e73e9}, !- Handle
  Hospital ER_Triage C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {540033e9-7912-43b8-b46f-32b23227ba20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ef920c3-1646-479a-b3b4-49226796f9b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.880901962706279, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.880901962706279, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5be2a1ea-3b92-4c3f-8b44-d925786e0278}, !- Handle
  Hospital ER_Triage C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {540033e9-7912-43b8-b46f-32b23227ba20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.880901962706279, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.880901962706279, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b947c860-997c-4aef-a6bc-1c3e62a1bac8}, !- Handle
  Zone Hospital ER_Triage C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4319ac75-501b-4505-85c2-c9c536a7cadb}, !- Zone Air Inlet Port List
  {6c5bc79d-ef21-405e-a7f0-a558e0f27811}, !- Zone Air Exhaust Port List
  {497a412a-3c77-4c6e-8017-ec66e66cfc92}, !- Zone Air Node Name
  {8f78b0c9-7043-4592-8dee-e983642f3c0a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a9419044-124f-477c-907f-66af9d044b43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef423dc3-d6bd-4003-9f71-501a01c16e2d}, !- Handle
  Zone Hospital ER_Triage C  - Story ground Zone Air Node, !- Name
  {497a412a-3c77-4c6e-8017-ec66e66cfc92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {497a412a-3c77-4c6e-8017-ec66e66cfc92}, !- Handle
  {b947c860-997c-4aef-a6bc-1c3e62a1bac8}, !- Source Object
  11,                                     !- Outlet Port
  {ef423dc3-d6bd-4003-9f71-501a01c16e2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4319ac75-501b-4505-85c2-c9c536a7cadb}, !- Handle
  {b947c860-997c-4aef-a6bc-1c3e62a1bac8}, !- HVAC Component
  {d96a9d1a-580a-4bce-9d57-e2437067c660}; !- Port 1

OS:PortList,
  {6c5bc79d-ef21-405e-a7f0-a558e0f27811}, !- Handle
  {b947c860-997c-4aef-a6bc-1c3e62a1bac8}; !- HVAC Component

OS:PortList,
  {8f78b0c9-7043-4592-8dee-e983642f3c0a}, !- Handle
  {b947c860-997c-4aef-a6bc-1c3e62a1bac8}, !- HVAC Component
  {4df8b0b4-242d-49df-ae07-a2e24a94690d}; !- Port 1

OS:Sizing:Zone,
  {696d2d09-e32e-4942-b87d-dc383a608f24}, !- Handle
  {b947c860-997c-4aef-a6bc-1c3e62a1bac8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e77cc058-2ee9-46bf-b84d-760d5ad21ff5}, !- Handle
  Zone Hospital ER_Triage C  - Story ground Zone HVAC Equipment List, !- Name
  {b947c860-997c-4aef-a6bc-1c3e62a1bac8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8322c663-b918-4912-99bd-05041c3907d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {57858859-643f-4d86-90fc-38c1fdb3d6ec}, !- Handle
  Hospital ER_Exam A  - Story ground,     !- Name
  {b75a9e65-42be-4502-b6a3-39efb3eca35d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.8063755421384,                      !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {4b6ec6b6-3bae-497f-b25a-f38cf84774e6}; !- Thermal Zone Name

OS:Surface,
  {351ad7ad-766d-4737-86a1-5900040f1488}, !- Handle
  Hospital ER_Exam A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d5e9e6b2-7604-4fe2-ba7a-c8a579f4d905}, !- Construction Name
  {57858859-643f-4d86-90fc-38c1fdb3d6ec}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.74418588615856, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  1.74418588615856, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ac0d38c-2224-4bc2-92b3-4e774ff54236}, !- Handle
  Hospital ER_Exam A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57858859-643f-4d86-90fc-38c1fdb3d6ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9bd66f8-93a7-41c6-a0d6-1859e75080ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e50a24d7-04f5-4951-80d0-14af3ff20b18}, !- Handle
  Hospital ER_Exam A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57858859-643f-4d86-90fc-38c1fdb3d6ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e676dc6f-fc60-4b98-a86f-14c7fb8ab225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.74418588615856, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.74418588615856, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba9c92f-9049-4194-b127-0d9bb9c54dee}, !- Handle
  Hospital ER_Exam A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57858859-643f-4d86-90fc-38c1fdb3d6ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2c7195b-6f0c-4716-b5bc-3d107c64376f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.74418588615856, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.74418588615856, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.74418588615856, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  1.74418588615856, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bbf7a49-74d3-4b9e-914f-c0290a5e01d6}, !- Handle
  Hospital ER_Exam A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {ddd22cf9-7acc-45e6-8969-6f8dbeb0274a}, !- Construction Name
  {57858859-643f-4d86-90fc-38c1fdb3d6ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.74418588615856, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.74418588615856, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87d64939-d365-4b03-8724-b4cea423d004}, !- Handle
  Hospital ER_Exam A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {57858859-643f-4d86-90fc-38c1fdb3d6ec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.74418588615856, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.74418588615856, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4b6ec6b6-3bae-497f-b25a-f38cf84774e6}, !- Handle
  Zone Hospital ER_Exam A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98e28e4d-dfcc-46ed-8f88-5f616e4ca287}, !- Zone Air Inlet Port List
  {92d84210-467e-44d2-849f-d93ad3be4940}, !- Zone Air Exhaust Port List
  {d1c1f4de-3693-4d27-9e0f-9cf0c6554933}, !- Zone Air Node Name
  {6578bfc9-e89d-4b86-a68c-75715859182b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {85737004-5eef-4bbc-9fb9-10b45bd4cb43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55dbbd71-ff0f-49f5-9daa-695ff845eec6}, !- Handle
  Zone Hospital ER_Exam A  - Story ground Zone Air Node, !- Name
  {d1c1f4de-3693-4d27-9e0f-9cf0c6554933}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1c1f4de-3693-4d27-9e0f-9cf0c6554933}, !- Handle
  {4b6ec6b6-3bae-497f-b25a-f38cf84774e6}, !- Source Object
  11,                                     !- Outlet Port
  {55dbbd71-ff0f-49f5-9daa-695ff845eec6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98e28e4d-dfcc-46ed-8f88-5f616e4ca287}, !- Handle
  {4b6ec6b6-3bae-497f-b25a-f38cf84774e6}, !- HVAC Component
  {9efed535-1d66-4887-8c30-90cb9a9c7e0b}; !- Port 1

OS:PortList,
  {92d84210-467e-44d2-849f-d93ad3be4940}, !- Handle
  {4b6ec6b6-3bae-497f-b25a-f38cf84774e6}; !- HVAC Component

OS:PortList,
  {6578bfc9-e89d-4b86-a68c-75715859182b}, !- Handle
  {4b6ec6b6-3bae-497f-b25a-f38cf84774e6}, !- HVAC Component
  {35654c4b-c82a-4f68-b96c-cf2764c2b908}; !- Port 1

OS:Sizing:Zone,
  {0e32edab-8908-484e-acf3-c4006dbca2c7}, !- Handle
  {4b6ec6b6-3bae-497f-b25a-f38cf84774e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {98d7f27f-b0cc-48eb-aa74-12eca3d78f68}, !- Handle
  Zone Hospital ER_Exam A  - Story ground Zone HVAC Equipment List, !- Name
  {4b6ec6b6-3bae-497f-b25a-f38cf84774e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e574ec7a-e6b7-475e-870e-9b5359e29b95}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ae946033-bc7f-4b58-b89a-f06d384081d1}, !- Handle
  Hospital ER_Exam B  - Story ground,     !- Name
  {b75a9e65-42be-4502-b6a3-39efb3eca35d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.8063755421384,                      !- X Origin {m}
  -13.7793901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {c12285cc-ab02-457c-af93-44b5a9bc84a4}; !- Thermal Zone Name

OS:Surface,
  {1d2c873b-a34c-4257-9fdc-bcfe08c2933d}, !- Handle
  Hospital ER_Exam B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {4ec40c03-26ce-48f7-9206-0a44f9109081}, !- Construction Name
  {ae946033-bc7f-4b58-b89a-f06d384081d1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  1.74418588615856, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  1.74418588615856, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0edff15f-67b1-4e01-86f1-73b9557ac2d7}, !- Handle
  Hospital ER_Exam B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae946033-bc7f-4b58-b89a-f06d384081d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13a978a5-5288-45d7-9ec7-42cd28f8c429}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1431ff9a-8d46-4f33-8e8d-910bc25764dd}, !- Handle
  Hospital ER_Exam B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae946033-bc7f-4b58-b89a-f06d384081d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {069c5a2a-e315-479c-a300-3f1048f284d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.74418588615856, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.74418588615856, 27.558780276159, 0,   !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 27.558780276159, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86c4acf4-0b9a-4686-99d6-0a260e9b8e3c}, !- Handle
  Hospital ER_Exam B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae946033-bc7f-4b58-b89a-f06d384081d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3cc5dc5-c2a7-4970-be96-6c2bd4cfd5a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.74418588615856, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.74418588615856, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.74418588615856, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  1.74418588615856, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e676dc6f-fc60-4b98-a86f-14c7fb8ab225}, !- Handle
  Hospital ER_Exam B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae946033-bc7f-4b58-b89a-f06d384081d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e50a24d7-04f5-4951-80d0-14af3ff20b18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.74418588615856, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.74418588615856, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {979916c9-5ddb-4326-8058-5b36f106980a}, !- Handle
  Hospital ER_Exam B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {ae946033-bc7f-4b58-b89a-f06d384081d1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.74418588615856, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.74418588615856, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c12285cc-ab02-457c-af93-44b5a9bc84a4}, !- Handle
  Zone Hospital ER_Exam B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e5dc905-edcf-49a0-bdc9-3c3e4ccc04a2}, !- Zone Air Inlet Port List
  {188cd2c4-e88d-4b99-a62e-dc4a20655786}, !- Zone Air Exhaust Port List
  {b61025cf-0cd1-4c1f-8700-6fa164a94cc9}, !- Zone Air Node Name
  {c340a12a-525f-4b22-b752-4f9b74ca70a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {443a017b-2f53-4f66-be58-a4feb457df66}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01dd3dbc-7b52-475c-b556-699244d341ab}, !- Handle
  Zone Hospital ER_Exam B  - Story ground Zone Air Node, !- Name
  {b61025cf-0cd1-4c1f-8700-6fa164a94cc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b61025cf-0cd1-4c1f-8700-6fa164a94cc9}, !- Handle
  {c12285cc-ab02-457c-af93-44b5a9bc84a4}, !- Source Object
  11,                                     !- Outlet Port
  {01dd3dbc-7b52-475c-b556-699244d341ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e5dc905-edcf-49a0-bdc9-3c3e4ccc04a2}, !- Handle
  {c12285cc-ab02-457c-af93-44b5a9bc84a4}, !- HVAC Component
  {5ab4428a-a6fa-4ff7-8b0b-157ee3f4e3fc}; !- Port 1

OS:PortList,
  {188cd2c4-e88d-4b99-a62e-dc4a20655786}, !- Handle
  {c12285cc-ab02-457c-af93-44b5a9bc84a4}; !- HVAC Component

OS:PortList,
  {c340a12a-525f-4b22-b752-4f9b74ca70a9}, !- Handle
  {c12285cc-ab02-457c-af93-44b5a9bc84a4}, !- HVAC Component
  {dc3e81e7-99db-4978-ac1f-9300adc17681}; !- Port 1

OS:Sizing:Zone,
  {d63f7e10-3b8f-4ddc-b70c-f23dac5353f9}, !- Handle
  {c12285cc-ab02-457c-af93-44b5a9bc84a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0a8ffded-6657-4fcf-9e5c-23dc051f9e86}, !- Handle
  Zone Hospital ER_Exam B  - Story ground Zone HVAC Equipment List, !- Name
  {c12285cc-ab02-457c-af93-44b5a9bc84a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8581efd0-70d1-4ef9-aa56-174f4f263abc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {78d36f02-e1ea-4add-98fe-93632fee9c11}, !- Handle
  Hospital ER_Exam C  - Story ground,     !- Name
  {b75a9e65-42be-4502-b6a3-39efb3eca35d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.8063755421384,                      !- X Origin {m}
  13.7793901380795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {333fb05c-d955-43fb-b49f-9acf64586fc2}; !- Thermal Zone Name

OS:Surface,
  {b7328b33-714a-420e-b972-0c40b4c3dbc6}, !- Handle
  Hospital ER_Exam C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d5e9e6b2-7604-4fe2-ba7a-c8a579f4d905}, !- Construction Name
  {78d36f02-e1ea-4add-98fe-93632fee9c11}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  1.74418588615856, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  1.74418588615856, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8010fa27-2ff3-465b-86a6-3af7718c7d51}, !- Handle
  Hospital ER_Exam C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78d36f02-e1ea-4add-98fe-93632fee9c11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa0f8981-68b0-417a-9837-9912a2b1fa40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88283205-2dde-4538-bbd4-3c98a65b7295}, !- Handle
  Hospital ER_Exam C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {9d854ae5-5502-4863-b98f-704d7a2c4675}, !- Construction Name
  {78d36f02-e1ea-4add-98fe-93632fee9c11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.74418588615856, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.74418588615856, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d25525bb-8951-4bca-a9c9-fa0437a630ad}, !- Handle
  Hospital ER_Exam C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78d36f02-e1ea-4add-98fe-93632fee9c11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a4c7890-1332-4cf1-b9cb-5d27449ba895}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.74418588615856, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.74418588615856, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.74418588615856, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  1.74418588615856, 4.57200000000004, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {069c5a2a-e315-479c-a300-3f1048f284d0}, !- Handle
  Hospital ER_Exam C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78d36f02-e1ea-4add-98fe-93632fee9c11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1431ff9a-8d46-4f33-8e8d-910bc25764dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.74418588615856, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.74418588615856, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cd8bce7-a81d-4b8f-9960-1cdc4a5dab30}, !- Handle
  Hospital ER_Exam C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {78d36f02-e1ea-4add-98fe-93632fee9c11}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.74418588615856, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.74418588615856, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {333fb05c-d955-43fb-b49f-9acf64586fc2}, !- Handle
  Zone Hospital ER_Exam C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b31f448-80f4-42ab-bba1-73bf59f26789}, !- Zone Air Inlet Port List
  {9989fa54-1390-449f-b828-8984415d3b6a}, !- Zone Air Exhaust Port List
  {8ec00caa-5dc3-4c60-89bb-6b88d5dc6f2b}, !- Zone Air Node Name
  {f6333e21-172d-4def-b719-6ae202a0a8eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9ec204e7-8048-47fa-9fed-2eec0ec6f99c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e77ec13-8593-4a0c-8a30-abdfc2a68385}, !- Handle
  Zone Hospital ER_Exam C  - Story ground Zone Air Node, !- Name
  {8ec00caa-5dc3-4c60-89bb-6b88d5dc6f2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ec00caa-5dc3-4c60-89bb-6b88d5dc6f2b}, !- Handle
  {333fb05c-d955-43fb-b49f-9acf64586fc2}, !- Source Object
  11,                                     !- Outlet Port
  {3e77ec13-8593-4a0c-8a30-abdfc2a68385}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b31f448-80f4-42ab-bba1-73bf59f26789}, !- Handle
  {333fb05c-d955-43fb-b49f-9acf64586fc2}, !- HVAC Component
  {ef6badf7-a9c3-4ed8-93aa-89972dc333a7}; !- Port 1

OS:PortList,
  {9989fa54-1390-449f-b828-8984415d3b6a}, !- Handle
  {333fb05c-d955-43fb-b49f-9acf64586fc2}; !- HVAC Component

OS:PortList,
  {f6333e21-172d-4def-b719-6ae202a0a8eb}, !- Handle
  {333fb05c-d955-43fb-b49f-9acf64586fc2}, !- HVAC Component
  {c4a71368-6484-4a21-8575-39533d8d1322}; !- Port 1

OS:Sizing:Zone,
  {16b94906-573d-4620-b6f3-b6f5b23c9b09}, !- Handle
  {333fb05c-d955-43fb-b49f-9acf64586fc2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9d0c80ca-01e5-4c93-bf81-fba60de4250f}, !- Handle
  Zone Hospital ER_Exam C  - Story ground Zone HVAC Equipment List, !- Name
  {333fb05c-d955-43fb-b49f-9acf64586fc2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f24a4daf-3afd-4442-b378-cb4dc05d714e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f2ee9b39-e0e0-4455-b4d4-e8645e436826}, !- Handle
  Hospital ICU_PatRm A  - Story ground,   !- Name
  {612013b2-f4f1-4d7b-a800-1aed32082b69}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.0621896559798,                      !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {8d912621-2d11-459b-b380-613fb3b8fbcb}; !- Thermal Zone Name

OS:Surface,
  {53a80953-a9f0-43fe-b50a-6e6df0fb277b}, !- Handle
  Hospital ICU_PatRm A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {0e18ae93-92dd-4cb0-8494-80dfe8fe4df8}, !- Construction Name
  {f2ee9b39-e0e0-4455-b4d4-e8645e436826}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  2.02607451422454, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  2.02607451422454, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2c7195b-6f0c-4716-b5bc-3d107c64376f}, !- Handle
  Hospital ICU_PatRm A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2ee9b39-e0e0-4455-b4d4-e8645e436826}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ba9c92f-9049-4194-b127-0d9bb9c54dee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b820dab-e6ec-4418-8c50-c6db392ade42}, !- Handle
  Hospital ICU_PatRm A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2ee9b39-e0e0-4455-b4d4-e8645e436826}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df329f60-52c1-4df9-a742-17b14841b436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02607451422454, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.02607451422454, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed879fd1-cda2-44c5-852c-0aad79dba63f}, !- Handle
  Hospital ICU_PatRm A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2ee9b39-e0e0-4455-b4d4-e8645e436826}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a9f648d-d214-4b7a-81a8-4b6aa91012f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02607451422454, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.02607451422454, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.02607451422454, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  2.02607451422454, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd14164c-0437-46b6-91ff-041a7765fa24}, !- Handle
  Hospital ICU_PatRm A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {96e856be-c010-47db-810d-e3339d038fbc}, !- Construction Name
  {f2ee9b39-e0e0-4455-b4d4-e8645e436826}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02607451422454, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.02607451422454, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c18bed81-d9b7-4b87-9d0a-83859f9287f7}, !- Handle
  Hospital ICU_PatRm A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {f2ee9b39-e0e0-4455-b4d4-e8645e436826}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02607451422454, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.02607451422454, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8d912621-2d11-459b-b380-613fb3b8fbcb}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc2fc3dc-d784-49e6-b232-ee63c827651a}, !- Zone Air Inlet Port List
  {63faa2b1-600f-4da8-a70c-576117445614}, !- Zone Air Exhaust Port List
  {b92ece00-6f31-4ed9-9d85-c6113ef4ab98}, !- Zone Air Node Name
  {05b93d03-cfde-4e3b-bb2b-0b0a1f8be6e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63fcde4c-d998-4c3f-8847-3755bb26d457}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45b16c34-aa44-43e7-b796-5bbf51101a7a}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground Zone Air Node, !- Name
  {b92ece00-6f31-4ed9-9d85-c6113ef4ab98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b92ece00-6f31-4ed9-9d85-c6113ef4ab98}, !- Handle
  {8d912621-2d11-459b-b380-613fb3b8fbcb}, !- Source Object
  11,                                     !- Outlet Port
  {45b16c34-aa44-43e7-b796-5bbf51101a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc2fc3dc-d784-49e6-b232-ee63c827651a}, !- Handle
  {8d912621-2d11-459b-b380-613fb3b8fbcb}, !- HVAC Component
  {23ec6f52-8c3d-4a20-8b14-1b4f9a320a66}; !- Port 1

OS:PortList,
  {63faa2b1-600f-4da8-a70c-576117445614}, !- Handle
  {8d912621-2d11-459b-b380-613fb3b8fbcb}; !- HVAC Component

OS:PortList,
  {05b93d03-cfde-4e3b-bb2b-0b0a1f8be6e4}, !- Handle
  {8d912621-2d11-459b-b380-613fb3b8fbcb}, !- HVAC Component
  {459ee5cc-cdd1-412a-89ca-24ca2e3baae4}; !- Port 1

OS:Sizing:Zone,
  {af69e975-180d-4fb5-9df9-3e627a4d19c6}, !- Handle
  {8d912621-2d11-459b-b380-613fb3b8fbcb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fc9d9ba9-3ac4-467c-b00e-40264f06668d}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground Zone HVAC Equipment List, !- Name
  {8d912621-2d11-459b-b380-613fb3b8fbcb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {63e321ff-e911-4088-bd24-725ba8e54924}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ec0c149b-dca4-4455-a037-78c5b38eb0ab}, !- Handle
  Hospital ICU_PatRm B  - Story ground,   !- Name
  {612013b2-f4f1-4d7b-a800-1aed32082b69}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.0621896559798,                      !- X Origin {m}
  -13.7793901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {41f7b78d-565d-4f6f-acc5-b7bcff7692ad}; !- Thermal Zone Name

OS:Surface,
  {8b63f7b6-b1ed-488c-86c9-66cdafc37e61}, !- Handle
  Hospital ICU_PatRm B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {8573c92d-b515-4c79-aa17-03d3518aa48a}, !- Construction Name
  {ec0c149b-dca4-4455-a037-78c5b38eb0ab}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  2.02607451422454, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  2.02607451422454, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3cc5dc5-c2a7-4970-be96-6c2bd4cfd5a8}, !- Handle
  Hospital ICU_PatRm B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec0c149b-dca4-4455-a037-78c5b38eb0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86c4acf4-0b9a-4686-99d6-0a260e9b8e3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cdb4ba9-f9ac-4f10-a133-fdc104b20f38}, !- Handle
  Hospital ICU_PatRm B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec0c149b-dca4-4455-a037-78c5b38eb0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40af4066-46ae-45c8-a877-5f8a1d465e9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02607451422454, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.02607451422454, 27.558780276159, 0,   !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 27.558780276159, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c9720e7-5bdb-4bdb-8ec4-c5f510c39781}, !- Handle
  Hospital ICU_PatRm B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec0c149b-dca4-4455-a037-78c5b38eb0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb3da9ec-0f93-4242-a593-0754acfc22d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02607451422454, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.02607451422454, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.02607451422454, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  2.02607451422454, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df329f60-52c1-4df9-a742-17b14841b436}, !- Handle
  Hospital ICU_PatRm B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec0c149b-dca4-4455-a037-78c5b38eb0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b820dab-e6ec-4418-8c50-c6db392ade42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.02607451422454, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.02607451422454, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d76ce2b-466e-4c8b-97cf-6884aba67fa0}, !- Handle
  Hospital ICU_PatRm B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {ec0c149b-dca4-4455-a037-78c5b38eb0ab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02607451422454, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.02607451422454, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {41f7b78d-565d-4f6f-acc5-b7bcff7692ad}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb0acd0f-f7ff-48f0-8300-4fecd5767f47}, !- Zone Air Inlet Port List
  {3745569c-110d-4e0a-a276-8cd288a0b8ac}, !- Zone Air Exhaust Port List
  {ddd60362-d610-42bc-a16c-4025072b2412}, !- Zone Air Node Name
  {7ec591de-8e38-470e-86ca-b5ac8395d360}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {28e639b0-4154-4645-b2c4-767d6b5db7f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {653da3ed-a87a-4c08-810d-98353d0d5a07}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground Zone Air Node, !- Name
  {ddd60362-d610-42bc-a16c-4025072b2412}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddd60362-d610-42bc-a16c-4025072b2412}, !- Handle
  {41f7b78d-565d-4f6f-acc5-b7bcff7692ad}, !- Source Object
  11,                                     !- Outlet Port
  {653da3ed-a87a-4c08-810d-98353d0d5a07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb0acd0f-f7ff-48f0-8300-4fecd5767f47}, !- Handle
  {41f7b78d-565d-4f6f-acc5-b7bcff7692ad}, !- HVAC Component
  {a5c4f89e-7c6a-42d9-8e85-bd3a96bfce90}; !- Port 1

OS:PortList,
  {3745569c-110d-4e0a-a276-8cd288a0b8ac}, !- Handle
  {41f7b78d-565d-4f6f-acc5-b7bcff7692ad}; !- HVAC Component

OS:PortList,
  {7ec591de-8e38-470e-86ca-b5ac8395d360}, !- Handle
  {41f7b78d-565d-4f6f-acc5-b7bcff7692ad}, !- HVAC Component
  {8b843630-2635-4ead-9fc2-4cbe4a417950}; !- Port 1

OS:Sizing:Zone,
  {1a2a8599-2a4d-4eb5-a7b5-7d75de75214c}, !- Handle
  {41f7b78d-565d-4f6f-acc5-b7bcff7692ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {28d93d63-47bf-40a5-ac43-54771b6d11e8}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground Zone HVAC Equipment List, !- Name
  {41f7b78d-565d-4f6f-acc5-b7bcff7692ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8069055-0b3b-46f9-a237-22fd700261a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b7a6c9d3-4f07-4e51-a77e-16142c6c85aa}, !- Handle
  Hospital ICU_PatRm C  - Story ground,   !- Name
  {612013b2-f4f1-4d7b-a800-1aed32082b69}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.0621896559798,                      !- X Origin {m}
  13.7793901380795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {5273e54e-d220-41ac-97e9-0ecac8829df9}; !- Thermal Zone Name

OS:Surface,
  {59839bb7-567f-4799-8e8d-c6f167f0f5fe}, !- Handle
  Hospital ICU_PatRm C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {0e18ae93-92dd-4cb0-8494-80dfe8fe4df8}, !- Construction Name
  {b7a6c9d3-4f07-4e51-a77e-16142c6c85aa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  2.02607451422454, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  2.02607451422454, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a4c7890-1332-4cf1-b9cb-5d27449ba895}, !- Handle
  Hospital ICU_PatRm C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7a6c9d3-4f07-4e51-a77e-16142c6c85aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d25525bb-8951-4bca-a9c9-fa0437a630ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56c1e734-607a-4df4-b9c8-eefbdad9ac53}, !- Handle
  Hospital ICU_PatRm C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {c8d2e977-7be0-4abf-9bab-f49d3fa5641b}, !- Construction Name
  {b7a6c9d3-4f07-4e51-a77e-16142c6c85aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.02607451422454, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.02607451422454, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17df804d-c407-4a41-9d30-114bfaa46592}, !- Handle
  Hospital ICU_PatRm C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7a6c9d3-4f07-4e51-a77e-16142c6c85aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {670e8279-3264-473f-a47f-62c50cda2436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02607451422454, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.02607451422454, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.02607451422454, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  2.02607451422454, 4.57200000000004, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40af4066-46ae-45c8-a877-5f8a1d465e9d}, !- Handle
  Hospital ICU_PatRm C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7a6c9d3-4f07-4e51-a77e-16142c6c85aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cdb4ba9-f9ac-4f10-a133-fdc104b20f38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.02607451422454, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.02607451422454, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84105005-28d0-4952-8fe6-de5cb5f0da86}, !- Handle
  Hospital ICU_PatRm C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {b7a6c9d3-4f07-4e51-a77e-16142c6c85aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02607451422454, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.02607451422454, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5273e54e-d220-41ac-97e9-0ecac8829df9}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f72bdfa5-e2d1-4bed-9259-2711fcb78690}, !- Zone Air Inlet Port List
  {edb12496-21a6-4509-b42c-86e5b193d278}, !- Zone Air Exhaust Port List
  {68640ada-6986-4163-a2e6-a0be9585f58f}, !- Zone Air Node Name
  {1e3e3f0e-4ce8-41d3-ae89-0670dc2c8205}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cb787e78-e554-43f4-9edc-ea9cdea3c948}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f37241e-74b6-4bae-9889-cf4329dc9dde}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground Zone Air Node, !- Name
  {68640ada-6986-4163-a2e6-a0be9585f58f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68640ada-6986-4163-a2e6-a0be9585f58f}, !- Handle
  {5273e54e-d220-41ac-97e9-0ecac8829df9}, !- Source Object
  11,                                     !- Outlet Port
  {5f37241e-74b6-4bae-9889-cf4329dc9dde}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f72bdfa5-e2d1-4bed-9259-2711fcb78690}, !- Handle
  {5273e54e-d220-41ac-97e9-0ecac8829df9}, !- HVAC Component
  {cfeae82a-ec61-448f-9323-10ddc15af2fc}; !- Port 1

OS:PortList,
  {edb12496-21a6-4509-b42c-86e5b193d278}, !- Handle
  {5273e54e-d220-41ac-97e9-0ecac8829df9}; !- HVAC Component

OS:PortList,
  {1e3e3f0e-4ce8-41d3-ae89-0670dc2c8205}, !- Handle
  {5273e54e-d220-41ac-97e9-0ecac8829df9}, !- HVAC Component
  {28bec427-509a-4c6c-b0b6-05199d419dc0}; !- Port 1

OS:Sizing:Zone,
  {b0e3ce0a-f5d7-4fc3-891b-927b1c4e1d0b}, !- Handle
  {5273e54e-d220-41ac-97e9-0ecac8829df9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a364a6e6-8158-4d55-b6aa-198c47bc3e66}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground Zone HVAC Equipment List, !- Name
  {5273e54e-d220-41ac-97e9-0ecac8829df9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {818f07d2-4f20-4d25-a742-6ca342d0a757}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7815a926-797d-44c4-ba69-39692af106ba}, !- Handle
  Hospital NurseStn A  - Story ground,    !- Name
  {e2812b21-6b22-4658-be0a-0b68819f7961}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.0361151417553,                      !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {11c8698a-7b09-45cf-9329-b747f537b74f}; !- Thermal Zone Name

OS:Surface,
  {df351793-827f-42e2-b268-0bd004fe3270}, !- Handle
  Hospital NurseStn A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {f7a158f2-8884-4258-9dff-66560e00d109}, !- Construction Name
  {7815a926-797d-44c4-ba69-39692af106ba}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  2.510570593713, 4.57199999999996, 0,    !- X,Y,Z Vertex 3 {m}
  2.510570593713, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a9f648d-d214-4b7a-81a8-4b6aa91012f7}, !- Handle
  Hospital NurseStn A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7815a926-797d-44c4-ba69-39692af106ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed879fd1-cda2-44c5-852c-0aad79dba63f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04180520-b62c-4cc8-9d00-d08c881a65d0}, !- Handle
  Hospital NurseStn A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7815a926-797d-44c4-ba69-39692af106ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d08184f7-d058-4fa2-9801-bd9cd9e0584a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.510570593713, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.510570593713, 4.57199999999996, 0,    !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999996, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {686b4fc4-d839-4f63-a926-09dbe4692e98}, !- Handle
  Hospital NurseStn A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7815a926-797d-44c4-ba69-39692af106ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2023149f-649e-43b9-a17c-403df8b381c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.510570593713, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.510570593713, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.510570593713, 4.57199999999996, 0,    !- X,Y,Z Vertex 3 {m}
  2.510570593713, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db2cbbe4-ca13-4929-b445-ca616b9a2b08}, !- Handle
  Hospital NurseStn A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {1825277a-43f0-448e-ab58-9d55d561f1a0}, !- Construction Name
  {7815a926-797d-44c4-ba69-39692af106ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.510570593713, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  0, -3.90798504668055e-14, 4.2672,       !- X,Y,Z Vertex 2 {m}
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 3 {m}
  2.510570593713, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ac71c6d-037c-4cc6-a5e0-ba14a1933343}, !- Handle
  Hospital NurseStn A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {7815a926-797d-44c4-ba69-39692af106ba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.510570593713, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.510570593713, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -3.90798504668055e-14, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {11c8698a-7b09-45cf-9329-b747f537b74f}, !- Handle
  Zone Hospital NurseStn A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2571f1ac-5ea4-46a5-b287-bf88b0ce1ab5}, !- Zone Air Inlet Port List
  {7f98b6fc-09df-4ddc-b9fe-2e190ed41635}, !- Zone Air Exhaust Port List
  {54e05bc9-a228-4d70-9ed3-05d60cac3d10}, !- Zone Air Node Name
  {3206134b-fc49-46f2-b4c4-c9b5b3991f57}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {05f93fee-5eb6-4511-a5ae-837ca1e60ce0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4dbee457-2f2b-4440-8153-afedb93e51ec}, !- Handle
  Zone Hospital NurseStn A  - Story ground Zone Air Node, !- Name
  {54e05bc9-a228-4d70-9ed3-05d60cac3d10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54e05bc9-a228-4d70-9ed3-05d60cac3d10}, !- Handle
  {11c8698a-7b09-45cf-9329-b747f537b74f}, !- Source Object
  11,                                     !- Outlet Port
  {4dbee457-2f2b-4440-8153-afedb93e51ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2571f1ac-5ea4-46a5-b287-bf88b0ce1ab5}, !- Handle
  {11c8698a-7b09-45cf-9329-b747f537b74f}, !- HVAC Component
  {b975c165-044e-4165-a188-43bfe7567c73}; !- Port 1

OS:PortList,
  {7f98b6fc-09df-4ddc-b9fe-2e190ed41635}, !- Handle
  {11c8698a-7b09-45cf-9329-b747f537b74f}; !- HVAC Component

OS:PortList,
  {3206134b-fc49-46f2-b4c4-c9b5b3991f57}, !- Handle
  {11c8698a-7b09-45cf-9329-b747f537b74f}, !- HVAC Component
  {3a72fe43-dc8f-4971-a9a5-cd911b7808de}; !- Port 1

OS:Sizing:Zone,
  {80d6aa84-de3d-4817-a68a-2db29d3fa99b}, !- Handle
  {11c8698a-7b09-45cf-9329-b747f537b74f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {066b15c8-b463-4666-afd9-e7f4315465d1}, !- Handle
  Zone Hospital NurseStn A  - Story ground Zone HVAC Equipment List, !- Name
  {11c8698a-7b09-45cf-9329-b747f537b74f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {31e0aa24-a551-49e9-8278-bc4819b69006}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7982940a-b77e-41b9-9a90-d1efd4f2b4b5}, !- Handle
  Hospital NurseStn B  - Story ground,    !- Name
  {e2812b21-6b22-4658-be0a-0b68819f7961}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.0361151417553,                      !- X Origin {m}
  -13.7793901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {5ea5c96e-b036-4680-ace8-4516cc15a279}; !- Thermal Zone Name

OS:Surface,
  {acde2665-c492-47f6-bb46-9fac4ce73999}, !- Handle
  Hospital NurseStn B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {562ee3f3-6f8f-4ee0-a05c-b5f97673cfc0}, !- Construction Name
  {7982940a-b77e-41b9-9a90-d1efd4f2b4b5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 27.558780276159, 0,                  !- X,Y,Z Vertex 2 {m}
  2.510570593713, 27.558780276159, 0,     !- X,Y,Z Vertex 3 {m}
  2.510570593713, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb3da9ec-0f93-4242-a593-0754acfc22d2}, !- Handle
  Hospital NurseStn B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7982940a-b77e-41b9-9a90-d1efd4f2b4b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c9720e7-5bdb-4bdb-8ec4-c5f510c39781}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86704c74-ed6f-40a6-9128-f718cca24647}, !- Handle
  Hospital NurseStn B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7982940a-b77e-41b9-9a90-d1efd4f2b4b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33e17104-3236-49f3-bd29-7fbf16bd77ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.510570593713, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.510570593713, 27.558780276159, 0,     !- X,Y,Z Vertex 2 {m}
  0, 27.558780276159, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 27.558780276159, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00d70e58-bbd1-4972-b061-87cf31c002da}, !- Handle
  Hospital NurseStn B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7982940a-b77e-41b9-9a90-d1efd4f2b4b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5f86a0e-2bc8-4a1b-a7bf-ed50d9204129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.510570593713, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.510570593713, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.510570593713, 27.558780276159, 0,     !- X,Y,Z Vertex 3 {m}
  2.510570593713, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d08184f7-d058-4fa2-9801-bd9cd9e0584a}, !- Handle
  Hospital NurseStn B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7982940a-b77e-41b9-9a90-d1efd4f2b4b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04180520-b62c-4cc8-9d00-d08c881a65d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.90798504668055e-14, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 2 {m}
  2.510570593713, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.510570593713, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c390bc0a-cf72-471d-9629-a0a3db914d05}, !- Handle
  Hospital NurseStn B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {7982940a-b77e-41b9-9a90-d1efd4f2b4b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.510570593713, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.510570593713, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 27.558780276159, 4.2672,             !- X,Y,Z Vertex 3 {m}
  0, -3.90798504668055e-14, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5ea5c96e-b036-4680-ace8-4516cc15a279}, !- Handle
  Zone Hospital NurseStn B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {235bd431-626d-4406-bcb6-f9f8902f4504}, !- Zone Air Inlet Port List
  {942fa358-41ca-4c87-9d42-60b99d4751f6}, !- Zone Air Exhaust Port List
  {03714d96-d3f8-44e8-9ab9-23560b54c65d}, !- Zone Air Node Name
  {872be232-11e9-4b0f-b1b1-d48a57e38fb2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {30b18f18-5490-4ca1-a549-e49e6749a93a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {faa30362-3865-4d47-b998-3afb15a5752e}, !- Handle
  Zone Hospital NurseStn B  - Story ground Zone Air Node, !- Name
  {03714d96-d3f8-44e8-9ab9-23560b54c65d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03714d96-d3f8-44e8-9ab9-23560b54c65d}, !- Handle
  {5ea5c96e-b036-4680-ace8-4516cc15a279}, !- Source Object
  11,                                     !- Outlet Port
  {faa30362-3865-4d47-b998-3afb15a5752e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {235bd431-626d-4406-bcb6-f9f8902f4504}, !- Handle
  {5ea5c96e-b036-4680-ace8-4516cc15a279}, !- HVAC Component
  {85a897ab-7ea2-408f-a179-79dfafed3564}; !- Port 1

OS:PortList,
  {942fa358-41ca-4c87-9d42-60b99d4751f6}, !- Handle
  {5ea5c96e-b036-4680-ace8-4516cc15a279}; !- HVAC Component

OS:PortList,
  {872be232-11e9-4b0f-b1b1-d48a57e38fb2}, !- Handle
  {5ea5c96e-b036-4680-ace8-4516cc15a279}, !- HVAC Component
  {e7e3162f-1801-45e1-89fc-cea27cc8fda7}; !- Port 1

OS:Sizing:Zone,
  {9635ce0b-e4c7-43b2-9d76-5253810d97a0}, !- Handle
  {5ea5c96e-b036-4680-ace8-4516cc15a279}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ac909f31-9282-4d6f-abb1-50d9fe0bf022}, !- Handle
  Zone Hospital NurseStn B  - Story ground Zone HVAC Equipment List, !- Name
  {5ea5c96e-b036-4680-ace8-4516cc15a279}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {335ba308-5846-4c54-94c1-c36073c69303}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c3a5d059-7fcf-44ab-b7de-c691ffac3652}, !- Handle
  Hospital NurseStn C  - Story ground,    !- Name
  {e2812b21-6b22-4658-be0a-0b68819f7961}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.0361151417553,                      !- X Origin {m}
  13.7793901380795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {52c73932-8aad-4300-9b1c-f24d3a4c2afe}; !- Thermal Zone Name

OS:Surface,
  {f683cf72-5d0d-4914-9a94-af1e7d950ef1}, !- Handle
  Hospital NurseStn C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {f7a158f2-8884-4258-9dff-66560e00d109}, !- Construction Name
  {c3a5d059-7fcf-44ab-b7de-c691ffac3652}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.90798504668055e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 2 {m}
  2.510570593713, 4.57200000000004, 0,    !- X,Y,Z Vertex 3 {m}
  2.510570593713, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {670e8279-3264-473f-a47f-62c50cda2436}, !- Handle
  Hospital NurseStn C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3a5d059-7fcf-44ab-b7de-c691ffac3652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17df804d-c407-4a41-9d30-114bfaa46592}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99fd8037-94a6-4ef5-b950-94919d157e49}, !- Handle
  Hospital NurseStn C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {85512ad3-c923-4991-a320-a1e54b246f23}, !- Construction Name
  {c3a5d059-7fcf-44ab-b7de-c691ffac3652}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000004, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.510570593713, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.510570593713, 4.57200000000004, 0,    !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000004, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b1767c5-5c2b-4a10-a80b-ca7544991ead}, !- Handle
  Hospital NurseStn C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3a5d059-7fcf-44ab-b7de-c691ffac3652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aa0259a-37e3-447e-bef9-56a0037bd5fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.510570593713, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.510570593713, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.510570593713, 4.57200000000004, 0,    !- X,Y,Z Vertex 3 {m}
  2.510570593713, 4.57200000000004, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33e17104-3236-49f3-bd29-7fbf16bd77ea}, !- Handle
  Hospital NurseStn C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3a5d059-7fcf-44ab-b7de-c691ffac3652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86704c74-ed6f-40a6-9128-f718cca24647}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.90798504668055e-14, 4.2672,        !- X,Y,Z Vertex 1 {m}
  0, 3.90798504668055e-14, 0,             !- X,Y,Z Vertex 2 {m}
  2.510570593713, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.510570593713, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43989604-6047-4b2e-9eec-1710c791e6f8}, !- Handle
  Hospital NurseStn C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {c3a5d059-7fcf-44ab-b7de-c691ffac3652}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.510570593713, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.510570593713, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000004, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 3.90798504668055e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {52c73932-8aad-4300-9b1c-f24d3a4c2afe}, !- Handle
  Zone Hospital NurseStn C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00739b55-c1ad-4f24-967c-41681a025ab1}, !- Zone Air Inlet Port List
  {8373c9e9-c94e-45fb-9b75-09e8cf8750f0}, !- Zone Air Exhaust Port List
  {a0787e30-dbd6-4373-a74a-8ca0c50e1c34}, !- Zone Air Node Name
  {ca11c5d3-f51a-4780-8bad-64266881abab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94310462-9144-4fc5-998d-842da25b681c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe5d097b-a1e7-494f-8c61-6633cc13ef53}, !- Handle
  Zone Hospital NurseStn C  - Story ground Zone Air Node, !- Name
  {a0787e30-dbd6-4373-a74a-8ca0c50e1c34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0787e30-dbd6-4373-a74a-8ca0c50e1c34}, !- Handle
  {52c73932-8aad-4300-9b1c-f24d3a4c2afe}, !- Source Object
  11,                                     !- Outlet Port
  {fe5d097b-a1e7-494f-8c61-6633cc13ef53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00739b55-c1ad-4f24-967c-41681a025ab1}, !- Handle
  {52c73932-8aad-4300-9b1c-f24d3a4c2afe}, !- HVAC Component
  {9de8185d-02ed-4d27-baee-376b6db56e00}; !- Port 1

OS:PortList,
  {8373c9e9-c94e-45fb-9b75-09e8cf8750f0}, !- Handle
  {52c73932-8aad-4300-9b1c-f24d3a4c2afe}; !- HVAC Component

OS:PortList,
  {ca11c5d3-f51a-4780-8bad-64266881abab}, !- Handle
  {52c73932-8aad-4300-9b1c-f24d3a4c2afe}, !- HVAC Component
  {415031c3-6cff-4331-9741-139b1ed2ee32}; !- Port 1

OS:Sizing:Zone,
  {eca55549-966d-4a26-ad47-b442724386d6}, !- Handle
  {52c73932-8aad-4300-9b1c-f24d3a4c2afe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {25398954-39ad-4a49-911f-5b645939c272}, !- Handle
  Zone Hospital NurseStn C  - Story ground Zone HVAC Equipment List, !- Name
  {52c73932-8aad-4300-9b1c-f24d3a4c2afe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3afe1a89-ed7f-4053-a7cd-55ced369a479}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8533067e-ecbb-4a2a-81d6-f1b92ddd7f8a}, !- Handle
  Hospital PhysTherapy A  - Story ground, !- Name
  {b0990570-1d4c-4a04-b869-4a1c65245b6c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.5255445480423,                      !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {d9cafe1d-b6eb-4493-9c07-8e86a92354bf}; !- Thermal Zone Name

OS:Surface,
  {47dd59e2-86a9-44a5-9151-f0f0b11813b6}, !- Handle
  Hospital PhysTherapy A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {490b0835-25bd-40d6-be43-729034bf57c5}, !- Construction Name
  {8533067e-ecbb-4a2a-81d6-f1b92ddd7f8a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.82311451814546, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.82311451814546, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2023149f-649e-43b9-a17c-403df8b381c6}, !- Handle
  Hospital PhysTherapy A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8533067e-ecbb-4a2a-81d6-f1b92ddd7f8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {686b4fc4-d839-4f63-a926-09dbe4692e98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4b27abb-e0fd-4ef4-80a2-03ea6b0e0816}, !- Handle
  Hospital PhysTherapy A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8533067e-ecbb-4a2a-81d6-f1b92ddd7f8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cde5f92a-4832-4178-b504-307885ad128d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82311451814546, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.82311451814546, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73efc92f-b53f-42e7-86a5-0008b09922e9}, !- Handle
  Hospital PhysTherapy A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8533067e-ecbb-4a2a-81d6-f1b92ddd7f8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b74aaf41-eedc-4244-9edc-048e908cce9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82311451814553, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.82311451814553, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.82311451814553, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.82311451814553, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99dcbd70-679d-4b58-9644-9bf7096defe7}, !- Handle
  Hospital PhysTherapy A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {2658da8a-15c2-4bd8-b3c3-8d52e32bfe2e}, !- Construction Name
  {8533067e-ecbb-4a2a-81d6-f1b92ddd7f8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82311451814546, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.82311451814546, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afa4da81-5b07-4ac9-9cb1-f2c7836d9c76}, !- Handle
  Hospital PhysTherapy A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {8533067e-ecbb-4a2a-81d6-f1b92ddd7f8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82311451814546, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.82311451814546, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d9cafe1d-b6eb-4493-9c07-8e86a92354bf}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {151d4bb7-2004-4068-8e42-68296a24c158}, !- Zone Air Inlet Port List
  {abd9afef-d1ec-4598-939c-d79e51a6b74c}, !- Zone Air Exhaust Port List
  {07bc5c85-a781-42dd-bfb6-15af379e872b}, !- Zone Air Node Name
  {112ae1e4-23d1-4fd2-85a9-9e67b8021087}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f67ee75-2755-4f44-9638-96a670e668d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7526f2e0-5a29-471f-9701-f236a84e9152}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground Zone Air Node, !- Name
  {07bc5c85-a781-42dd-bfb6-15af379e872b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07bc5c85-a781-42dd-bfb6-15af379e872b}, !- Handle
  {d9cafe1d-b6eb-4493-9c07-8e86a92354bf}, !- Source Object
  11,                                     !- Outlet Port
  {7526f2e0-5a29-471f-9701-f236a84e9152}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {151d4bb7-2004-4068-8e42-68296a24c158}, !- Handle
  {d9cafe1d-b6eb-4493-9c07-8e86a92354bf}, !- HVAC Component
  {883108af-f18b-46af-9645-678a67dd91e7}; !- Port 1

OS:PortList,
  {abd9afef-d1ec-4598-939c-d79e51a6b74c}, !- Handle
  {d9cafe1d-b6eb-4493-9c07-8e86a92354bf}; !- HVAC Component

OS:PortList,
  {112ae1e4-23d1-4fd2-85a9-9e67b8021087}, !- Handle
  {d9cafe1d-b6eb-4493-9c07-8e86a92354bf}, !- HVAC Component
  {d1841af9-a34b-4f42-8235-db63d1169abd}; !- Port 1

OS:Sizing:Zone,
  {3b5f0363-7a2d-47c3-a6a1-f382e4afa950}, !- Handle
  {d9cafe1d-b6eb-4493-9c07-8e86a92354bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d0b12a1f-ede9-4f49-8500-2996989c5aa5}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground Zone HVAC Equipment List, !- Name
  {d9cafe1d-b6eb-4493-9c07-8e86a92354bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {597d4dc8-0883-4d47-a99e-9c57541535d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3621b515-e2bb-4a0f-b70c-8926b854ea81}, !- Handle
  Hospital PhysTherapy B  - Story ground, !- Name
  {b0990570-1d4c-4a04-b869-4a1c65245b6c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.5255445480423,                      !- X Origin {m}
  -13.7793901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {ad5b6a6c-f19c-41e5-97fb-94793ef003fc}; !- Thermal Zone Name

OS:Surface,
  {535857cb-e235-4379-bc92-1e798b68c14e}, !- Handle
  Hospital PhysTherapy B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {772e9f49-a0cf-47a0-86d0-88310317d2b1}, !- Construction Name
  {3621b515-e2bb-4a0f-b70c-8926b854ea81}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  3.82311451814546, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  3.82311451814546, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5f86a0e-2bc8-4a1b-a7bf-ed50d9204129}, !- Handle
  Hospital PhysTherapy B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3621b515-e2bb-4a0f-b70c-8926b854ea81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00d70e58-bbd1-4972-b061-87cf31c002da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d42e8ac4-4f8e-4b70-bab3-405771d65c14}, !- Handle
  Hospital PhysTherapy B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3621b515-e2bb-4a0f-b70c-8926b854ea81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11c1c21a-6568-41b9-a240-884a1881452a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82311451814546, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.82311451814546, 27.558780276159, 0,   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 27.558780276159, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec1a0ff5-d166-4358-a46a-36f76d5cc1db}, !- Handle
  Hospital PhysTherapy B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3621b515-e2bb-4a0f-b70c-8926b854ea81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd92846d-6d83-4a6a-879a-e83dcf72ee62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82311451814553, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.82311451814553, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.82311451814553, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  3.82311451814553, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cde5f92a-4832-4178-b504-307885ad128d}, !- Handle
  Hospital PhysTherapy B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3621b515-e2bb-4a0f-b70c-8926b854ea81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4b27abb-e0fd-4ef4-80a2-03ea6b0e0816}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.82311451814546, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.82311451814546, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d17f7d7-204e-43f1-92d6-71c1166c0d57}, !- Handle
  Hospital PhysTherapy B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {3621b515-e2bb-4a0f-b70c-8926b854ea81}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82311451814546, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.82311451814546, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ad5b6a6c-f19c-41e5-97fb-94793ef003fc}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d834b171-4438-4849-a285-ef5ccc91a514}, !- Zone Air Inlet Port List
  {4050b642-b9b7-4693-add7-28c757ef9911}, !- Zone Air Exhaust Port List
  {4a67f479-617b-424d-8b54-b7f19960f19f}, !- Zone Air Node Name
  {fbd074a1-2d4f-438a-8d66-591cc96dd94e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bd8c7d14-141e-46d9-88a8-598c62e36cac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {526a164c-af17-4362-992a-8cfeb78cf0f1}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground Zone Air Node, !- Name
  {4a67f479-617b-424d-8b54-b7f19960f19f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a67f479-617b-424d-8b54-b7f19960f19f}, !- Handle
  {ad5b6a6c-f19c-41e5-97fb-94793ef003fc}, !- Source Object
  11,                                     !- Outlet Port
  {526a164c-af17-4362-992a-8cfeb78cf0f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d834b171-4438-4849-a285-ef5ccc91a514}, !- Handle
  {ad5b6a6c-f19c-41e5-97fb-94793ef003fc}, !- HVAC Component
  {805ad27d-525a-4897-a174-a0f40dfb1b99}; !- Port 1

OS:PortList,
  {4050b642-b9b7-4693-add7-28c757ef9911}, !- Handle
  {ad5b6a6c-f19c-41e5-97fb-94793ef003fc}; !- HVAC Component

OS:PortList,
  {fbd074a1-2d4f-438a-8d66-591cc96dd94e}, !- Handle
  {ad5b6a6c-f19c-41e5-97fb-94793ef003fc}, !- HVAC Component
  {f7f25e6e-10d9-4127-9369-d6881250251d}; !- Port 1

OS:Sizing:Zone,
  {674cfaf1-a98a-4c64-96ac-54571b6cb5fd}, !- Handle
  {ad5b6a6c-f19c-41e5-97fb-94793ef003fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a09c0ee9-fbf6-4a41-bce1-fb245b38383f}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground Zone HVAC Equipment List, !- Name
  {ad5b6a6c-f19c-41e5-97fb-94793ef003fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b792f419-ea1c-429e-856d-fb69208e0689}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c9d115ba-dc47-485c-96ab-623b0e44b1b3}, !- Handle
  Hospital PhysTherapy C  - Story ground, !- Name
  {b0990570-1d4c-4a04-b869-4a1c65245b6c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.5255445480423,                      !- X Origin {m}
  13.7793901380795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {8cb46475-0942-4266-973c-ce38eca93fae}; !- Thermal Zone Name

OS:Surface,
  {5a42fd96-71a6-49a3-9da0-93b49e9cebf0}, !- Handle
  Hospital PhysTherapy C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {490b0835-25bd-40d6-be43-729034bf57c5}, !- Construction Name
  {c9d115ba-dc47-485c-96ab-623b0e44b1b3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.82311451814546, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.82311451814546, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aa0259a-37e3-447e-bef9-56a0037bd5fc}, !- Handle
  Hospital PhysTherapy C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d115ba-dc47-485c-96ab-623b0e44b1b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b1767c5-5c2b-4a10-a80b-ca7544991ead}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e24c5594-6b71-42b1-8715-0d51ec4fd44c}, !- Handle
  Hospital PhysTherapy C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {f6d8d3dd-998c-4f09-bb32-3e9dc982dea4}, !- Construction Name
  {c9d115ba-dc47-485c-96ab-623b0e44b1b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.82311451814546, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.82311451814546, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c45129b-fa7e-488b-801e-74780f181579}, !- Handle
  Hospital PhysTherapy C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d115ba-dc47-485c-96ab-623b0e44b1b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91951d69-f22c-45db-b13a-8639043cdca4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82311451814553, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.82311451814553, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.82311451814553, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.82311451814553, 4.57200000000004, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11c1c21a-6568-41b9-a240-884a1881452a}, !- Handle
  Hospital PhysTherapy C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d115ba-dc47-485c-96ab-623b0e44b1b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d42e8ac4-4f8e-4b70-bab3-405771d65c14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.82311451814546, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.82311451814546, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {733bdec8-1581-41c3-a4ac-d66f1dc97cd5}, !- Handle
  Hospital PhysTherapy C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {c9d115ba-dc47-485c-96ab-623b0e44b1b3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82311451814546, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.82311451814546, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8cb46475-0942-4266-973c-ce38eca93fae}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f8fab40-f2de-4901-9cd6-f6bbb6bb2d3d}, !- Zone Air Inlet Port List
  {c782fd28-3b60-4ef7-a321-a062ffaf0355}, !- Zone Air Exhaust Port List
  {d803b37a-e787-4631-bf3f-8c8a71819d4a}, !- Zone Air Node Name
  {63257b5b-ff58-4072-9cf4-172b7dbcaf82}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1d4fa56a-3b93-46c9-9d35-b1fa110ef0f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6b9697a-dd93-4ec2-b101-32bdb864c131}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground Zone Air Node, !- Name
  {d803b37a-e787-4631-bf3f-8c8a71819d4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d803b37a-e787-4631-bf3f-8c8a71819d4a}, !- Handle
  {8cb46475-0942-4266-973c-ce38eca93fae}, !- Source Object
  11,                                     !- Outlet Port
  {d6b9697a-dd93-4ec2-b101-32bdb864c131}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f8fab40-f2de-4901-9cd6-f6bbb6bb2d3d}, !- Handle
  {8cb46475-0942-4266-973c-ce38eca93fae}, !- HVAC Component
  {04c4a4aa-248f-45ab-a05b-ddcf4102175f}; !- Port 1

OS:PortList,
  {c782fd28-3b60-4ef7-a321-a062ffaf0355}, !- Handle
  {8cb46475-0942-4266-973c-ce38eca93fae}; !- HVAC Component

OS:PortList,
  {63257b5b-ff58-4072-9cf4-172b7dbcaf82}, !- Handle
  {8cb46475-0942-4266-973c-ce38eca93fae}, !- HVAC Component
  {48a55d1b-c659-4f43-9381-f727328baa88}; !- Port 1

OS:Sizing:Zone,
  {ac0ca55c-2e45-419b-8134-1a7167ba8efc}, !- Handle
  {8cb46475-0942-4266-973c-ce38eca93fae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4ab473e0-862e-4c6c-9d20-39181ef59572}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground Zone HVAC Equipment List, !- Name
  {8cb46475-0942-4266-973c-ce38eca93fae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a7a573b2-0cab-4ed6-953e-9303bebca3fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d9c5025f-9d78-4da7-b485-be7f1173f9c8}, !- Handle
  Hospital Radiology A  - Story ground,   !- Name
  {ec066a8b-3157-4e49-a19d-5538100a8671}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.7024300298968,                      !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {3c4749f9-1ca2-42ac-bdbb-9fb0a344c1ec}; !- Thermal Zone Name

OS:Surface,
  {770f3192-e949-43ba-bcb8-5681506a2873}, !- Handle
  Hospital Radiology A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {490b0835-25bd-40d6-be43-729034bf57c5}, !- Construction Name
  {d9c5025f-9d78-4da7-b485-be7f1173f9c8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.82311451814543, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.82311451814543, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b74aaf41-eedc-4244-9edc-048e908cce9a}, !- Handle
  Hospital Radiology A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9c5025f-9d78-4da7-b485-be7f1173f9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73efc92f-b53f-42e7-86a5-0008b09922e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c8eedff-e3c0-4536-bec3-65b557d61e85}, !- Handle
  Hospital Radiology A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9c5025f-9d78-4da7-b485-be7f1173f9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d2add27-a2d3-4615-a66c-11ab64afe909}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82311451814543, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.82311451814543, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eee26545-417d-4b0b-9771-9f1992a0d2f1}, !- Handle
  Hospital Radiology A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9c5025f-9d78-4da7-b485-be7f1173f9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75a81d78-d774-45f8-a977-5ebbc3f4e41a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82311451814543, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.82311451814543, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.82311451814543, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.82311451814543, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1daae9ad-c262-490f-9c11-a1b0fafe745d}, !- Handle
  Hospital Radiology A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {6aa948be-d95d-46a8-b1b7-6f764e5e17b8}, !- Construction Name
  {d9c5025f-9d78-4da7-b485-be7f1173f9c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82311451814543, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.82311451814543, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e1d203b-f8c6-4fe5-90d9-1cc2f45795b4}, !- Handle
  Hospital Radiology A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {d9c5025f-9d78-4da7-b485-be7f1173f9c8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82311451814543, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.82311451814543, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3c4749f9-1ca2-42ac-bdbb-9fb0a344c1ec}, !- Handle
  Zone Hospital Radiology A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c237846c-4187-4039-b76e-6c37f9e420db}, !- Zone Air Inlet Port List
  {afbbbe9d-1e0d-4fbe-870b-bf730622a31f}, !- Zone Air Exhaust Port List
  {96d4908f-1a9f-49c0-9e6f-1fe349f82a7c}, !- Zone Air Node Name
  {49026e64-7bd5-4a71-98c9-4faf766804f6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dcf9dcf6-ae4c-42ab-a548-2572e570113c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fbaf06d1-28ec-4fec-afc8-88fc5e44edc7}, !- Handle
  Zone Hospital Radiology A  - Story ground Zone Air Node, !- Name
  {96d4908f-1a9f-49c0-9e6f-1fe349f82a7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96d4908f-1a9f-49c0-9e6f-1fe349f82a7c}, !- Handle
  {3c4749f9-1ca2-42ac-bdbb-9fb0a344c1ec}, !- Source Object
  11,                                     !- Outlet Port
  {fbaf06d1-28ec-4fec-afc8-88fc5e44edc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c237846c-4187-4039-b76e-6c37f9e420db}, !- Handle
  {3c4749f9-1ca2-42ac-bdbb-9fb0a344c1ec}, !- HVAC Component
  {cd1d9598-4310-4595-9898-407aeb0ba564}; !- Port 1

OS:PortList,
  {afbbbe9d-1e0d-4fbe-870b-bf730622a31f}, !- Handle
  {3c4749f9-1ca2-42ac-bdbb-9fb0a344c1ec}; !- HVAC Component

OS:PortList,
  {49026e64-7bd5-4a71-98c9-4faf766804f6}, !- Handle
  {3c4749f9-1ca2-42ac-bdbb-9fb0a344c1ec}, !- HVAC Component
  {d6b9a9e6-4915-4118-9bfd-c6e47411d46f}; !- Port 1

OS:Sizing:Zone,
  {ac328d40-f75d-4b1a-b924-938650625f5e}, !- Handle
  {3c4749f9-1ca2-42ac-bdbb-9fb0a344c1ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9d6944f9-31da-4cb8-81ed-1e78070e3ff8}, !- Handle
  Zone Hospital Radiology A  - Story ground Zone HVAC Equipment List, !- Name
  {3c4749f9-1ca2-42ac-bdbb-9fb0a344c1ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c363ecb8-b17c-4045-9be0-1d1036cbf8a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dedac6dc-6ed4-478b-9513-63b923dd5c07}, !- Handle
  Hospital Radiology B  - Story ground,   !- Name
  {ec066a8b-3157-4e49-a19d-5538100a8671}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.7024300298968,                      !- X Origin {m}
  -13.7793901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {8127d769-4865-4778-a6d4-c344b7fe0244}; !- Thermal Zone Name

OS:Surface,
  {6e1fa74b-9b1c-4aae-898d-05a1626925c0}, !- Handle
  Hospital Radiology B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {772e9f49-a0cf-47a0-86d0-88310317d2b1}, !- Construction Name
  {dedac6dc-6ed4-478b-9513-63b923dd5c07}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  3.82311451814543, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  3.82311451814543, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd92846d-6d83-4a6a-879a-e83dcf72ee62}, !- Handle
  Hospital Radiology B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dedac6dc-6ed4-478b-9513-63b923dd5c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec1a0ff5-d166-4358-a46a-36f76d5cc1db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37dcd861-7bf6-458a-9d60-dc8e1f03ff93}, !- Handle
  Hospital Radiology B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dedac6dc-6ed4-478b-9513-63b923dd5c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba5a8a65-855c-40ff-90c2-bf11b60f04d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82311451814543, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.82311451814543, 27.558780276159, 0,   !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 27.558780276159, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b34a1c0-e5b3-4eac-be4a-6ab7bdd3e68a}, !- Handle
  Hospital Radiology B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dedac6dc-6ed4-478b-9513-63b923dd5c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba3e429e-8cd9-4aa9-8630-d93979446ba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82311451814543, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.82311451814543, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.82311451814543, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  3.82311451814543, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d2add27-a2d3-4615-a66c-11ab64afe909}, !- Handle
  Hospital Radiology B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dedac6dc-6ed4-478b-9513-63b923dd5c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c8eedff-e3c0-4536-bec3-65b557d61e85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.82311451814543, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.82311451814543, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6df34684-8588-4508-900e-dd4a787af618}, !- Handle
  Hospital Radiology B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {dedac6dc-6ed4-478b-9513-63b923dd5c07}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82311451814543, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.82311451814543, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8127d769-4865-4778-a6d4-c344b7fe0244}, !- Handle
  Zone Hospital Radiology B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e5fc609-305e-4164-be48-bfe3685c2440}, !- Zone Air Inlet Port List
  {45e8554b-a1b2-4d3c-beb4-d6449fbb3453}, !- Zone Air Exhaust Port List
  {91a8677c-4347-4ff9-a62e-6e08ed707cac}, !- Zone Air Node Name
  {dcc3c17a-79b2-4310-be0b-b18b4deb840e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b472b9a-36c7-4c57-80f5-9092c9afe9e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9aefb0bc-df92-46bf-bb85-3f7d0daf2c05}, !- Handle
  Zone Hospital Radiology B  - Story ground Zone Air Node, !- Name
  {91a8677c-4347-4ff9-a62e-6e08ed707cac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91a8677c-4347-4ff9-a62e-6e08ed707cac}, !- Handle
  {8127d769-4865-4778-a6d4-c344b7fe0244}, !- Source Object
  11,                                     !- Outlet Port
  {9aefb0bc-df92-46bf-bb85-3f7d0daf2c05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e5fc609-305e-4164-be48-bfe3685c2440}, !- Handle
  {8127d769-4865-4778-a6d4-c344b7fe0244}, !- HVAC Component
  {adc75c01-85cc-494e-a1ed-1a75880df480}; !- Port 1

OS:PortList,
  {45e8554b-a1b2-4d3c-beb4-d6449fbb3453}, !- Handle
  {8127d769-4865-4778-a6d4-c344b7fe0244}; !- HVAC Component

OS:PortList,
  {dcc3c17a-79b2-4310-be0b-b18b4deb840e}, !- Handle
  {8127d769-4865-4778-a6d4-c344b7fe0244}, !- HVAC Component
  {cf85921f-8397-4c96-82f9-1e61dd2b1029}; !- Port 1

OS:Sizing:Zone,
  {e8a9da0e-d2a2-4cea-83a8-1bbb9c08a072}, !- Handle
  {8127d769-4865-4778-a6d4-c344b7fe0244}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {da26d382-608c-4cd6-afa1-a5f555a081ae}, !- Handle
  Zone Hospital Radiology B  - Story ground Zone HVAC Equipment List, !- Name
  {8127d769-4865-4778-a6d4-c344b7fe0244}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8cd504fb-7c88-4bc1-aa76-f94688c559d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a9a916b3-a9bd-4231-80fb-d01c41607c73}, !- Handle
  Hospital Radiology C  - Story ground,   !- Name
  {ec066a8b-3157-4e49-a19d-5538100a8671}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.7024300298968,                      !- X Origin {m}
  13.7793901380795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {521baac5-4554-4215-9747-23f1827b7468}; !- Thermal Zone Name

OS:Surface,
  {f3de9620-cd40-42f0-8a71-04908c98417c}, !- Handle
  Hospital Radiology C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {490b0835-25bd-40d6-be43-729034bf57c5}, !- Construction Name
  {a9a916b3-a9bd-4231-80fb-d01c41607c73}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.82311451814543, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.82311451814543, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91951d69-f22c-45db-b13a-8639043cdca4}, !- Handle
  Hospital Radiology C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9a916b3-a9bd-4231-80fb-d01c41607c73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c45129b-fa7e-488b-801e-74780f181579}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
