  2.48689957516035e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22b2b8d4-bc49-42aa-bb5d-e053dad59f29}, !- Handle
  Hospital Radiology C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {36e4e53f-fd42-44bf-915c-d4d5ec9845f5}, !- Construction Name
  {a9a916b3-a9bd-4231-80fb-d01c41607c73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.82311451814543, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.82311451814543, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15934b99-32e4-4df9-9531-a427f61efb92}, !- Handle
  Hospital Radiology C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9a916b3-a9bd-4231-80fb-d01c41607c73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0b84ddf-42f0-471b-84d1-4b174015ced2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82311451814543, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.82311451814543, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.82311451814543, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.82311451814543, 4.57200000000004, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba5a8a65-855c-40ff-90c2-bf11b60f04d6}, !- Handle
  Hospital Radiology C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9a916b3-a9bd-4231-80fb-d01c41607c73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37dcd861-7bf6-458a-9d60-dc8e1f03ff93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.82311451814543, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.82311451814543, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eee3cb54-3784-4ed8-abb8-2ebefab8deff}, !- Handle
  Hospital Radiology C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {a9a916b3-a9bd-4231-80fb-d01c41607c73}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82311451814543, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.82311451814543, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {521baac5-4554-4215-9747-23f1827b7468}, !- Handle
  Zone Hospital Radiology C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a31ef4eb-5b5e-4b0b-ba0f-273e230c23aa}, !- Zone Air Inlet Port List
  {3ea081db-7d9b-442e-b760-193478cfac0d}, !- Zone Air Exhaust Port List
  {86aee953-c68c-4cac-ab49-4462b0604f04}, !- Zone Air Node Name
  {e97aef16-76a0-4726-a6bb-872bf67a87b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9979cd30-5a0f-4390-a7a6-4393b830f56f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22f73c28-c9ac-4fac-bf89-9c8d3ec71123}, !- Handle
  Zone Hospital Radiology C  - Story ground Zone Air Node, !- Name
  {86aee953-c68c-4cac-ab49-4462b0604f04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86aee953-c68c-4cac-ab49-4462b0604f04}, !- Handle
  {521baac5-4554-4215-9747-23f1827b7468}, !- Source Object
  11,                                     !- Outlet Port
  {22f73c28-c9ac-4fac-bf89-9c8d3ec71123}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a31ef4eb-5b5e-4b0b-ba0f-273e230c23aa}, !- Handle
  {521baac5-4554-4215-9747-23f1827b7468}, !- HVAC Component
  {78795df1-5340-4860-9db1-4dbbd0bc8353}; !- Port 1

OS:PortList,
  {3ea081db-7d9b-442e-b760-193478cfac0d}, !- Handle
  {521baac5-4554-4215-9747-23f1827b7468}; !- HVAC Component

OS:PortList,
  {e97aef16-76a0-4726-a6bb-872bf67a87b5}, !- Handle
  {521baac5-4554-4215-9747-23f1827b7468}, !- HVAC Component
  {fce3d188-8180-4903-aa09-6a21bd477e12}; !- Port 1

OS:Sizing:Zone,
  {fecb2b7c-a39b-4954-aa87-5b39592f7183}, !- Handle
  {521baac5-4554-4215-9747-23f1827b7468}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9aba1beb-0486-47ac-8b8c-22839ab7ba35}, !- Handle
  Zone Hospital Radiology C  - Story ground Zone HVAC Equipment List, !- Name
  {521baac5-4554-4215-9747-23f1827b7468}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d36dede4-ede9-48fd-ab12-4206a18d46b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {63bff5ae-ce3c-4f1f-97c8-b8169e14843d}, !- Handle
  Hospital Lab A  - Story ground,         !- Name
  {03ee28d8-c156-4f07-986e-89267df138ed}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.87931551175139,                      !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {ac4be25e-eafb-404c-8a6b-6d1f4c71e46e}; !- Thermal Zone Name

OS:Surface,
  {fa705fa3-ee1a-4093-90c9-edf2107cc902}, !- Handle
  Hospital Lab A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {997072cf-a167-43c4-8b83-65e45451d791}, !- Construction Name
  {63bff5ae-ce3c-4f1f-97c8-b8169e14843d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.15785726397384, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.15785726397384, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75a81d78-d774-45f8-a977-5ebbc3f4e41a}, !- Handle
  Hospital Lab A  - Story ground Wall 1,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63bff5ae-ce3c-4f1f-97c8-b8169e14843d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eee26545-417d-4b0b-9771-9f1992a0d2f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce19b742-3082-467a-8613-2c087b5c7b8f}, !- Handle
  Hospital Lab A  - Story ground Wall 2,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63bff5ae-ce3c-4f1f-97c8-b8169e14843d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f1f3147-3407-43fa-afaf-23f66e13a8b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.15785726397384, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.15785726397384, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebd9d397-9754-4064-a677-afe73b2e4b31}, !- Handle
  Hospital Lab A  - Story ground Wall 4,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63bff5ae-ce3c-4f1f-97c8-b8169e14843d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {550af887-ae4d-4adc-ac0a-73629b7b9c34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.15785726397384, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.15785726397384, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.15785726397384, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.15785726397384, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55075cf3-098d-49ea-8f2d-3ee8ca48864e}, !- Handle
  Hospital Lab A  - Story ground Wall 3,  !- Name
  Wall,                                   !- Surface Type
  {6c1b624f-4682-4a0b-9731-71790561a0c2}, !- Construction Name
  {63bff5ae-ce3c-4f1f-97c8-b8169e14843d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.15785726397384, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.15785726397384, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc63a88f-b773-40ac-ae17-141f5abc4c24}, !- Handle
  Hospital Lab A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {63bff5ae-ce3c-4f1f-97c8-b8169e14843d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.15785726397384, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.15785726397384, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ac4be25e-eafb-404c-8a6b-6d1f4c71e46e}, !- Handle
  Zone Hospital Lab A  - Story ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {143dc484-56ea-4ddc-bf09-5f2a17f67af4}, !- Zone Air Inlet Port List
  {2f7b811a-8fd0-421b-aaa2-a5f431f7bec9}, !- Zone Air Exhaust Port List
  {88df3f85-72e4-4560-8f86-eeb44da2f4df}, !- Zone Air Node Name
  {037e66a5-c521-44f8-a8ec-b8752581e171}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b7c35516-d620-41a9-8e2f-7f3914f7a0cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3acfe44a-2964-499e-9adc-0ec5af659f08}, !- Handle
  Zone Hospital Lab A  - Story ground Zone Air Node, !- Name
  {88df3f85-72e4-4560-8f86-eeb44da2f4df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88df3f85-72e4-4560-8f86-eeb44da2f4df}, !- Handle
  {ac4be25e-eafb-404c-8a6b-6d1f4c71e46e}, !- Source Object
  11,                                     !- Outlet Port
  {3acfe44a-2964-499e-9adc-0ec5af659f08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {143dc484-56ea-4ddc-bf09-5f2a17f67af4}, !- Handle
  {ac4be25e-eafb-404c-8a6b-6d1f4c71e46e}, !- HVAC Component
  {2918a867-a2a4-43e0-b8ac-f7c9f3f1838f}; !- Port 1

OS:PortList,
  {2f7b811a-8fd0-421b-aaa2-a5f431f7bec9}, !- Handle
  {ac4be25e-eafb-404c-8a6b-6d1f4c71e46e}; !- HVAC Component

OS:PortList,
  {037e66a5-c521-44f8-a8ec-b8752581e171}, !- Handle
  {ac4be25e-eafb-404c-8a6b-6d1f4c71e46e}, !- HVAC Component
  {42a53cf2-0df1-45c6-9522-732190e33a1a}; !- Port 1

OS:Sizing:Zone,
  {987fa5c2-93a0-447b-9e70-21958fb56d00}, !- Handle
  {ac4be25e-eafb-404c-8a6b-6d1f4c71e46e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6f168476-eafe-4596-9769-8ceca77b7370}, !- Handle
  Zone Hospital Lab A  - Story ground Zone HVAC Equipment List, !- Name
  {ac4be25e-eafb-404c-8a6b-6d1f4c71e46e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {45448151-920e-4c44-85b2-56a161c230f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dd64296d-229c-43e6-89af-d39e403b7fa2}, !- Handle
  Hospital Lab B  - Story ground,         !- Name
  {03ee28d8-c156-4f07-986e-89267df138ed}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.87931551175139,                      !- X Origin {m}
  -13.7793901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {27be333f-c950-4763-a309-503f1993c531}; !- Thermal Zone Name

OS:Surface,
  {cba467fb-a05e-4213-8b2f-19f373973e5b}, !- Handle
  Hospital Lab B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {de31f48a-d639-4e91-b4e9-f6c107dc4e67}, !- Construction Name
  {dd64296d-229c-43e6-89af-d39e403b7fa2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  4.15785726397384, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  4.15785726397384, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba3e429e-8cd9-4aa9-8630-d93979446ba6}, !- Handle
  Hospital Lab B  - Story ground Wall 1,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd64296d-229c-43e6-89af-d39e403b7fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b34a1c0-e5b3-4eac-be4a-6ab7bdd3e68a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1adedb5-25f0-4443-b4eb-11c766db7bd5}, !- Handle
  Hospital Lab B  - Story ground Wall 2,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd64296d-229c-43e6-89af-d39e403b7fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {974c0b34-686e-486c-bc6d-148f2b854b39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.15785726397384, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.15785726397384, 27.558780276159, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 27.558780276159, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36ddd168-b3e7-4c59-a745-f2c4c8548bc8}, !- Handle
  Hospital Lab B  - Story ground Wall 4,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd64296d-229c-43e6-89af-d39e403b7fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80d363d0-c4ae-4104-886c-6633b0d50c86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.15785726397384, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.15785726397384, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.15785726397384, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  4.15785726397384, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f1f3147-3407-43fa-afaf-23f66e13a8b9}, !- Handle
  Hospital Lab B  - Story ground Wall 3,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd64296d-229c-43e6-89af-d39e403b7fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce19b742-3082-467a-8613-2c087b5c7b8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.15785726397384, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.15785726397384, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13eeb52e-69d1-406d-aac0-5018e817ec3e}, !- Handle
  Hospital Lab B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {dd64296d-229c-43e6-89af-d39e403b7fa2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.15785726397384, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.15785726397384, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 27.558780276159, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {27be333f-c950-4763-a309-503f1993c531}, !- Handle
  Zone Hospital Lab B  - Story ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9bcef14-f38d-4257-b610-6294fc525f41}, !- Zone Air Inlet Port List
  {3b44b484-b868-44eb-ac22-3e3b6583dfe0}, !- Zone Air Exhaust Port List
  {52fae7d3-bd2f-49f7-a87f-58cb81b0ad6c}, !- Zone Air Node Name
  {a9d9875e-0206-49c9-81db-66fb3304bb31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac8f7d2f-ef11-492f-ae81-ffda86698988}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8a44b08-ad61-4a26-abed-f535c6da8768}, !- Handle
  Zone Hospital Lab B  - Story ground Zone Air Node, !- Name
  {52fae7d3-bd2f-49f7-a87f-58cb81b0ad6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52fae7d3-bd2f-49f7-a87f-58cb81b0ad6c}, !- Handle
  {27be333f-c950-4763-a309-503f1993c531}, !- Source Object
  11,                                     !- Outlet Port
  {a8a44b08-ad61-4a26-abed-f535c6da8768}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9bcef14-f38d-4257-b610-6294fc525f41}, !- Handle
  {27be333f-c950-4763-a309-503f1993c531}, !- HVAC Component
  {1ff47414-506e-4c08-a7e9-766ea75b8eb8}; !- Port 1

OS:PortList,
  {3b44b484-b868-44eb-ac22-3e3b6583dfe0}, !- Handle
  {27be333f-c950-4763-a309-503f1993c531}; !- HVAC Component

OS:PortList,
  {a9d9875e-0206-49c9-81db-66fb3304bb31}, !- Handle
  {27be333f-c950-4763-a309-503f1993c531}, !- HVAC Component
  {908f823b-2b11-4125-a396-402bd8bfd231}; !- Port 1

OS:Sizing:Zone,
  {825dfff2-0ee0-46db-a597-55456ee1acd9}, !- Handle
  {27be333f-c950-4763-a309-503f1993c531}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ea034295-5d4f-43e6-900f-43d93f8537f3}, !- Handle
  Zone Hospital Lab B  - Story ground Zone HVAC Equipment List, !- Name
  {27be333f-c950-4763-a309-503f1993c531}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d24675d0-3105-4b93-ba33-cc2cd1cca66e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {aea2720f-d266-43a0-82bd-ae01aa6f321f}, !- Handle
  Hospital Lab C  - Story ground,         !- Name
  {03ee28d8-c156-4f07-986e-89267df138ed}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.87931551175139,                      !- X Origin {m}
  13.7793901380795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {daa27442-2e14-4afc-aa07-e87cb9a0b8f0}; !- Thermal Zone Name

OS:Surface,
  {aef39311-ef90-4276-9e8e-8659181a9899}, !- Handle
  Hospital Lab C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {997072cf-a167-43c4-8b83-65e45451d791}, !- Construction Name
  {aea2720f-d266-43a0-82bd-ae01aa6f321f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.15785726397384, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.15785726397384, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0b84ddf-42f0-471b-84d1-4b174015ced2}, !- Handle
  Hospital Lab C  - Story ground Wall 1,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aea2720f-d266-43a0-82bd-ae01aa6f321f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15934b99-32e4-4df9-9531-a427f61efb92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c028024-6e25-4acc-b9da-f49a55063a03}, !- Handle
  Hospital Lab C  - Story ground Wall 2,  !- Name
  Wall,                                   !- Surface Type
  {ee9d9242-41ad-4577-a77a-dd6a99112cf3}, !- Construction Name
  {aea2720f-d266-43a0-82bd-ae01aa6f321f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.15785726397384, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.15785726397384, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d703d0e-d1c0-4149-9440-959101dff335}, !- Handle
  Hospital Lab C  - Story ground Wall 4,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aea2720f-d266-43a0-82bd-ae01aa6f321f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8f20daf-3544-4216-b269-b34b0ddcb2d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.15785726397384, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.15785726397384, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.15785726397384, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.15785726397384, 4.57200000000004, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {974c0b34-686e-486c-bc6d-148f2b854b39}, !- Handle
  Hospital Lab C  - Story ground Wall 3,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aea2720f-d266-43a0-82bd-ae01aa6f321f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1adedb5-25f0-4443-b4eb-11c766db7bd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.15785726397384, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.15785726397384, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c9c8b9a-b559-4116-bcd3-258e36ba6665}, !- Handle
  Hospital Lab C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {aea2720f-d266-43a0-82bd-ae01aa6f321f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.15785726397384, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.15785726397384, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {daa27442-2e14-4afc-aa07-e87cb9a0b8f0}, !- Handle
  Zone Hospital Lab C  - Story ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be67aed3-ef3f-4a8a-b56f-fc92fdf26e1d}, !- Zone Air Inlet Port List
  {aee2b6c9-9703-4560-9d30-2ae1913da2bb}, !- Zone Air Exhaust Port List
  {695e52a0-8b42-4737-b8a6-601c46a52093}, !- Zone Air Node Name
  {ab09a28e-c68f-497d-bac1-9e70b5710af6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3f549ae7-9ae8-4faf-ae92-47e083a3d8f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c48933af-9120-43d7-a645-91201f87e067}, !- Handle
  Zone Hospital Lab C  - Story ground Zone Air Node, !- Name
  {695e52a0-8b42-4737-b8a6-601c46a52093}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {695e52a0-8b42-4737-b8a6-601c46a52093}, !- Handle
  {daa27442-2e14-4afc-aa07-e87cb9a0b8f0}, !- Source Object
  11,                                     !- Outlet Port
  {c48933af-9120-43d7-a645-91201f87e067}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be67aed3-ef3f-4a8a-b56f-fc92fdf26e1d}, !- Handle
  {daa27442-2e14-4afc-aa07-e87cb9a0b8f0}, !- HVAC Component
  {23d2bcc6-a226-4e89-af70-491930be15f8}; !- Port 1

OS:PortList,
  {aee2b6c9-9703-4560-9d30-2ae1913da2bb}, !- Handle
  {daa27442-2e14-4afc-aa07-e87cb9a0b8f0}; !- HVAC Component

OS:PortList,
  {ab09a28e-c68f-497d-bac1-9e70b5710af6}, !- Handle
  {daa27442-2e14-4afc-aa07-e87cb9a0b8f0}, !- HVAC Component
  {34021a2d-854e-444f-93bb-f6e58538213c}; !- Port 1

OS:Sizing:Zone,
  {573eb34c-e4f7-420e-b183-ab633bfe1bcb}, !- Handle
  {daa27442-2e14-4afc-aa07-e87cb9a0b8f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a478815e-5d33-4e6c-99a0-e25e90f35eff}, !- Handle
  Zone Hospital Lab C  - Story ground Zone HVAC Equipment List, !- Name
  {daa27442-2e14-4afc-aa07-e87cb9a0b8f0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d039435f-cfa7-412b-a964-531b93d751ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {47657952-6831-40f6-b973-fca366d41e91}, !- Handle
  Hospital OR A  - Story ground,          !- Name
  {d9fd4d30-7933-4546-bf7f-5661bb2e1cf0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.72145824777755,                      !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {22765d77-f1eb-47f3-b3a0-9c7d05c875ec}; !- Thermal Zone Name

OS:Surface,
  {1410c9db-92d0-4bab-a458-252f06d2d83f}, !- Handle
  Hospital OR A  - Story ground Floor 1,  !- Name
  Floor,                                  !- Surface Type
  {f9d18d0b-3d28-4fb0-9953-5c893cb78a61}, !- Construction Name
  {47657952-6831-40f6-b973-fca366d41e91}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.80972471637652, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.80972471637652, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {550af887-ae4d-4adc-ac0a-73629b7b9c34}, !- Handle
  Hospital OR A  - Story ground Wall 1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47657952-6831-40f6-b973-fca366d41e91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebd9d397-9754-4064-a677-afe73b2e4b31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999996, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.90798504668055e-14, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86ac0af7-ae5c-49f1-b5cf-23788b862d54}, !- Handle
  Hospital OR A  - Story ground Wall 2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47657952-6831-40f6-b973-fca366d41e91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66e8cb24-aa4f-41dc-8262-d63389121e2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.80972471637652, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.80972471637652, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3380902-770c-4776-9c85-48eee0174796}, !- Handle
  Hospital OR A  - Story ground Wall 4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47657952-6831-40f6-b973-fca366d41e91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d3efdce-5251-4465-a133-7d8260a8b08b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.80972471637652, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.80972471637652, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.80972471637652, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.80972471637652, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5424fda-7499-4276-ab4a-d784c024419a}, !- Handle
  Hospital OR A  - Story ground Wall 3,   !- Name
  Wall,                                   !- Surface Type
  {0fda19e9-b736-419a-9a03-585987c7db02}, !- Construction Name
  {47657952-6831-40f6-b973-fca366d41e91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.80972471637652, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.80972471637652, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d416ce35-36e1-44dd-9a08-303a7bd01deb}, !- Handle
  Hospital OR A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {47657952-6831-40f6-b973-fca366d41e91}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.80972471637652, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.80972471637652, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {22765d77-f1eb-47f3-b3a0-9c7d05c875ec}, !- Handle
  Zone Hospital OR A  - Story ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe32e131-af97-4fb8-9935-67fb3d525380}, !- Zone Air Inlet Port List
  {ac34c39f-8580-4de0-bb5a-de88ec9bf3d6}, !- Zone Air Exhaust Port List
  {16ced0b9-d460-4f94-af8b-8732f83a209c}, !- Zone Air Node Name
  {d6039757-7e53-4b9b-8411-9c2f4f090961}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca979f87-9a04-4d53-95ae-03e14f293108}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10518515-7230-4ba2-8bd3-37030154ae29}, !- Handle
  Zone Hospital OR A  - Story ground Zone Air Node, !- Name
  {16ced0b9-d460-4f94-af8b-8732f83a209c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16ced0b9-d460-4f94-af8b-8732f83a209c}, !- Handle
  {22765d77-f1eb-47f3-b3a0-9c7d05c875ec}, !- Source Object
  11,                                     !- Outlet Port
  {10518515-7230-4ba2-8bd3-37030154ae29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe32e131-af97-4fb8-9935-67fb3d525380}, !- Handle
  {22765d77-f1eb-47f3-b3a0-9c7d05c875ec}, !- HVAC Component
  {4db36ce8-3f4e-408a-a46c-bbf9b967c318}; !- Port 1

OS:PortList,
  {ac34c39f-8580-4de0-bb5a-de88ec9bf3d6}, !- Handle
  {22765d77-f1eb-47f3-b3a0-9c7d05c875ec}; !- HVAC Component

OS:PortList,
  {d6039757-7e53-4b9b-8411-9c2f4f090961}, !- Handle
  {22765d77-f1eb-47f3-b3a0-9c7d05c875ec}, !- HVAC Component
  {4ded0a71-081d-4772-b535-a282a207149f}; !- Port 1

OS:Sizing:Zone,
  {b9766300-a38e-4309-b5c2-9d9831a1d310}, !- Handle
  {22765d77-f1eb-47f3-b3a0-9c7d05c875ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {896cd7f4-5fe6-4808-b1db-95e552fefa50}, !- Handle
  Zone Hospital OR A  - Story ground Zone HVAC Equipment List, !- Name
  {22765d77-f1eb-47f3-b3a0-9c7d05c875ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f1b2de8-cad6-4854-96b2-b881505f4d70}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {770791c7-01bb-42a9-b26b-ee62dcd54c51}, !- Handle
  Hospital OR B  - Story ground,          !- Name
  {d9fd4d30-7933-4546-bf7f-5661bb2e1cf0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.72145824777755,                      !- X Origin {m}
  -13.7793901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {f706e816-c1dc-49f0-a441-7c71e232af34}; !- Thermal Zone Name

OS:Surface,
  {75721b92-f8a2-4b81-94ae-21d0623e0709}, !- Handle
  Hospital OR B  - Story ground Floor 1,  !- Name
  Floor,                                  !- Surface Type
  {9bcff1b5-177f-4ed1-9cab-050f9bd88f0e}, !- Construction Name
  {770791c7-01bb-42a9-b26b-ee62dcd54c51}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  4.80972471637652, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  4.80972471637652, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80d363d0-c4ae-4104-886c-6633b0d50c86}, !- Handle
  Hospital OR B  - Story ground Wall 1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {770791c7-01bb-42a9-b26b-ee62dcd54c51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36ddd168-b3e7-4c59-a745-f2c4c8548bc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 27.558780276159, 4.2672,             !- X,Y,Z Vertex 1 {m}
  0, 27.558780276159, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.90798504668055e-14, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5eaec08-c6fd-4486-95e1-1269515cdd0f}, !- Handle
  Hospital OR B  - Story ground Wall 2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {770791c7-01bb-42a9-b26b-ee62dcd54c51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ad3468b-af27-415a-a431-cf40da7483d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.80972471637652, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.80972471637652, 27.558780276159, 0,   !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 27.558780276159, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c29df4b-6739-497b-bac1-be4b943be21a}, !- Handle
  Hospital OR B  - Story ground Wall 4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {770791c7-01bb-42a9-b26b-ee62dcd54c51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66fbfb36-38a2-4d7e-94e1-001b274cadef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.80972471637652, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.80972471637652, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.80972471637652, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  4.80972471637652, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e8cb24-aa4f-41dc-8262-d63389121e2f}, !- Handle
  Hospital OR B  - Story ground Wall 3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {770791c7-01bb-42a9-b26b-ee62dcd54c51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86ac0af7-ae5c-49f1-b5cf-23788b862d54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.80972471637652, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.80972471637652, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {402a463c-06e5-4733-9377-ead7acad40ea}, !- Handle
  Hospital OR B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {770791c7-01bb-42a9-b26b-ee62dcd54c51}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.80972471637652, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.80972471637652, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 27.558780276159, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f706e816-c1dc-49f0-a441-7c71e232af34}, !- Handle
  Zone Hospital OR B  - Story ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d41a03e-46f9-47ca-9fb8-ab78168ba022}, !- Zone Air Inlet Port List
  {70286235-2ae5-4baa-90eb-17d766472594}, !- Zone Air Exhaust Port List
  {1141fc7e-9804-46b7-84e4-e2883959a911}, !- Zone Air Node Name
  {4b9a2905-878a-48bf-8c4b-dd6bc2e3dc4f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7da9870c-3dd0-416c-bf86-74dfee89598d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f02f048a-9429-44e9-9f9b-3d614261caaf}, !- Handle
  Zone Hospital OR B  - Story ground Zone Air Node, !- Name
  {1141fc7e-9804-46b7-84e4-e2883959a911}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1141fc7e-9804-46b7-84e4-e2883959a911}, !- Handle
  {f706e816-c1dc-49f0-a441-7c71e232af34}, !- Source Object
  11,                                     !- Outlet Port
  {f02f048a-9429-44e9-9f9b-3d614261caaf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d41a03e-46f9-47ca-9fb8-ab78168ba022}, !- Handle
  {f706e816-c1dc-49f0-a441-7c71e232af34}, !- HVAC Component
  {025eae36-427c-4e05-b1e5-41ed376c84d5}; !- Port 1

OS:PortList,
  {70286235-2ae5-4baa-90eb-17d766472594}, !- Handle
  {f706e816-c1dc-49f0-a441-7c71e232af34}; !- HVAC Component

OS:PortList,
  {4b9a2905-878a-48bf-8c4b-dd6bc2e3dc4f}, !- Handle
  {f706e816-c1dc-49f0-a441-7c71e232af34}, !- HVAC Component
  {d88d0ecb-3b4e-43f4-bd31-ef793fe28d2d}; !- Port 1

OS:Sizing:Zone,
  {de3bdfce-87b1-49bc-8d5b-3d26fa1be059}, !- Handle
  {f706e816-c1dc-49f0-a441-7c71e232af34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6d00c002-525f-4eb0-be21-a88d008c68da}, !- Handle
  Zone Hospital OR B  - Story ground Zone HVAC Equipment List, !- Name
  {f706e816-c1dc-49f0-a441-7c71e232af34}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe5509d2-6d7d-4cbf-b80a-4216ae836798}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9b6cda79-d0c2-4a01-9d0b-382835be8375}, !- Handle
  Hospital OR C  - Story ground,          !- Name
  {d9fd4d30-7933-4546-bf7f-5661bb2e1cf0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.72145824777755,                      !- X Origin {m}
  13.7793901380795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {702112a2-18fa-4cf8-bde0-9d22943187b9}; !- Thermal Zone Name

OS:Surface,
  {b3c86ff6-be63-48e7-8d6e-3e53cd93f9f6}, !- Handle
  Hospital OR C  - Story ground Floor 1,  !- Name
  Floor,                                  !- Surface Type
  {f9d18d0b-3d28-4fb0-9953-5c893cb78a61}, !- Construction Name
  {9b6cda79-d0c2-4a01-9d0b-382835be8375}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.80972471637652, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.80972471637652, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8f20daf-3544-4216-b269-b34b0ddcb2d0}, !- Handle
  Hospital OR C  - Story ground Wall 1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b6cda79-d0c2-4a01-9d0b-382835be8375}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d703d0e-d1c0-4149-9440-959101dff335}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000004, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.90798504668055e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.90798504668055e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {795121c1-7bab-4e05-b2f0-994f7707abcc}, !- Handle
  Hospital OR C  - Story ground Wall 2,   !- Name
  Wall,                                   !- Surface Type
  {af6e3910-6fc0-4cf2-8e32-847509ed389d}, !- Construction Name
  {9b6cda79-d0c2-4a01-9d0b-382835be8375}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.80972471637652, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.80972471637652, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c0c44c6-7c8e-4b50-84e8-b3af9fb0c6aa}, !- Handle
  Hospital OR C  - Story ground Wall 4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b6cda79-d0c2-4a01-9d0b-382835be8375}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60d40fbf-afdf-4d19-922c-71d64235727b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.80972471637652, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.80972471637652, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.80972471637652, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.80972471637652, 4.57200000000004, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ad3468b-af27-415a-a431-cf40da7483d5}, !- Handle
  Hospital OR C  - Story ground Wall 3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b6cda79-d0c2-4a01-9d0b-382835be8375}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5eaec08-c6fd-4486-95e1-1269515cdd0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.80972471637652, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.80972471637652, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52380679-37c6-431c-95dd-eb515a512fe5}, !- Handle
  Hospital OR C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {9b6cda79-d0c2-4a01-9d0b-382835be8375}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.80972471637652, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.80972471637652, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {702112a2-18fa-4cf8-bde0-9d22943187b9}, !- Handle
  Zone Hospital OR C  - Story ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0250b1c-5001-4d13-924a-4863a7b28fbf}, !- Zone Air Inlet Port List
  {f28a63f0-1ec4-470f-9457-c6db6b94a1eb}, !- Zone Air Exhaust Port List
  {6c48dc29-8ed2-4f06-bbcd-7573629c556c}, !- Zone Air Node Name
  {654822fa-6038-4f85-8568-cbfd05a218af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1d81d9f4-9d8f-46d9-8c05-b391e75fff10}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a51557a5-22d2-4ba8-ac24-4d8b9768a076}, !- Handle
  Zone Hospital OR C  - Story ground Zone Air Node, !- Name
  {6c48dc29-8ed2-4f06-bbcd-7573629c556c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c48dc29-8ed2-4f06-bbcd-7573629c556c}, !- Handle
  {702112a2-18fa-4cf8-bde0-9d22943187b9}, !- Source Object
  11,                                     !- Outlet Port
  {a51557a5-22d2-4ba8-ac24-4d8b9768a076}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0250b1c-5001-4d13-924a-4863a7b28fbf}, !- Handle
  {702112a2-18fa-4cf8-bde0-9d22943187b9}, !- HVAC Component
  {023d1789-b09a-4f8d-9036-1e3d322d03bb}; !- Port 1

OS:PortList,
  {f28a63f0-1ec4-470f-9457-c6db6b94a1eb}, !- Handle
  {702112a2-18fa-4cf8-bde0-9d22943187b9}; !- HVAC Component

OS:PortList,
  {654822fa-6038-4f85-8568-cbfd05a218af}, !- Handle
  {702112a2-18fa-4cf8-bde0-9d22943187b9}, !- HVAC Component
  {69b9ba64-7926-4882-b92e-37aba28072d9}; !- Port 1

OS:Sizing:Zone,
  {a0f8cbe6-06aa-460e-89dc-e501d4c7d36c}, !- Handle
  {702112a2-18fa-4cf8-bde0-9d22943187b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6b88c555-9f17-4488-a63b-6ca947db05c2}, !- Handle
  Zone Hospital OR C  - Story ground Zone HVAC Equipment List, !- Name
  {702112a2-18fa-4cf8-bde0-9d22943187b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bbdf5ad2-ad10-43ba-9c84-65d95bcb269c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2a44dd69-d662-4ef4-b0b1-f31d95a7f36f}, !- Handle
  Hospital ICU_Open A  - Story ground,    !- Name
  {adc39a22-34c2-4110-812c-5a085d8c8ef4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.911733531401025,                     !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {910087fb-1330-4c54-ad41-acb7a891f079}; !- Thermal Zone Name

OS:Surface,
  {dd88fdc9-fdbc-4253-8044-8a268d07d06a}, !- Handle
  Hospital ICU_Open A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {3e7c6913-7443-4de1-a7a1-9d330c25342d}, !- Construction Name
  {2a44dd69-d662-4ef4-b0b1-f31d95a7f36f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-16, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.33066907387547e-16, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.84496079488478, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.84496079488478, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d3efdce-5251-4465-a133-7d8260a8b08b}, !- Handle
  Hospital ICU_Open A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a44dd69-d662-4ef4-b0b1-f31d95a7f36f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3380902-770c-4776-9c85-48eee0174796}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.77395900588817e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.77395900588817e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.77395900588817e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.77395900588817e-15, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6f56c73-5054-4e29-8c50-bfff149dd7db}, !- Handle
  Hospital ICU_Open A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a44dd69-d662-4ef4-b0b1-f31d95a7f36f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d18216de-d747-45f8-a543-f6ce31444a68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84496079488478, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.84496079488478, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9010cbef-598c-4268-9c7e-b3d318ed0afc}, !- Handle
  Hospital ICU_Open A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a44dd69-d662-4ef4-b0b1-f31d95a7f36f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {282d7081-0274-4813-82c3-f429391169f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84496079488478, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.84496079488478, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.84496079488478, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.84496079488478, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd4cb067-8393-4bd9-a598-075b09271c41}, !- Handle
  Hospital ICU_Open A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {fb0eb36b-f9ae-48ac-a46a-7ec134451c1c}, !- Construction Name
  {2a44dd69-d662-4ef4-b0b1-f31d95a7f36f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84496079488478, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.33066907387547e-16, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.33066907387547e-16, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.84496079488478, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1720ad40-d6d8-4413-b845-e7755a5b3990}, !- Handle
  Hospital ICU_Open A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {2a44dd69-d662-4ef4-b0b1-f31d95a7f36f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84496079488478, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.84496079488478, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.33066907387547e-16, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-16, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {910087fb-1330-4c54-ad41-acb7a891f079}, !- Handle
  Zone Hospital ICU_Open A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e9e22ad-563e-450d-a65d-779cfa46fd4c}, !- Zone Air Inlet Port List
  {c3924f2a-a90e-4762-bd80-625f0ff295d2}, !- Zone Air Exhaust Port List
  {958e8c4a-f8e1-4d5b-ad22-780962937258}, !- Zone Air Node Name
  {b029707e-d6a6-4eee-aa15-97090a03ff91}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {130d955e-3983-4c24-ba18-22a32dc2b045}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfb2bc79-5b45-4c8a-a2b2-f0f43c442a7e}, !- Handle
  Zone Hospital ICU_Open A  - Story ground Zone Air Node, !- Name
  {958e8c4a-f8e1-4d5b-ad22-780962937258}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {958e8c4a-f8e1-4d5b-ad22-780962937258}, !- Handle
  {910087fb-1330-4c54-ad41-acb7a891f079}, !- Source Object
  11,                                     !- Outlet Port
  {dfb2bc79-5b45-4c8a-a2b2-f0f43c442a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e9e22ad-563e-450d-a65d-779cfa46fd4c}, !- Handle
  {910087fb-1330-4c54-ad41-acb7a891f079}, !- HVAC Component
  {15b46f29-9d48-44ea-a310-865adee651d0}; !- Port 1

OS:PortList,
  {c3924f2a-a90e-4762-bd80-625f0ff295d2}, !- Handle
  {910087fb-1330-4c54-ad41-acb7a891f079}; !- HVAC Component

OS:PortList,
  {b029707e-d6a6-4eee-aa15-97090a03ff91}, !- Handle
  {910087fb-1330-4c54-ad41-acb7a891f079}, !- HVAC Component
  {44e176f7-82ea-400a-b65d-d7c090ef57f4}; !- Port 1

OS:Sizing:Zone,
  {b98f28c4-58db-4e2a-9a9b-71d27841ef98}, !- Handle
  {910087fb-1330-4c54-ad41-acb7a891f079}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {51371f90-63cc-4133-8ac2-a712244da310}, !- Handle
  Zone Hospital ICU_Open A  - Story ground Zone HVAC Equipment List, !- Name
  {910087fb-1330-4c54-ad41-acb7a891f079}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc4655ea-18f9-45c5-b5da-d93940264dd1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a2081dce-f5a7-4837-a3e1-af1d8b9587b8}, !- Handle
  Hospital ICU_Open B  - Story ground,    !- Name
  {adc39a22-34c2-4110-812c-5a085d8c8ef4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.911733531401025,                     !- X Origin {m}
  -13.7793901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {7c0697e6-6dce-4550-89bc-6e21c69c288d}; !- Thermal Zone Name

OS:Surface,
  {9be9d096-5e5a-4502-8923-75355bb60362}, !- Handle
  Hospital ICU_Open B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d558e472-ed21-4f24-b035-ac80e9342678}, !- Construction Name
  {a2081dce-f5a7-4837-a3e1-af1d8b9587b8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-16, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.33066907387547e-16, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  4.84496079488478, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  4.84496079488478, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66fbfb36-38a2-4d7e-94e1-001b274cadef}, !- Handle
  Hospital ICU_Open B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2081dce-f5a7-4837-a3e1-af1d8b9587b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c29df4b-6739-497b-bac1-be4b943be21a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.77395900588817e-15, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.77395900588817e-15, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  -4.77395900588817e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.77395900588817e-15, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {070c1235-6ed3-42ab-bdb4-1ee62eb7475b}, !- Handle
  Hospital ICU_Open B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2081dce-f5a7-4837-a3e1-af1d8b9587b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b01407cd-3ed7-499e-9394-e519f3fb21aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84496079488478, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.84496079488478, 27.558780276159, 0,   !- X,Y,Z Vertex 2 {m}
  3.33066907387547e-16, 27.558780276159, 0, !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-16, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90e91dd9-bf4d-48c9-b19b-5696b21b02ec}, !- Handle
  Hospital ICU_Open B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2081dce-f5a7-4837-a3e1-af1d8b9587b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {164738f0-d202-44e3-84d1-be8b53042c9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84496079488478, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.84496079488478, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.84496079488478, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  4.84496079488478, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d18216de-d747-45f8-a543-f6ce31444a68}, !- Handle
  Hospital ICU_Open B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2081dce-f5a7-4837-a3e1-af1d8b9587b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6f56c73-5054-4e29-8c50-bfff149dd7db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.84496079488478, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.84496079488478, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8a06d4f-e3b3-4342-a454-98b7531452de}, !- Handle
  Hospital ICU_Open B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {a2081dce-f5a7-4837-a3e1-af1d8b9587b8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84496079488478, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.84496079488478, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.33066907387547e-16, 27.558780276159, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-16, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7c0697e6-6dce-4550-89bc-6e21c69c288d}, !- Handle
  Zone Hospital ICU_Open B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a57b39c-6fb8-4ecd-876a-de62abd0c2a8}, !- Zone Air Inlet Port List
  {64478f21-aed3-43ce-9b36-5c2c2f22a7db}, !- Zone Air Exhaust Port List
  {ac94e967-75fe-4a04-97bb-68ace48c297a}, !- Zone Air Node Name
  {e6db484a-61bb-43d3-94b2-9178212ee8d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {948b89a1-bf46-4874-aef8-1c6a306f0d6e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba5f7539-02b7-4c66-b712-499f9cf4fd11}, !- Handle
  Zone Hospital ICU_Open B  - Story ground Zone Air Node, !- Name
  {ac94e967-75fe-4a04-97bb-68ace48c297a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac94e967-75fe-4a04-97bb-68ace48c297a}, !- Handle
  {7c0697e6-6dce-4550-89bc-6e21c69c288d}, !- Source Object
  11,                                     !- Outlet Port
  {ba5f7539-02b7-4c66-b712-499f9cf4fd11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a57b39c-6fb8-4ecd-876a-de62abd0c2a8}, !- Handle
  {7c0697e6-6dce-4550-89bc-6e21c69c288d}, !- HVAC Component
  {847ba2c8-befa-4bf2-9ee8-fc1472082f57}; !- Port 1

OS:PortList,
  {64478f21-aed3-43ce-9b36-5c2c2f22a7db}, !- Handle
  {7c0697e6-6dce-4550-89bc-6e21c69c288d}; !- HVAC Component

OS:PortList,
  {e6db484a-61bb-43d3-94b2-9178212ee8d1}, !- Handle
  {7c0697e6-6dce-4550-89bc-6e21c69c288d}, !- HVAC Component
  {7942b2d2-f513-4cee-a45f-12483eac7465}; !- Port 1

OS:Sizing:Zone,
  {1e31a3f5-b19c-409d-82c3-c62369a47dbc}, !- Handle
  {7c0697e6-6dce-4550-89bc-6e21c69c288d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {83db6f1b-a105-461a-ae76-b1bf114e2587}, !- Handle
  Zone Hospital ICU_Open B  - Story ground Zone HVAC Equipment List, !- Name
  {7c0697e6-6dce-4550-89bc-6e21c69c288d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ad8ce4e-d998-46fc-84b9-9b691f97a1d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2782042b-1063-462d-8c38-509b51cecc60}, !- Handle
  Hospital ICU_Open C  - Story ground,    !- Name
  {adc39a22-34c2-4110-812c-5a085d8c8ef4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.911733531401025,                     !- X Origin {m}
  13.7793901380795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {1714b4db-d3c9-4a98-8ea9-7629ac09a6a4}; !- Thermal Zone Name

OS:Surface,
  {4db8b909-5c8d-4115-904c-a8ce5711970e}, !- Handle
  Hospital ICU_Open C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {3e7c6913-7443-4de1-a7a1-9d330c25342d}, !- Construction Name
  {2782042b-1063-462d-8c38-509b51cecc60}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-16, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.33066907387547e-16, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.84496079488478, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.84496079488478, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60d40fbf-afdf-4d19-922c-71d64235727b}, !- Handle
  Hospital ICU_Open C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2782042b-1063-462d-8c38-509b51cecc60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c0c44c6-7c8e-4b50-84e8-b3af9fb0c6aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.77395900588817e-15, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.77395900588817e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -4.77395900588817e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.77395900588817e-15, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99249b5c-743c-47a2-85f8-c1435c302b15}, !- Handle
  Hospital ICU_Open C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {4894005f-6e97-42e7-9d3a-93cd6e88a23b}, !- Construction Name
  {2782042b-1063-462d-8c38-509b51cecc60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-16, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.84496079488478, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.84496079488478, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-16, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ebeed40-2c77-4462-8f4b-08d708d18b81}, !- Handle
  Hospital ICU_Open C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2782042b-1063-462d-8c38-509b51cecc60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0175513d-09cf-4f4d-bc06-c8a55607c355}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84496079488478, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.84496079488478, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.84496079488478, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.84496079488478, 4.57200000000004, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b01407cd-3ed7-499e-9394-e519f3fb21aa}, !- Handle
  Hospital ICU_Open C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2782042b-1063-462d-8c38-509b51cecc60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {070c1235-6ed3-42ab-bdb4-1ee62eb7475b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-16, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.33066907387547e-16, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.84496079488478, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.84496079488478, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38886184-a9ff-49d4-9ccc-a9a904d86ea6}, !- Handle
  Hospital ICU_Open C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {2782042b-1063-462d-8c38-509b51cecc60}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84496079488478, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.84496079488478, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.33066907387547e-16, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-16, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1714b4db-d3c9-4a98-8ea9-7629ac09a6a4}, !- Handle
  Zone Hospital ICU_Open C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0b547af-e006-48bb-bcae-f6f35b61b4b2}, !- Zone Air Inlet Port List
  {a2b0b277-c2db-4baa-bd18-c0b31e094f78}, !- Zone Air Exhaust Port List
  {1486a63f-4560-457e-9974-fac759266d36}, !- Zone Air Node Name
  {62779f76-9bc3-42e1-aa59-52c17c19d029}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ccd79ad2-bb55-403e-bc61-cac18f2d9d50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18da8b24-902f-4da9-9d1d-87379c40abd2}, !- Handle
  Zone Hospital ICU_Open C  - Story ground Zone Air Node, !- Name
  {1486a63f-4560-457e-9974-fac759266d36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1486a63f-4560-457e-9974-fac759266d36}, !- Handle
  {1714b4db-d3c9-4a98-8ea9-7629ac09a6a4}, !- Source Object
  11,                                     !- Outlet Port
  {18da8b24-902f-4da9-9d1d-87379c40abd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0b547af-e006-48bb-bcae-f6f35b61b4b2}, !- Handle
  {1714b4db-d3c9-4a98-8ea9-7629ac09a6a4}, !- HVAC Component
  {ba69d29c-81a4-43f1-9410-4e057ce69e7a}; !- Port 1

OS:PortList,
  {a2b0b277-c2db-4baa-bd18-c0b31e094f78}, !- Handle
  {1714b4db-d3c9-4a98-8ea9-7629ac09a6a4}; !- HVAC Component

OS:PortList,
  {62779f76-9bc3-42e1-aa59-52c17c19d029}, !- Handle
  {1714b4db-d3c9-4a98-8ea9-7629ac09a6a4}, !- HVAC Component
  {1c73d96c-f109-4fa6-956c-4fd05e1f5540}; !- Port 1

OS:Sizing:Zone,
  {4b2c69f4-408b-436e-8185-466ad6ccb488}, !- Handle
  {1714b4db-d3c9-4a98-8ea9-7629ac09a6a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {87240a80-a44e-4703-b006-f68e87722b2c}, !- Handle
  Zone Hospital ICU_Open C  - Story ground Zone HVAC Equipment List, !- Name
  {1714b4db-d3c9-4a98-8ea9-7629ac09a6a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2a19f70-495b-4bd9-9939-d93f99726c87}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3fa94acf-b461-4239-b5b1-8112a04e489e}, !- Handle
  Hospital Office A  - Story ground,      !- Name
  {ba8bdcef-c872-4bcd-b02e-6228f6bfa5d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.93322726348375,                       !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {597ecdf7-c506-40ac-98e7-becdaaf5cc14}; !- Thermal Zone Name

OS:Surface,
  {f299e509-53f2-4ffb-8eb9-e5b39189bb52}, !- Handle
  Hospital Office A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {cd4221f7-8ce9-48ef-b212-6ccb578e3d37}, !- Construction Name
  {3fa94acf-b461-4239-b5b1-8112a04e489e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  5.03875922668016, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  5.03875922668016, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {282d7081-0274-4813-82c3-f429391169f8}, !- Handle
  Hospital Office A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa94acf-b461-4239-b5b1-8112a04e489e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9010cbef-598c-4268-9c7e-b3d318ed0afc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-15, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {682123b1-0853-4c8e-97ff-40ab29ce822f}, !- Handle
  Hospital Office A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa94acf-b461-4239-b5b1-8112a04e489e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d2a3b25-e78a-4494-a0b0-e4fe1915f902}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.03875922668016, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.03875922668016, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e6f143c-d058-44d5-8687-00cd0c24bb74}, !- Handle
  Hospital Office A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa94acf-b461-4239-b5b1-8112a04e489e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {743dfe7b-f712-472c-857a-fd1d7f8de653}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.03875922668016, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.03875922668016, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.03875922668016, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  5.03875922668016, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b9d5acf-a27d-4780-beef-038ca10b5628}, !- Handle
  Hospital Office A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {25ec7b23-668c-411b-88f9-f7942a61cff5}, !- Construction Name
  {3fa94acf-b461-4239-b5b1-8112a04e489e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.03875922668016, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.03875922668016, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc6d4f83-f679-4f79-ad75-ce40d9b81ad4}, !- Handle
  Hospital Office A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {3fa94acf-b461-4239-b5b1-8112a04e489e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.03875922668016, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.03875922668016, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {597ecdf7-c506-40ac-98e7-becdaaf5cc14}, !- Handle
  Zone Hospital Office A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d61710b6-4783-4b29-8012-477489e49150}, !- Zone Air Inlet Port List
  {e500b5f9-fdac-47af-aa69-ad0b1589a175}, !- Zone Air Exhaust Port List
  {a6eb25fa-aa0c-40cd-91d5-bb7dc61ef3a6}, !- Zone Air Node Name
  {fa180c0b-8f44-440f-a830-d701771314c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {882ec54f-d015-40e1-9550-0a494b4af5cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43de99ce-1ff8-4916-b777-f07fa3df7c08}, !- Handle
  Zone Hospital Office A  - Story ground Zone Air Node, !- Name
  {a6eb25fa-aa0c-40cd-91d5-bb7dc61ef3a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6eb25fa-aa0c-40cd-91d5-bb7dc61ef3a6}, !- Handle
  {597ecdf7-c506-40ac-98e7-becdaaf5cc14}, !- Source Object
  11,                                     !- Outlet Port
  {43de99ce-1ff8-4916-b777-f07fa3df7c08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d61710b6-4783-4b29-8012-477489e49150}, !- Handle
  {597ecdf7-c506-40ac-98e7-becdaaf5cc14}, !- HVAC Component
  {febf22d5-80ce-4155-a05b-f54ba508c8a0}; !- Port 1

OS:PortList,
  {e500b5f9-fdac-47af-aa69-ad0b1589a175}, !- Handle
  {597ecdf7-c506-40ac-98e7-becdaaf5cc14}; !- HVAC Component

OS:PortList,
  {fa180c0b-8f44-440f-a830-d701771314c8}, !- Handle
  {597ecdf7-c506-40ac-98e7-becdaaf5cc14}, !- HVAC Component
  {61f9c87c-cbe1-4536-a7dc-567450bdd36a}; !- Port 1

OS:Sizing:Zone,
  {7b4b79d0-d9ad-45ec-9b48-d91b9993634b}, !- Handle
  {597ecdf7-c506-40ac-98e7-becdaaf5cc14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b544e9d7-e8a7-46c3-810f-c98d63ae8475}, !- Handle
  Zone Hospital Office A  - Story ground Zone HVAC Equipment List, !- Name
  {597ecdf7-c506-40ac-98e7-becdaaf5cc14}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f84945ab-3c09-424f-9863-da74cfa11051}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4c63b3c3-3fd1-4306-9100-9d28da263166}, !- Handle
  Hospital Office B  - Story ground,      !- Name
  {ba8bdcef-c872-4bcd-b02e-6228f6bfa5d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.93322726348375,                       !- X Origin {m}
  -13.7793901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {747d3c17-13b1-49b6-906f-1807a1160937}; !- Thermal Zone Name

OS:Surface,
  {63614cc0-0e74-41af-b0be-588417932481}, !- Handle
  Hospital Office B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {4b1d9dee-4d26-4fbd-a82e-437fd25240cc}, !- Construction Name
  {4c63b3c3-3fd1-4306-9100-9d28da263166}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  5.03875922668016, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  5.03875922668016, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {164738f0-d202-44e3-84d1-be8b53042c9a}, !- Handle
  Hospital Office B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c63b3c3-3fd1-4306-9100-9d28da263166}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90e91dd9-bf4d-48c9-b19b-5696b21b02ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-15, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-15, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-15, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14bb57d7-a233-4495-8149-7ebf3d7733d0}, !- Handle
  Hospital Office B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c63b3c3-3fd1-4306-9100-9d28da263166}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72113631-32ec-45c2-be79-3b95679d6277}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.03875922668016, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.03875922668016, 27.558780276159, 0,   !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 27.558780276159, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b32475f-2c6c-4ec6-9f7a-038c229faf62}, !- Handle
  Hospital Office B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c63b3c3-3fd1-4306-9100-9d28da263166}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42d06711-3580-4703-b00a-05d50c8bfba9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.03875922668016, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.03875922668016, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.03875922668016, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  5.03875922668016, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d2a3b25-e78a-4494-a0b0-e4fe1915f902}, !- Handle
  Hospital Office B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c63b3c3-3fd1-4306-9100-9d28da263166}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {682123b1-0853-4c8e-97ff-40ab29ce822f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.03875922668016, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.03875922668016, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {681d0294-3242-4db0-8d8a-5e1d4005f861}, !- Handle
  Hospital Office B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {4c63b3c3-3fd1-4306-9100-9d28da263166}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.03875922668016, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.03875922668016, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 27.558780276159, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {747d3c17-13b1-49b6-906f-1807a1160937}, !- Handle
  Zone Hospital Office B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {023ddede-e9d5-4d48-85af-1dcf95f0b2ab}, !- Zone Air Inlet Port List
  {4c250405-5c4d-42ee-9266-e19e6b5377aa}, !- Zone Air Exhaust Port List
  {6e5cdf17-18da-4b67-9a31-d3a0943d5912}, !- Zone Air Node Name
  {ee9d3422-14e8-425a-8c8e-d3f5e317762b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {67ad89c7-892d-4cb8-995c-94d443908180}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {afba8c0e-616e-41af-ae67-4aef1e88ae24}, !- Handle
  Zone Hospital Office B  - Story ground Zone Air Node, !- Name
  {6e5cdf17-18da-4b67-9a31-d3a0943d5912}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e5cdf17-18da-4b67-9a31-d3a0943d5912}, !- Handle
  {747d3c17-13b1-49b6-906f-1807a1160937}, !- Source Object
  11,                                     !- Outlet Port
  {afba8c0e-616e-41af-ae67-4aef1e88ae24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {023ddede-e9d5-4d48-85af-1dcf95f0b2ab}, !- Handle
  {747d3c17-13b1-49b6-906f-1807a1160937}, !- HVAC Component
  {2a56dfdb-c699-4a0b-8056-723cd01f0d4a}; !- Port 1

OS:PortList,
  {4c250405-5c4d-42ee-9266-e19e6b5377aa}, !- Handle
  {747d3c17-13b1-49b6-906f-1807a1160937}; !- HVAC Component

OS:PortList,
  {ee9d3422-14e8-425a-8c8e-d3f5e317762b}, !- Handle
  {747d3c17-13b1-49b6-906f-1807a1160937}, !- HVAC Component
  {8101075a-dc77-4e18-a099-77658701f74c}; !- Port 1

OS:Sizing:Zone,
  {76cd9f4c-acb8-4581-b9f3-98c8faa50ebd}, !- Handle
  {747d3c17-13b1-49b6-906f-1807a1160937}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {51917c81-5055-4c9f-ad5c-089c908b94ab}, !- Handle
  Zone Hospital Office B  - Story ground Zone HVAC Equipment List, !- Name
  {747d3c17-13b1-49b6-906f-1807a1160937}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {52c42c12-c8d4-4810-90b1-9c72ce2dd8ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {66ce6a90-ef97-4661-829a-086ef6139726}, !- Handle
  Hospital Office C  - Story ground,      !- Name
  {ba8bdcef-c872-4bcd-b02e-6228f6bfa5d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.93322726348375,                       !- X Origin {m}
  13.7793901380795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {3897f2eb-2e40-41bc-a510-e5ad41286364}; !- Thermal Zone Name

OS:Surface,
  {d263df3e-815f-4ff9-886b-b59abef57c4b}, !- Handle
  Hospital Office C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {cd4221f7-8ce9-48ef-b212-6ccb578e3d37}, !- Construction Name
  {66ce6a90-ef97-4661-829a-086ef6139726}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  5.03875922668016, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  5.03875922668016, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0175513d-09cf-4f4d-bc06-c8a55607c355}, !- Handle
  Hospital Office C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66ce6a90-ef97-4661-829a-086ef6139726}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ebeed40-2c77-4462-8f4b-08d708d18b81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-15, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-15, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fe24bec-cfe0-4095-9f97-93f9fb87d88f}, !- Handle
  Hospital Office C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {ced49ae2-88e3-4eff-8a5f-1675c956382e}, !- Construction Name
  {66ce6a90-ef97-4661-829a-086ef6139726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.03875922668016, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  5.03875922668016, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c1fd001-24fb-4a24-a5b4-376bd619562d}, !- Handle
  Hospital Office C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66ce6a90-ef97-4661-829a-086ef6139726}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72fc04c0-8582-4b36-bae2-b6b157683b23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.03875922668016, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.03875922668016, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.03875922668016, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  5.03875922668016, 4.57200000000004, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72113631-32ec-45c2-be79-3b95679d6277}, !- Handle
  Hospital Office C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66ce6a90-ef97-4661-829a-086ef6139726}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14bb57d7-a233-4495-8149-7ebf3d7733d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.03875922668016, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.03875922668016, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b031451-3d1e-4223-9f84-fdf608438c88}, !- Handle
  Hospital Office C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {66ce6a90-ef97-4661-829a-086ef6139726}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.03875922668016, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.03875922668016, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3897f2eb-2e40-41bc-a510-e5ad41286364}, !- Handle
  Zone Hospital Office C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf2f1e5b-dfbc-4405-80bc-dcddb3d988b4}, !- Zone Air Inlet Port List
  {d1eb1d75-59c4-4565-b99d-0969d7fdd5d3}, !- Zone Air Exhaust Port List
  {c4c9e1d2-3b84-463a-81b2-7dab2a3cd990}, !- Zone Air Node Name
  {5920d5c3-83bc-489e-a26f-97799c00eae9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3edff111-6fc8-4d1c-b91a-19b28c750ffd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bfd2936e-fc7a-4524-8bda-7168eaa00b9a}, !- Handle
  Zone Hospital Office C  - Story ground Zone Air Node, !- Name
  {c4c9e1d2-3b84-463a-81b2-7dab2a3cd990}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4c9e1d2-3b84-463a-81b2-7dab2a3cd990}, !- Handle
  {3897f2eb-2e40-41bc-a510-e5ad41286364}, !- Source Object
  11,                                     !- Outlet Port
  {bfd2936e-fc7a-4524-8bda-7168eaa00b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf2f1e5b-dfbc-4405-80bc-dcddb3d988b4}, !- Handle
  {3897f2eb-2e40-41bc-a510-e5ad41286364}, !- HVAC Component
  {b3f05b42-b74f-4902-94e2-b51e07b9eb40}; !- Port 1

OS:PortList,
  {d1eb1d75-59c4-4565-b99d-0969d7fdd5d3}, !- Handle
  {3897f2eb-2e40-41bc-a510-e5ad41286364}; !- HVAC Component

OS:PortList,
  {5920d5c3-83bc-489e-a26f-97799c00eae9}, !- Handle
  {3897f2eb-2e40-41bc-a510-e5ad41286364}, !- HVAC Component
  {300b2e7a-9202-48ea-b1b2-8e20331ef3ab}; !- Port 1

OS:Sizing:Zone,
  {b7bd86b0-9cac-4afd-8a1e-40e504c5aae4}, !- Handle
  {3897f2eb-2e40-41bc-a510-e5ad41286364}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {967356ab-be64-4b03-8b70-412c9dd210e2}, !- Handle
  Zone Hospital Office C  - Story ground Zone HVAC Equipment List, !- Name
  {3897f2eb-2e40-41bc-a510-e5ad41286364}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ecaf0e6-807b-4ecd-ba9f-8a79e4b8aeee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ebd548ee-486d-4609-8697-06ebf3104e29}, !- Handle
  Hospital ICU_NurseStn A  - Story ground, !- Name
  {8061e014-fc10-4455-9204-199e4eee2d9e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.97198649016391,                       !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {6f473a46-d594-4682-8d6f-0a11c3290e6f}; !- Thermal Zone Name

OS:Surface,
  {f769842e-b4e3-4ad6-8d5c-3e0ee6bf97d6}, !- Handle
  Hospital ICU_NurseStn A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {816876b5-b804-473f-8c39-a5e2e2a97d40}, !- Construction Name
  {ebd548ee-486d-4609-8697-06ebf3104e29}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  5.25017569772969, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  5.25017569772969, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {743dfe7b-f712-472c-857a-fd1d7f8de653}, !- Handle
  Hospital ICU_NurseStn A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd548ee-486d-4609-8697-06ebf3104e29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e6f143c-d058-44d5-8687-00cd0c24bb74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999996, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.90798504668055e-14, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f995919-2548-45d5-a7fe-943ab6c3439d}, !- Handle
  Hospital ICU_NurseStn A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd548ee-486d-4609-8697-06ebf3104e29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74b70f8d-f4c1-4872-8e46-f3d7b1403380}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.25017569772969, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.25017569772969, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999996, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {391ee7a2-0ea4-4a06-b666-3848e0172509}, !- Handle
  Hospital ICU_NurseStn A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd548ee-486d-4609-8697-06ebf3104e29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {789a968b-ff1f-413f-a0cf-c4671bce6f4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.25017569772969, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.25017569772969, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.25017569772969, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  5.25017569772969, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cc7e77a-9b18-4d97-97c3-46bf9cfb4d86}, !- Handle
  Hospital ICU_NurseStn A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {0920c4d8-a45c-47be-9c37-afae5acbe183}, !- Construction Name
  {ebd548ee-486d-4609-8697-06ebf3104e29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.25017569772969, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  0, -3.90798504668055e-14, 4.2672,       !- X,Y,Z Vertex 2 {m}
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 3 {m}
  5.25017569772969, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52f3828c-05e1-4a56-85c4-0768ae555ffe}, !- Handle
  Hospital ICU_NurseStn A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {ebd548ee-486d-4609-8697-06ebf3104e29}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.25017569772969, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.25017569772969, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -3.90798504668055e-14, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6f473a46-d594-4682-8d6f-0a11c3290e6f}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c782602f-7af8-479f-b1c2-7393a4bb2a3a}, !- Zone Air Inlet Port List
  {a1f0a52c-3ff5-438b-b96e-8aae341fd742}, !- Zone Air Exhaust Port List
  {5ced2a1f-e856-488b-b745-0d5d9b85a745}, !- Zone Air Node Name
  {aed59417-e09e-4728-bdca-9cb5e18b0e1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a8a6e64-204e-42fb-9cd6-02439dd725a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {477954dc-ada2-4554-98d1-a3ba05b69ab9}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground Zone Air Node, !- Name
  {5ced2a1f-e856-488b-b745-0d5d9b85a745}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ced2a1f-e856-488b-b745-0d5d9b85a745}, !- Handle
  {6f473a46-d594-4682-8d6f-0a11c3290e6f}, !- Source Object
  11,                                     !- Outlet Port
  {477954dc-ada2-4554-98d1-a3ba05b69ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c782602f-7af8-479f-b1c2-7393a4bb2a3a}, !- Handle
  {6f473a46-d594-4682-8d6f-0a11c3290e6f}, !- HVAC Component
  {74749445-a6a7-4671-98af-d69326c6cee5}; !- Port 1

OS:PortList,
  {a1f0a52c-3ff5-438b-b96e-8aae341fd742}, !- Handle
  {6f473a46-d594-4682-8d6f-0a11c3290e6f}; !- HVAC Component

OS:PortList,
  {aed59417-e09e-4728-bdca-9cb5e18b0e1d}, !- Handle
  {6f473a46-d594-4682-8d6f-0a11c3290e6f}, !- HVAC Component
  {fe4d22e2-9e4b-449e-b453-3ef3ee18dab1}; !- Port 1

OS:Sizing:Zone,
  {6950f5e5-8dae-430f-8bc6-0e771e32034b}, !- Handle
  {6f473a46-d594-4682-8d6f-0a11c3290e6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cebcf2ba-8049-430c-a142-5103d62c53b4}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground Zone HVAC Equipment List, !- Name
  {6f473a46-d594-4682-8d6f-0a11c3290e6f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5891b014-3786-4dbc-acd3-a9ce50b0e654}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4d4ba72e-5987-459c-a160-403c649dd7a0}, !- Handle
  Hospital ICU_NurseStn B  - Story ground, !- Name
  {8061e014-fc10-4455-9204-199e4eee2d9e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.97198649016391,                       !- X Origin {m}
  -13.7793901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {302812c0-b546-47ba-8ecd-193ae3d40d34}; !- Thermal Zone Name

OS:Surface,
  {7cc2f540-884a-46b3-974c-7f3c02242168}, !- Handle
  Hospital ICU_NurseStn B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {31fbfe8b-79f3-491c-9e7d-db3501cc1bd7}, !- Construction Name
  {4d4ba72e-5987-459c-a160-403c649dd7a0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 27.558780276159, 0,                  !- X,Y,Z Vertex 2 {m}
  5.25017569772969, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  5.25017569772969, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42d06711-3580-4703-b00a-05d50c8bfba9}, !- Handle
  Hospital ICU_NurseStn B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4ba72e-5987-459c-a160-403c649dd7a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b32475f-2c6c-4ec6-9f7a-038c229faf62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 27.558780276159, 4.2672,             !- X,Y,Z Vertex 1 {m}
  0, 27.558780276159, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.90798504668055e-14, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81bd85fe-a9b3-4e8e-b113-852bd5795f09}, !- Handle
  Hospital ICU_NurseStn B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4ba72e-5987-459c-a160-403c649dd7a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83be7a56-1dd7-4cfd-a923-7f9b15a89826}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.25017569772969, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.25017569772969, 27.558780276159, 0,   !- X,Y,Z Vertex 2 {m}
  0, 27.558780276159, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 27.558780276159, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {514b5bd3-c8e6-4851-88dd-bc0ba4479911}, !- Handle
  Hospital ICU_NurseStn B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4ba72e-5987-459c-a160-403c649dd7a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc88b99a-e91e-4de2-a381-7677c80d1e1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.25017569772969, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.25017569772969, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.25017569772969, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  5.25017569772969, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74b70f8d-f4c1-4872-8e46-f3d7b1403380}, !- Handle
  Hospital ICU_NurseStn B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4ba72e-5987-459c-a160-403c649dd7a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f995919-2548-45d5-a7fe-943ab6c3439d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.90798504668055e-14, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 2 {m}
  5.25017569772969, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.25017569772969, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {158d1327-0435-47a4-8c4b-a493c3e8ebcf}, !- Handle
  Hospital ICU_NurseStn B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {4d4ba72e-5987-459c-a160-403c649dd7a0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.25017569772969, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.25017569772969, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 27.558780276159, 4.2672,             !- X,Y,Z Vertex 3 {m}
  0, -3.90798504668055e-14, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {302812c0-b546-47ba-8ecd-193ae3d40d34}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f73882ec-fa81-4b08-82bd-db661699e6fc}, !- Zone Air Inlet Port List
  {b68d5dc8-9a06-4020-91c4-47cd0fd82e58}, !- Zone Air Exhaust Port List
  {ddedd7cd-783c-468c-991b-37d65aba302e}, !- Zone Air Node Name
  {048c953e-b17a-4827-b10c-27a51f9d3374}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df23bf01-bbfe-427c-93e9-7d277ede6fa9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {720149a8-e433-4f23-bfc0-6b0b84c6f404}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground Zone Air Node, !- Name
  {ddedd7cd-783c-468c-991b-37d65aba302e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddedd7cd-783c-468c-991b-37d65aba302e}, !- Handle
  {302812c0-b546-47ba-8ecd-193ae3d40d34}, !- Source Object
  11,                                     !- Outlet Port
  {720149a8-e433-4f23-bfc0-6b0b84c6f404}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f73882ec-fa81-4b08-82bd-db661699e6fc}, !- Handle
  {302812c0-b546-47ba-8ecd-193ae3d40d34}, !- HVAC Component
  {d54ce42f-bf15-4f70-9825-650faad4f465}; !- Port 1

OS:PortList,
  {b68d5dc8-9a06-4020-91c4-47cd0fd82e58}, !- Handle
  {302812c0-b546-47ba-8ecd-193ae3d40d34}; !- HVAC Component

OS:PortList,
  {048c953e-b17a-4827-b10c-27a51f9d3374}, !- Handle
  {302812c0-b546-47ba-8ecd-193ae3d40d34}, !- HVAC Component
  {9eaaf613-1182-44ea-99d4-05ab5f717893}; !- Port 1

OS:Sizing:Zone,
  {8f27c6c2-2b64-4bae-a850-c3e8fbdf8ae8}, !- Handle
  {302812c0-b546-47ba-8ecd-193ae3d40d34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f8e0803b-a592-42b8-b887-a7b64869fb19}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground Zone HVAC Equipment List, !- Name
  {302812c0-b546-47ba-8ecd-193ae3d40d34}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d89ce999-9a18-4fc9-a3e7-ba5a32d01030}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3a303ff3-8c4c-4e8b-a7a0-71c56a3a3cd3}, !- Handle
  Hospital ICU_NurseStn C  - Story ground, !- Name
  {8061e014-fc10-4455-9204-199e4eee2d9e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.97198649016391,                       !- X Origin {m}
  13.7793901380795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {7cf97374-46ef-4fde-b9e6-b78d6e2b0bcf}; !- Thermal Zone Name

OS:Surface,
  {e3a6e18a-3de3-4418-ba4e-0d4c18d4285f}, !- Handle
  Hospital ICU_NurseStn C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {816876b5-b804-473f-8c39-a5e2e2a97d40}, !- Construction Name
  {3a303ff3-8c4c-4e8b-a7a0-71c56a3a3cd3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.90798504668055e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 2 {m}
  5.25017569772969, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  5.25017569772969, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72fc04c0-8582-4b36-bae2-b6b157683b23}, !- Handle
  Hospital ICU_NurseStn C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a303ff3-8c4c-4e8b-a7a0-71c56a3a3cd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c1fd001-24fb-4a24-a5b4-376bd619562d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000004, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.90798504668055e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.90798504668055e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d76eb27-d433-472e-84e5-a871794ccbdd}, !- Handle
  Hospital ICU_NurseStn C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {fdfbc591-c937-4292-9ae9-62fa97fd4077}, !- Construction Name
  {3a303ff3-8c4c-4e8b-a7a0-71c56a3a3cd3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000004, 4.2672,            !- X,Y,Z Vertex 1 {m}
  5.25017569772969, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  5.25017569772969, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000004, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05db2182-04db-4906-b87a-9ba77a78dea2}, !- Handle
  Hospital ICU_NurseStn C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a303ff3-8c4c-4e8b-a7a0-71c56a3a3cd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4646d74-9b71-45b0-9884-625b6d45ebcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.25017569772969, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.25017569772969, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.25017569772969, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  5.25017569772969, 4.57200000000004, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83be7a56-1dd7-4cfd-a923-7f9b15a89826}, !- Handle
  Hospital ICU_NurseStn C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a303ff3-8c4c-4e8b-a7a0-71c56a3a3cd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81bd85fe-a9b3-4e8e-b113-852bd5795f09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.90798504668055e-14, 4.2672,        !- X,Y,Z Vertex 1 {m}
  0, 3.90798504668055e-14, 0,             !- X,Y,Z Vertex 2 {m}
  5.25017569772969, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.25017569772969, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22c45fbb-b9b3-428e-992c-4603caff0e7c}, !- Handle
  Hospital ICU_NurseStn C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {3a303ff3-8c4c-4e8b-a7a0-71c56a3a3cd3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.25017569772969, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.25017569772969, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000004, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 3.90798504668055e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7cf97374-46ef-4fde-b9e6-b78d6e2b0bcf}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c429f565-ab6c-44b7-af95-b6005c0bee12}, !- Zone Air Inlet Port List
  {633d8324-c20e-447f-9024-cd5dd2ce790d}, !- Zone Air Exhaust Port List
  {9d044112-c4e9-4927-8c8e-27a21ab6c198}, !- Zone Air Node Name
  {639ff441-a637-4951-a0fe-b16b5215607e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d1804394-f846-455b-aa2b-5f79b0f51ea5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {849e6a80-aa14-47f9-8cd3-1acbc9217f14}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground Zone Air Node, !- Name
  {9d044112-c4e9-4927-8c8e-27a21ab6c198}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d044112-c4e9-4927-8c8e-27a21ab6c198}, !- Handle
  {7cf97374-46ef-4fde-b9e6-b78d6e2b0bcf}, !- Source Object
  11,                                     !- Outlet Port
  {849e6a80-aa14-47f9-8cd3-1acbc9217f14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c429f565-ab6c-44b7-af95-b6005c0bee12}, !- Handle
  {7cf97374-46ef-4fde-b9e6-b78d6e2b0bcf}, !- HVAC Component
  {16dee43e-2662-492a-a520-fba854c6f10e}; !- Port 1

OS:PortList,
  {633d8324-c20e-447f-9024-cd5dd2ce790d}, !- Handle
  {7cf97374-46ef-4fde-b9e6-b78d6e2b0bcf}; !- HVAC Component

OS:PortList,
  {639ff441-a637-4951-a0fe-b16b5215607e}, !- Handle
  {7cf97374-46ef-4fde-b9e6-b78d6e2b0bcf}, !- HVAC Component
  {66b47e9c-460e-499f-8c0c-85eb6a4c71d7}; !- Port 1

OS:Sizing:Zone,
  {cf18ca82-2b8a-4529-bc6c-c1184a55a9a1}, !- Handle
  {7cf97374-46ef-4fde-b9e6-b78d6e2b0bcf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c49fc440-edf4-4f98-9590-85d4570d64e7}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground Zone HVAC Equipment List, !- Name
  {7cf97374-46ef-4fde-b9e6-b78d6e2b0bcf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9c2e01d4-b69d-4cdc-b2c6-c173c502c66d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {848b938d-9560-40e9-814e-49d8474c96a5}, !- Handle
  Hospital Dining A  - Story ground,      !- Name
  {dd937476-54db-4794-a37e-e9058a746538}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2221621878936,                       !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {a31ee102-1ce3-448e-ab79-6fa9004e4b4b}; !- Thermal Zone Name

OS:Surface,
  {9d791137-4a1e-4f46-9904-76d5149b2d5a}, !- Handle
  Hospital Dining A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {c15c9167-9b57-4151-92c1-0ac2da322363}, !- Construction Name
  {848b938d-9560-40e9-814e-49d8474c96a5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  5.47921020803331, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  5.47921020803331, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {789a968b-ff1f-413f-a0cf-c4671bce6f4d}, !- Handle
  Hospital Dining A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {848b938d-9560-40e9-814e-49d8474c96a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {391ee7a2-0ea4-4a06-b666-3848e0172509}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999996, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.90798504668055e-14, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afd8ca79-4c96-4e70-b9ff-e7ed9ea28dbc}, !- Handle
  Hospital Dining A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {848b938d-9560-40e9-814e-49d8474c96a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d7da790-14b7-40a3-8988-c68d1fd2b10e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.47921020803331, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.47921020803331, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acf9bbf0-30a1-4ac2-9eca-8049e83897de}, !- Handle
  Hospital Dining A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {848b938d-9560-40e9-814e-49d8474c96a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d229c8b-798c-4e95-a158-615dde791b31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.47921020803331, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.47921020803331, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.47921020803331, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  5.47921020803331, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8cce5db-9866-4f55-91ad-8da91e704201}, !- Handle
  Hospital Dining A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {ba16c112-da7d-4fa4-a177-5a7c08adcbfa}, !- Construction Name
  {848b938d-9560-40e9-814e-49d8474c96a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.47921020803331, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.47921020803331, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae495804-2356-4b61-9ac5-544d2818ce9f}, !- Handle
  Hospital Dining A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {848b938d-9560-40e9-814e-49d8474c96a5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.47921020803331, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.47921020803331, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a31ee102-1ce3-448e-ab79-6fa9004e4b4b}, !- Handle
  Zone Hospital Dining A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ffa189db-0eb3-444f-99b4-cbd7dc5d756d}, !- Zone Air Inlet Port List
  {8c2cd95e-2540-493e-81a5-d32aa68af150}, !- Zone Air Exhaust Port List
  {bd36b375-32fa-479a-be54-55af0a98fdb7}, !- Zone Air Node Name
  {cc615675-dc58-4dbd-b637-d04d3e9224db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {80a79bc9-fec0-4568-aa53-a44efd050b64}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d43a221f-7c88-476c-8696-bff7c0ee075e}, !- Handle
  Zone Hospital Dining A  - Story ground Zone Air Node, !- Name
  {bd36b375-32fa-479a-be54-55af0a98fdb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd36b375-32fa-479a-be54-55af0a98fdb7}, !- Handle
  {a31ee102-1ce3-448e-ab79-6fa9004e4b4b}, !- Source Object
  11,                                     !- Outlet Port
  {d43a221f-7c88-476c-8696-bff7c0ee075e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffa189db-0eb3-444f-99b4-cbd7dc5d756d}, !- Handle
  {a31ee102-1ce3-448e-ab79-6fa9004e4b4b}, !- HVAC Component
  {5740ea34-09e0-42c2-b822-85714e39780f}; !- Port 1

OS:PortList,
  {8c2cd95e-2540-493e-81a5-d32aa68af150}, !- Handle
  {a31ee102-1ce3-448e-ab79-6fa9004e4b4b}, !- HVAC Component
  {5f4ba491-606b-46c2-b25f-78fee164216a}; !- Port 1

OS:PortList,
  {cc615675-dc58-4dbd-b637-d04d3e9224db}, !- Handle
  {a31ee102-1ce3-448e-ab79-6fa9004e4b4b}, !- HVAC Component
  {b8a3ca85-4725-48e0-a035-65637e0f3d04}; !- Port 1

OS:Sizing:Zone,
  {1f78c878-aabe-4f90-9428-2c8a0f16cf93}, !- Handle
  {a31ee102-1ce3-448e-ab79-6fa9004e4b4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dc07f80e-2a3e-4aa3-af77-be243cd00bdb}, !- Handle
  Zone Hospital Dining A  - Story ground Zone HVAC Equipment List, !- Name
  {a31ee102-1ce3-448e-ab79-6fa9004e4b4b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60aac058-adae-4204-8362-33f22f8d932b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {95f43069-6094-45ac-adfe-f6a1adca01be}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {89b99eef-4d8d-4338-b8bc-0780dbfcfbea}, !- Handle
  Hospital Dining B  - Story ground,      !- Name
  {dd937476-54db-4794-a37e-e9058a746538}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2221621878936,                       !- X Origin {m}
  -13.7793901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {3e895ec7-c7d4-4b99-a4ec-42620062e02c}; !- Thermal Zone Name

OS:Surface,
  {c73a5c0c-2094-4e29-9bdb-7fe0afa00ebc}, !- Handle
  Hospital Dining B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {e0b602b6-a05c-4b0b-918a-6cc886999803}, !- Construction Name
  {89b99eef-4d8d-4338-b8bc-0780dbfcfbea}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  5.47921020803331, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  5.47921020803331, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc88b99a-e91e-4de2-a381-7677c80d1e1e}, !- Handle
  Hospital Dining B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89b99eef-4d8d-4338-b8bc-0780dbfcfbea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {514b5bd3-c8e6-4851-88dd-bc0ba4479911}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 27.558780276159, 4.2672,             !- X,Y,Z Vertex 1 {m}
  0, 27.558780276159, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.90798504668055e-14, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {721a22fd-9559-4737-889c-bf7e0654e636}, !- Handle
  Hospital Dining B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89b99eef-4d8d-4338-b8bc-0780dbfcfbea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa0a3fb5-1196-446e-8cb0-bad6ee104a58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.47921020803331, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.47921020803331, 27.558780276159, 0,   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 27.558780276159, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66f07669-26c1-4f71-9949-4904d05b0edc}, !- Handle
  Hospital Dining B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89b99eef-4d8d-4338-b8bc-0780dbfcfbea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b577ff1b-04f4-4283-8364-0111ecddd78b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.47921020803331, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.47921020803331, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.47921020803331, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  5.47921020803331, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d7da790-14b7-40a3-8988-c68d1fd2b10e}, !- Handle
  Hospital Dining B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89b99eef-4d8d-4338-b8bc-0780dbfcfbea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afd8ca79-4c96-4e70-b9ff-e7ed9ea28dbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.47921020803331, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.47921020803331, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ec45d82-d9f0-41df-ada9-c215f704965f}, !- Handle
  Hospital Dining B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {89b99eef-4d8d-4338-b8bc-0780dbfcfbea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.47921020803331, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.47921020803331, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 27.558780276159, 4.2672, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3e895ec7-c7d4-4b99-a4ec-42620062e02c}, !- Handle
  Zone Hospital Dining B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d84a971-8753-4aee-b81f-edb05877dd07}, !- Zone Air Inlet Port List
  {8005a3ac-4f61-448a-a5fc-aec343dc35c5}, !- Zone Air Exhaust Port List
  {909d4765-a596-4f04-86e7-59cc42a72335}, !- Zone Air Node Name
  {23c71065-08e0-4f2b-98f5-afe12961e4ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6fc11679-780b-495d-b580-3c9e1950d922}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f86b4b23-d6d0-472e-950b-87fcc2ce1862}, !- Handle
  Zone Hospital Dining B  - Story ground Zone Air Node, !- Name
  {909d4765-a596-4f04-86e7-59cc42a72335}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {909d4765-a596-4f04-86e7-59cc42a72335}, !- Handle
  {3e895ec7-c7d4-4b99-a4ec-42620062e02c}, !- Source Object
  11,                                     !- Outlet Port
  {f86b4b23-d6d0-472e-950b-87fcc2ce1862}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d84a971-8753-4aee-b81f-edb05877dd07}, !- Handle
  {3e895ec7-c7d4-4b99-a4ec-42620062e02c}, !- HVAC Component
  {fbbf0ef9-6f35-4f16-a1c4-8e3be92927a3}; !- Port 1

OS:PortList,
  {8005a3ac-4f61-448a-a5fc-aec343dc35c5}, !- Handle
  {3e895ec7-c7d4-4b99-a4ec-42620062e02c}, !- HVAC Component
  {16fe1d58-04b3-47fc-8d34-2cd9ce0ead3f}; !- Port 1

OS:PortList,
  {23c71065-08e0-4f2b-98f5-afe12961e4ad}, !- Handle
  {3e895ec7-c7d4-4b99-a4ec-42620062e02c}, !- HVAC Component
  {ac1ab367-b597-4b81-a81f-8f3a2b4a3d19}; !- Port 1

OS:Sizing:Zone,
  {fdc5d3ad-b884-4a50-b894-6823612d90bb}, !- Handle
  {3e895ec7-c7d4-4b99-a4ec-42620062e02c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3f3c9690-1708-4be5-bcc7-0d1c0ca957d5}, !- Handle
  Zone Hospital Dining B  - Story ground Zone HVAC Equipment List, !- Name
  {3e895ec7-c7d4-4b99-a4ec-42620062e02c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5185b2df-279c-4a28-9a43-fa371e55e742}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {373432f3-5a24-4c0d-9a71-f02c17a37dc2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d9132654-31bc-40a8-8f61-af24cbfd1077}, !- Handle
  Hospital Dining C  - Story ground,      !- Name
  {dd937476-54db-4794-a37e-e9058a746538}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2221621878936,                       !- X Origin {m}
  13.7793901380795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {68d83e7a-07d6-46e9-92b8-23c31750664e}; !- Thermal Zone Name

OS:Surface,
  {fd7de797-9042-4818-80b0-ab5b05ff13ad}, !- Handle
  Hospital Dining C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {c15c9167-9b57-4151-92c1-0ac2da322363}, !- Construction Name
  {d9132654-31bc-40a8-8f61-af24cbfd1077}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  5.47921020803331, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  5.47921020803331, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4646d74-9b71-45b0-9884-625b6d45ebcc}, !- Handle
  Hospital Dining C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9132654-31bc-40a8-8f61-af24cbfd1077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05db2182-04db-4906-b87a-9ba77a78dea2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000004, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.90798504668055e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.90798504668055e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93a76eac-8428-4e56-bc91-0f530250b668}, !- Handle
  Hospital Dining C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {b56baa22-7095-4f30-9b80-b9fde6c12551}, !- Construction Name
  {d9132654-31bc-40a8-8f61-af24cbfd1077}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.47921020803331, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  5.47921020803331, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9230787b-50f7-437e-9958-560a862ac393}, !- Handle
  Hospital Dining C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9132654-31bc-40a8-8f61-af24cbfd1077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41308136-f9d9-4c7d-88db-92f3fc852f2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.47921020803331, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.47921020803331, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.47921020803331, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  5.47921020803331, 4.57200000000004, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa0a3fb5-1196-446e-8cb0-bad6ee104a58}, !- Handle
  Hospital Dining C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9132654-31bc-40a8-8f61-af24cbfd1077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {721a22fd-9559-4737-889c-bf7e0654e636}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.47921020803331, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.47921020803331, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00641cf6-a956-47d4-ae7f-e0d9d72f3239}, !- Handle
  Hospital Dining C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {d9132654-31bc-40a8-8f61-af24cbfd1077}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.47921020803331, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.47921020803331, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {68d83e7a-07d6-46e9-92b8-23c31750664e}, !- Handle
  Zone Hospital Dining C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70311cab-7993-4e6c-9434-c009cd2ad9c5}, !- Zone Air Inlet Port List
  {f063558b-cfca-45d9-b1db-5b3ef80ef302}, !- Zone Air Exhaust Port List
  {e8e571db-868a-4916-a5df-acd61c5c9e49}, !- Zone Air Node Name
  {476ae786-6bba-4d8f-93b8-33ea5511e9f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {787977d1-d059-444a-a8bb-9d819fa92eac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45b41782-3c82-4a19-be0c-403b351a366f}, !- Handle
  Zone Hospital Dining C  - Story ground Zone Air Node, !- Name
  {e8e571db-868a-4916-a5df-acd61c5c9e49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8e571db-868a-4916-a5df-acd61c5c9e49}, !- Handle
  {68d83e7a-07d6-46e9-92b8-23c31750664e}, !- Source Object
  11,                                     !- Outlet Port
  {45b41782-3c82-4a19-be0c-403b351a366f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70311cab-7993-4e6c-9434-c009cd2ad9c5}, !- Handle
  {68d83e7a-07d6-46e9-92b8-23c31750664e}, !- HVAC Component
  {8e964732-ce86-42fd-8980-ecd354a046b1}; !- Port 1

OS:PortList,
  {f063558b-cfca-45d9-b1db-5b3ef80ef302}, !- Handle
  {68d83e7a-07d6-46e9-92b8-23c31750664e}, !- HVAC Component
  {9fdb72c2-26f3-407a-9ea7-fe85b5846fc2}; !- Port 1

OS:PortList,
  {476ae786-6bba-4d8f-93b8-33ea5511e9f9}, !- Handle
  {68d83e7a-07d6-46e9-92b8-23c31750664e}, !- HVAC Component
  {50213711-39cf-4b9e-8f40-3f1913e0c181}; !- Port 1

OS:Sizing:Zone,
  {41b0621f-d7c8-44da-8b6c-7304cf96a836}, !- Handle
  {68d83e7a-07d6-46e9-92b8-23c31750664e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d3a63c8b-64c8-4e68-a0dc-80957e4e44ac}, !- Handle
  Zone Hospital Dining C  - Story ground Zone HVAC Equipment List, !- Name
  {68d83e7a-07d6-46e9-92b8-23c31750664e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {59fc0442-67d1-4192-bf2f-33ce0ff0bdfe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {33de0692-066d-4cbb-99f7-10c7e9fa3cd0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {adfd6ee2-4b08-4a3b-a267-5698f41f4d95}, !- Handle
  Hospital Kitchen A  - Story ground,     !- Name
  {28c36c77-dbdc-4c6f-bb75-82c417c6cf6e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.7013723959269,                       !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {c410896e-eaf4-4b26-ac98-261a73f5d324}; !- Thermal Zone Name

OS:Surface,
  {bde7a620-7b6f-4431-ab47-e0012ffa2b7d}, !- Handle
  Hospital Kitchen A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {4af29b41-d2e1-407b-af72-c92c16774631}, !- Construction Name
  {adfd6ee2-4b08-4a3b-a267-5698f41f4d95}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  7.29386825120838, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  7.29386825120838, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d229c8b-798c-4e95-a158-615dde791b31}, !- Handle
  Hospital Kitchen A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adfd6ee2-4b08-4a3b-a267-5698f41f4d95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acf9bbf0-30a1-4ac2-9eca-8049e83897de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b41ffd6d-ea17-470c-b99f-32c6e8d15060}, !- Handle
  Hospital Kitchen A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adfd6ee2-4b08-4a3b-a267-5698f41f4d95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6d4bb5b-2d6b-48ab-8134-f3324a550c36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.29386825120838, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.29386825120838, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f69a1b8b-fab1-4750-a2bb-8679c886d35d}, !- Handle
  Hospital Kitchen A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adfd6ee2-4b08-4a3b-a267-5698f41f4d95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8e57acd-0404-420b-b1e8-5365b23ff92b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.29386825120844, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.29386825120844, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.29386825120844, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  7.29386825120844, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96c16e07-142b-42a6-8588-f1cc5776652a}, !- Handle
  Hospital Kitchen A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {935da9d5-51f9-4abb-8dee-cbd7aa6ed9c7}, !- Construction Name
  {adfd6ee2-4b08-4a3b-a267-5698f41f4d95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.29386825120838, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.29386825120838, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1b27e31-bfb5-4681-998b-d9e9e8941ab0}, !- Handle
  Hospital Kitchen A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {adfd6ee2-4b08-4a3b-a267-5698f41f4d95}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.29386825120838, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.29386825120838, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c410896e-eaf4-4b26-ac98-261a73f5d324}, !- Handle
  Zone Hospital Kitchen A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9064f375-b202-4814-a1ba-8ebcf4ab0a17}, !- Zone Air Inlet Port List
  {0ba3d63f-8734-4813-8d3f-27ead979f649}, !- Zone Air Exhaust Port List
  {c60245d5-118b-435e-a6f9-3b8643de25fc}, !- Zone Air Node Name
  {1ba24d34-e621-4b5a-b9b5-8f499d5fc8e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4663171b-39ba-48d5-b1f9-5c892470e795}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72d750ad-0bea-4c7f-b0a8-ce415aaf4dfb}, !- Handle
  Zone Hospital Kitchen A  - Story ground Zone Air Node, !- Name
  {c60245d5-118b-435e-a6f9-3b8643de25fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c60245d5-118b-435e-a6f9-3b8643de25fc}, !- Handle
  {c410896e-eaf4-4b26-ac98-261a73f5d324}, !- Source Object
  11,                                     !- Outlet Port
  {72d750ad-0bea-4c7f-b0a8-ce415aaf4dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9064f375-b202-4814-a1ba-8ebcf4ab0a17}, !- Handle
  {c410896e-eaf4-4b26-ac98-261a73f5d324}, !- HVAC Component
  {f3b11e2b-2370-4824-870f-0b5bc9d64fb8}; !- Port 1

OS:PortList,
  {0ba3d63f-8734-4813-8d3f-27ead979f649}, !- Handle
  {c410896e-eaf4-4b26-ac98-261a73f5d324}, !- HVAC Component
  {16a7bf03-b2d8-46db-b143-251cc0ecb29f}; !- Port 1

OS:PortList,
  {1ba24d34-e621-4b5a-b9b5-8f499d5fc8e0}, !- Handle
  {c410896e-eaf4-4b26-ac98-261a73f5d324}, !- HVAC Component
  {05a5470a-219a-44ce-979c-9758023a2afe}; !- Port 1

OS:Sizing:Zone,
  {72c77493-fd16-4c05-9229-c0bfca65a207}, !- Handle
  {c410896e-eaf4-4b26-ac98-261a73f5d324}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {49146231-8119-421a-82fc-bae1bef48e5c}, !- Handle
  Zone Hospital Kitchen A  - Story ground Zone HVAC Equipment List, !- Name
  {c410896e-eaf4-4b26-ac98-261a73f5d324}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ec7ec64-b32c-475c-8aa9-86145c4ee21d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fa21b0e9-8c22-4536-bbbf-383c40e8e539}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8021abc4-1cfc-460d-8d9d-d1d6e130a73a}, !- Handle
  Hospital Kitchen B  - Story ground,     !- Name
  {28c36c77-dbdc-4c6f-bb75-82c417c6cf6e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.7013723959269,                       !- X Origin {m}
  -13.7793901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {52744337-9a43-4385-bf15-8aa212c86f38}; !- Thermal Zone Name

OS:Surface,
  {9f2c7696-e492-49e1-8f71-a8cac0e89fa1}, !- Handle
  Hospital Kitchen B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {1d9e8a27-1893-486c-990b-16c7f2d740ca}, !- Construction Name
  {8021abc4-1cfc-460d-8d9d-d1d6e130a73a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  7.29386825120838, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  7.29386825120838, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b577ff1b-04f4-4283-8364-0111ecddd78b}, !- Handle
  Hospital Kitchen B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8021abc4-1cfc-460d-8d9d-d1d6e130a73a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66f07669-26c1-4f71-9949-4904d05b0edc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13d1c8a0-dbc9-4aff-9c7e-3cfd9189de71}, !- Handle
  Hospital Kitchen B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8021abc4-1cfc-460d-8d9d-d1d6e130a73a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b85ecbc7-d9d5-495d-a31c-b65a857e7ae5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.29386825120838, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.29386825120838, 27.558780276159, 0,   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 27.558780276159, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {525b9530-09ec-48fb-925b-787383e67e3c}, !- Handle
  Hospital Kitchen B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8021abc4-1cfc-460d-8d9d-d1d6e130a73a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70a48490-6cdd-4e09-92bc-06d15b6c3fe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.29386825120844, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.29386825120844, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.29386825120844, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  7.29386825120844, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6d4bb5b-2d6b-48ab-8134-f3324a550c36}, !- Handle
  Hospital Kitchen B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8021abc4-1cfc-460d-8d9d-d1d6e130a73a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b41ffd6d-ea17-470c-b99f-32c6e8d15060}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.29386825120838, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.29386825120838, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaee01b0-71f3-4f82-8cc4-57fb9d6eeb9e}, !- Handle
  Hospital Kitchen B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {8021abc4-1cfc-460d-8d9d-d1d6e130a73a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.29386825120838, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.29386825120838, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {52744337-9a43-4385-bf15-8aa212c86f38}, !- Handle
  Zone Hospital Kitchen B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07d5c7d7-e7ca-4bd8-8079-90a3fed92813}, !- Zone Air Inlet Port List
  {e654fe36-73b5-4b9e-b384-63d37d96544a}, !- Zone Air Exhaust Port List
  {0d00cb46-802e-4df1-8d1e-3c5d86aacadb}, !- Zone Air Node Name
  {14835fc4-3e33-448f-8983-bd3cfdaa5bb3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {93d55831-178e-4b88-8b0e-681248c79590}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {425e1538-b33d-4a6c-953e-4772b08238a4}, !- Handle
  Zone Hospital Kitchen B  - Story ground Zone Air Node, !- Name
  {0d00cb46-802e-4df1-8d1e-3c5d86aacadb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d00cb46-802e-4df1-8d1e-3c5d86aacadb}, !- Handle
  {52744337-9a43-4385-bf15-8aa212c86f38}, !- Source Object
  11,                                     !- Outlet Port
  {425e1538-b33d-4a6c-953e-4772b08238a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07d5c7d7-e7ca-4bd8-8079-90a3fed92813}, !- Handle
  {52744337-9a43-4385-bf15-8aa212c86f38}, !- HVAC Component
  {072e3d01-43b2-44f2-a9c5-fcb43e501738}; !- Port 1

OS:PortList,
  {e654fe36-73b5-4b9e-b384-63d37d96544a}, !- Handle
  {52744337-9a43-4385-bf15-8aa212c86f38}, !- HVAC Component
  {ea1bb942-0089-4b7c-a534-9c064eebfcde}; !- Port 1

OS:PortList,
  {14835fc4-3e33-448f-8983-bd3cfdaa5bb3}, !- Handle
  {52744337-9a43-4385-bf15-8aa212c86f38}, !- HVAC Component
  {d818d8be-2fc3-42ea-b38c-58c18f8f1eff}; !- Port 1

OS:Sizing:Zone,
  {02919d9a-9415-4186-b847-6b03c8431ed1}, !- Handle
  {52744337-9a43-4385-bf15-8aa212c86f38}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {17673bca-6b70-4ca8-b702-852b0374d720}, !- Handle
  Zone Hospital Kitchen B  - Story ground Zone HVAC Equipment List, !- Name
  {52744337-9a43-4385-bf15-8aa212c86f38}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e203ce8f-ce90-4d27-934d-fe72416a250d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b2129c13-1ae8-487c-9ee8-50b43d2b6e66}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {339bb4e2-e8d9-40da-8c12-ef344685e830}, !- Handle
  Hospital Kitchen C  - Story ground,     !- Name
  {28c36c77-dbdc-4c6f-bb75-82c417c6cf6e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.7013723959269,                       !- X Origin {m}
  13.7793901380795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {bed01671-9541-4cf7-9124-67628dd0f48f}; !- Thermal Zone Name

OS:Surface,
  {ec087d73-0dfe-4290-9965-62b5e24f7f92}, !- Handle
  Hospital Kitchen C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {4af29b41-d2e1-407b-af72-c92c16774631}, !- Construction Name
  {339bb4e2-e8d9-40da-8c12-ef344685e830}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  7.29386825120838, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  7.29386825120838, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41308136-f9d9-4c7d-88db-92f3fc852f2a}, !- Handle
  Hospital Kitchen C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {339bb4e2-e8d9-40da-8c12-ef344685e830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9230787b-50f7-437e-9958-560a862ac393}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4444c300-b285-420b-9b67-38f8a2f75dd2}, !- Handle
  Hospital Kitchen C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {985a8871-3aea-4967-9a90-980f36ad6fc7}, !- Construction Name
  {339bb4e2-e8d9-40da-8c12-ef344685e830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.29386825120838, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  7.29386825120838, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84ed49a0-9348-4d4f-8f7d-391cd60899d7}, !- Handle
  Hospital Kitchen C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {339bb4e2-e8d9-40da-8c12-ef344685e830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16ac983c-ab16-4e64-92ba-4f3cc4480ad5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.29386825120844, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.29386825120844, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.29386825120844, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  7.29386825120844, 4.57200000000004, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b85ecbc7-d9d5-495d-a31c-b65a857e7ae5}, !- Handle
  Hospital Kitchen C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {339bb4e2-e8d9-40da-8c12-ef344685e830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13d1c8a0-dbc9-4aff-9c7e-3cfd9189de71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.29386825120838, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.29386825120838, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb300be0-7df7-49fd-869e-4be7313c22ff}, !- Handle
  Hospital Kitchen C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {339bb4e2-e8d9-40da-8c12-ef344685e830}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.29386825120838, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.29386825120838, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bed01671-9541-4cf7-9124-67628dd0f48f}, !- Handle
  Zone Hospital Kitchen C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9489143-aacf-4523-b564-f04097401160}, !- Zone Air Inlet Port List
  {4679718e-cbb8-4494-9502-1c1a3c3334c6}, !- Zone Air Exhaust Port List
  {b5f6126c-a47b-45a8-8706-adc19b731f7a}, !- Zone Air Node Name
  {e61d083f-63ce-483d-8fa9-a8189c86088b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5366609d-4bbe-4151-8d75-a825d8d069ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b79252c3-2a8e-47bd-bc9e-883cde40555a}, !- Handle
  Zone Hospital Kitchen C  - Story ground Zone Air Node, !- Name
  {b5f6126c-a47b-45a8-8706-adc19b731f7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5f6126c-a47b-45a8-8706-adc19b731f7a}, !- Handle
  {bed01671-9541-4cf7-9124-67628dd0f48f}, !- Source Object
  11,                                     !- Outlet Port
  {b79252c3-2a8e-47bd-bc9e-883cde40555a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9489143-aacf-4523-b564-f04097401160}, !- Handle
  {bed01671-9541-4cf7-9124-67628dd0f48f}, !- HVAC Component
  {30fa019a-93ba-4294-8751-fc283b6018fd}; !- Port 1

OS:PortList,
  {4679718e-cbb8-4494-9502-1c1a3c3334c6}, !- Handle
  {bed01671-9541-4cf7-9124-67628dd0f48f}, !- HVAC Component
  {bc08bff1-b4a9-4d3b-b7fa-81771c8ed0cc}; !- Port 1

OS:PortList,
  {e61d083f-63ce-483d-8fa9-a8189c86088b}, !- Handle
  {bed01671-9541-4cf7-9124-67628dd0f48f}, !- HVAC Component
  {029307f3-394c-45c1-b4fb-ccb823bbebf3}; !- Port 1

OS:Sizing:Zone,
  {b6f008ea-b3df-4beb-9c65-2c716d350b2e}, !- Handle
  {bed01671-9541-4cf7-9124-67628dd0f48f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f37eac8f-02b4-4d37-9e40-cfeddd0aca06}, !- Handle
  Zone Hospital Kitchen C  - Story ground Zone HVAC Equipment List, !- Name
  {bed01671-9541-4cf7-9124-67628dd0f48f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {404be02a-1ee2-4ee1-aae2-deea25153cae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3be6d8ca-5185-470d-9d7c-1103a47b66a0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7d369a75-ffae-4b8e-9d0f-24f16ce8252c}, !- Handle
  Hospital ER_NurseStn A  - Story ground, !- Name
  {bfefd1ec-642a-4d9e-943d-a141f9c3ed9b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.9952406471353,                       !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {412d685c-b6f8-4646-a585-0909271f244b}; !- Thermal Zone Name

OS:Surface,
  {f8981d79-2828-4353-aa2a-ba87ea7446b9}, !- Handle
  Hospital ER_NurseStn A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {2a9d836e-5d19-493b-a334-2cc36a967ae5}, !- Construction Name
  {7d369a75-ffae-4b8e-9d0f-24f16ce8252c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  5.13553962902364, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  5.13553962902364, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8e57acd-0404-420b-b1e8-5365b23ff92b}, !- Handle
  Hospital ER_NurseStn A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d369a75-ffae-4b8e-9d0f-24f16ce8252c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f69a1b8b-fab1-4750-a2bb-8679c886d35d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de6a7830-d156-4852-a56a-9de61ade8350}, !- Handle
  Hospital ER_NurseStn A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d369a75-ffae-4b8e-9d0f-24f16ce8252c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9c962c6-fd77-4838-bb13-d2b8568c9582}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.13553962902364, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.13553962902364, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61febb71-ec6a-4e75-b8cb-b3825b60569d}, !- Handle
  Hospital ER_NurseStn A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d369a75-ffae-4b8e-9d0f-24f16ce8252c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b683f413-e356-4239-b8ee-0e760108b1c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.13553962902357, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.13553962902357, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.13553962902357, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  5.13553962902357, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6fed447-e3d3-41e4-baf4-bddd1eafeffb}, !- Handle
  Hospital ER_NurseStn A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {9c6d9e32-efaa-45bd-be40-e9d8b588b667}, !- Construction Name
  {7d369a75-ffae-4b8e-9d0f-24f16ce8252c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.13553962902364, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.13553962902364, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c96a56f2-c7f2-429a-85ef-3bcf5a18464a}, !- Handle
  Hospital ER_NurseStn A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {7d369a75-ffae-4b8e-9d0f-24f16ce8252c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.13553962902364, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.13553962902364, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {412d685c-b6f8-4646-a585-0909271f244b}, !- Handle
  Zone Hospital ER_NurseStn A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e797dbc0-6bc1-4343-a683-ba9f6ad31745}, !- Zone Air Inlet Port List
  {79eb48da-4712-4ecd-b1a4-305b14cdb412}, !- Zone Air Exhaust Port List
  {ec9d62cd-1b7e-4fed-9fa9-0772b9cc5096}, !- Zone Air Node Name
  {f9af5a6e-4b13-4fab-a765-8eaa84db4ec7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9ccf2e45-d8a6-49d1-964f-0c05a8f6f8e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3dbfbfc9-cada-4000-807f-0783c2436ab4}, !- Handle
  Zone Hospital ER_NurseStn A  - Story ground Zone Air Node, !- Name
  {ec9d62cd-1b7e-4fed-9fa9-0772b9cc5096}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec9d62cd-1b7e-4fed-9fa9-0772b9cc5096}, !- Handle
  {412d685c-b6f8-4646-a585-0909271f244b}, !- Source Object
  11,                                     !- Outlet Port
  {3dbfbfc9-cada-4000-807f-0783c2436ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e797dbc0-6bc1-4343-a683-ba9f6ad31745}, !- Handle
  {412d685c-b6f8-4646-a585-0909271f244b}, !- HVAC Component
  {3c955c40-1b64-46de-ba9b-2eb0eafe191f}; !- Port 1

OS:PortList,
  {79eb48da-4712-4ecd-b1a4-305b14cdb412}, !- Handle
  {412d685c-b6f8-4646-a585-0909271f244b}; !- HVAC Component

OS:PortList,
  {f9af5a6e-4b13-4fab-a765-8eaa84db4ec7}, !- Handle
  {412d685c-b6f8-4646-a585-0909271f244b}, !- HVAC Component
  {bc2e96c0-86f3-456e-a5d5-b5cc1f48dee1}; !- Port 1

OS:Sizing:Zone,
  {53da81a2-003e-4a43-b520-981a2d829d51}, !- Handle
  {412d685c-b6f8-4646-a585-0909271f244b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5ddf3776-a6da-4217-bac7-2bbd7cdff9ce}, !- Handle
  Zone Hospital ER_NurseStn A  - Story ground Zone HVAC Equipment List, !- Name
  {412d685c-b6f8-4646-a585-0909271f244b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {421c5613-6387-41b4-9fbc-86f26eb8c0cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {22d5cf95-d206-4243-a367-bb51445e4e7b}, !- Handle
  Hospital ER_NurseStn B  - Story ground, !- Name
  {bfefd1ec-642a-4d9e-943d-a141f9c3ed9b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.9952406471353,                       !- X Origin {m}
  -13.7793901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {62b000b0-e671-49b3-a0ba-dfbbca995199}; !- Thermal Zone Name

OS:Surface,
  {683c2fac-afe9-4187-bafb-e674c59cc3e7}, !- Handle
  Hospital ER_NurseStn B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {a7a62a47-7913-4cdb-a8a4-b4d5d86df8e4}, !- Construction Name
  {22d5cf95-d206-4243-a367-bb51445e4e7b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  5.13553962902364, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  5.13553962902364, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70a48490-6cdd-4e09-92bc-06d15b6c3fe4}, !- Handle
  Hospital ER_NurseStn B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22d5cf95-d206-4243-a367-bb51445e4e7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {525b9530-09ec-48fb-925b-787383e67e3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8cc7d54-6a4c-4985-8a28-08610bc4ff14}, !- Handle
  Hospital ER_NurseStn B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22d5cf95-d206-4243-a367-bb51445e4e7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da249804-5c2b-4cd4-9051-c1b1ef9adba7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.13553962902364, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.13553962902364, 27.558780276159, 0,   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 27.558780276159, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {532c8e1c-1303-4901-9524-028ac1258c77}, !- Handle
  Hospital ER_NurseStn B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22d5cf95-d206-4243-a367-bb51445e4e7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9901cb2c-f1dd-4bb9-9f11-ac8ba96ddd20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.13553962902357, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.13553962902357, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.13553962902357, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  5.13553962902357, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9c962c6-fd77-4838-bb13-d2b8568c9582}, !- Handle
  Hospital ER_NurseStn B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22d5cf95-d206-4243-a367-bb51445e4e7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de6a7830-d156-4852-a56a-9de61ade8350}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.13553962902364, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.13553962902364, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe9abeb4-c2c0-4ed7-91f3-f06e029dac4b}, !- Handle
  Hospital ER_NurseStn B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {22d5cf95-d206-4243-a367-bb51445e4e7b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.13553962902364, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.13553962902364, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {62b000b0-e671-49b3-a0ba-dfbbca995199}, !- Handle
  Zone Hospital ER_NurseStn B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ccb97a56-f1cf-41e6-a9e2-f27136f7a3db}, !- Zone Air Inlet Port List
  {e400e8cc-d241-4153-9cab-36752236b2cc}, !- Zone Air Exhaust Port List
  {faea6980-f0e9-4de1-89a2-90ff80c93bbc}, !- Zone Air Node Name
  {32eab2ed-d143-41c2-b150-6496c0a4a3e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c639e54-ed9f-4950-b217-6e039d5baead}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {225b66c4-c14e-41ac-9bf5-483d3d417d77}, !- Handle
  Zone Hospital ER_NurseStn B  - Story ground Zone Air Node, !- Name
  {faea6980-f0e9-4de1-89a2-90ff80c93bbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {faea6980-f0e9-4de1-89a2-90ff80c93bbc}, !- Handle
  {62b000b0-e671-49b3-a0ba-dfbbca995199}, !- Source Object
  11,                                     !- Outlet Port
  {225b66c4-c14e-41ac-9bf5-483d3d417d77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ccb97a56-f1cf-41e6-a9e2-f27136f7a3db}, !- Handle
  {62b000b0-e671-49b3-a0ba-dfbbca995199}, !- HVAC Component
  {a4e1a32d-3b2e-497c-b239-7e7cfb13f0c9}; !- Port 1

OS:PortList,
  {e400e8cc-d241-4153-9cab-36752236b2cc}, !- Handle
  {62b000b0-e671-49b3-a0ba-dfbbca995199}; !- HVAC Component

OS:PortList,
  {32eab2ed-d143-41c2-b150-6496c0a4a3e6}, !- Handle
  {62b000b0-e671-49b3-a0ba-dfbbca995199}, !- HVAC Component
  {97684bfb-7060-4c2c-b287-7dc9396d720d}; !- Port 1

OS:Sizing:Zone,
  {8e162627-7ac5-40a4-9a1c-e356e775cba5}, !- Handle
  {62b000b0-e671-49b3-a0ba-dfbbca995199}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {51611153-e5d7-4cab-b380-224e9440071c}, !- Handle
  Zone Hospital ER_NurseStn B  - Story ground Zone HVAC Equipment List, !- Name
  {62b000b0-e671-49b3-a0ba-dfbbca995199}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e71ef485-c3ad-4d33-9af6-1c311adec33a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e42d60d5-74a1-4e66-bc65-fd3b4677054c}, !- Handle
  Hospital ER_NurseStn C  - Story ground, !- Name
  {bfefd1ec-642a-4d9e-943d-a141f9c3ed9b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.9952406471353,                       !- X Origin {m}
  13.7793901380795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {009db3fe-0223-4db4-8543-eae0038ec8e8}; !- Thermal Zone Name

OS:Surface,
  {dbe433a7-b6c9-48c8-b2e4-170ffabcddf5}, !- Handle
  Hospital ER_NurseStn C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {2a9d836e-5d19-493b-a334-2cc36a967ae5}, !- Construction Name
  {e42d60d5-74a1-4e66-bc65-fd3b4677054c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  5.13553962902364, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  5.13553962902364, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16ac983c-ab16-4e64-92ba-4f3cc4480ad5}, !- Handle
  Hospital ER_NurseStn C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e42d60d5-74a1-4e66-bc65-fd3b4677054c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84ed49a0-9348-4d4f-8f7d-391cd60899d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3230b4df-a1b4-4f31-baa0-d4c65b31580a}, !- Handle
  Hospital ER_NurseStn C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {01c443b0-032a-46ea-a628-91df7d1a9b05}, !- Construction Name
  {e42d60d5-74a1-4e66-bc65-fd3b4677054c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.13553962902364, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  5.13553962902364, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3883e8f-c71d-4462-b454-10e5af6a49c6}, !- Handle
  Hospital ER_NurseStn C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e42d60d5-74a1-4e66-bc65-fd3b4677054c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {041df555-7cea-461f-911f-b911f56cd7a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.13553962902357, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.13553962902357, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.13553962902357, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  5.13553962902357, 4.57200000000004, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da249804-5c2b-4cd4-9051-c1b1ef9adba7}, !- Handle
  Hospital ER_NurseStn C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e42d60d5-74a1-4e66-bc65-fd3b4677054c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8cc7d54-6a4c-4985-8a28-08610bc4ff14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.13553962902364, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.13553962902364, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8e411c7-8462-435b-9ff4-aa46e67153d5}, !- Handle
  Hospital ER_NurseStn C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {e42d60d5-74a1-4e66-bc65-fd3b4677054c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.13553962902364, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.13553962902364, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {009db3fe-0223-4db4-8543-eae0038ec8e8}, !- Handle
  Zone Hospital ER_NurseStn C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6bb8849e-4907-4fca-b548-142b13a393ac}, !- Zone Air Inlet Port List
  {2f04622b-4525-40ce-9ea9-5bd0b9502aec}, !- Zone Air Exhaust Port List
  {fbdb9c01-4047-4e7d-a207-4c254a6d3625}, !- Zone Air Node Name
  {8042ca46-2aac-4e5f-b1c7-b5a7972f3ae7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6a05eafc-a2f5-471d-9a61-45142faf3aa1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9892ce22-c1cd-4768-a348-7919a570de75}, !- Handle
  Zone Hospital ER_NurseStn C  - Story ground Zone Air Node, !- Name
  {fbdb9c01-4047-4e7d-a207-4c254a6d3625}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbdb9c01-4047-4e7d-a207-4c254a6d3625}, !- Handle
  {009db3fe-0223-4db4-8543-eae0038ec8e8}, !- Source Object
  11,                                     !- Outlet Port
  {9892ce22-c1cd-4768-a348-7919a570de75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6bb8849e-4907-4fca-b548-142b13a393ac}, !- Handle
  {009db3fe-0223-4db4-8543-eae0038ec8e8}, !- HVAC Component
  {d1073005-3e33-4ff4-8c5b-94a0290f787e}; !- Port 1

OS:PortList,
  {2f04622b-4525-40ce-9ea9-5bd0b9502aec}, !- Handle
  {009db3fe-0223-4db4-8543-eae0038ec8e8}; !- HVAC Component

OS:PortList,
  {8042ca46-2aac-4e5f-b1c7-b5a7972f3ae7}, !- Handle
  {009db3fe-0223-4db4-8543-eae0038ec8e8}, !- HVAC Component
  {3ab46dcb-5470-4dc2-88b9-09e30b064806}; !- Port 1

OS:Sizing:Zone,
  {7c7d32c3-6b32-469c-990d-cac143a13f1e}, !- Handle
  {009db3fe-0223-4db4-8543-eae0038ec8e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d04265e0-1a24-4410-b885-d812cebc52b5}, !- Handle
  Zone Hospital ER_NurseStn C  - Story ground Zone HVAC Equipment List, !- Name
  {009db3fe-0223-4db4-8543-eae0038ec8e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f282acc5-b890-4fbb-b56a-394aea9fe891}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dd73f791-050b-4f83-b1f3-853dd1c52300}, !- Handle
  Hospital ER_NurseStn A end_b - Story ground, !- Name
  {bfefd1ec-642a-4d9e-943d-a141f9c3ed9b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.1307802761589,                       !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {3a9c01fa-1502-492d-9f1c-59422b914a5d}; !- Thermal Zone Name

OS:Surface,
  {330b8b20-0b85-441d-9637-704cfa562772}, !- Handle
  Hospital ER_NurseStn A end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {00c60fb0-a51f-41e0-aecc-a9fbb4aee9e9}, !- Construction Name
  {dd73f791-050b-4f83-b1f3-853dd1c52300}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b683f413-e356-4239-b8ee-0e760108b1c9}, !- Handle
  Hospital ER_NurseStn A end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd73f791-050b-4f83-b1f3-853dd1c52300}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61febb71-ec6a-4e75-b8cb-b3825b60569d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a049bf3f-e2bb-4416-86d3-105bdddd358d}, !- Handle
  Hospital ER_NurseStn A end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd73f791-050b-4f83-b1f3-853dd1c52300}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f76a89a-1449-484e-b5e9-8792378dfe29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1d84fa4-c8f1-43fd-9ed3-d6342b84cdd7}, !- Handle
  Hospital ER_NurseStn A end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {c1fa4cf8-84b8-4b0a-a47d-392b164a744a}, !- Construction Name
  {dd73f791-050b-4f83-b1f3-853dd1c52300}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29b33f56-a6f9-4f04-8da4-b95bf55a13fc}, !- Handle
  Hospital ER_NurseStn A end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {b51a7783-e1e7-44f9-ab59-6b1de854248c}, !- Construction Name
  {dd73f791-050b-4f83-b1f3-853dd1c52300}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e81ecbd-3763-4e0f-8a79-b3daa98de37d}, !- Handle
  Hospital ER_NurseStn A end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {dd73f791-050b-4f83-b1f3-853dd1c52300}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3a9c01fa-1502-492d-9f1c-59422b914a5d}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {127be41f-c904-4116-a11a-4d2dd35f6c42}, !- Zone Air Inlet Port List
  {cfa5543b-a5ef-491b-af7c-65cece992881}, !- Zone Air Exhaust Port List
  {f574582e-93b7-4fe4-b518-ddb6c99cdc4b}, !- Zone Air Node Name
  {0123fa6b-c0f9-4e98-bcb2-8ec2e2e6e701}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5823f844-18f7-46e8-a529-b1eeefd8a403}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95b6cdc6-55eb-47a0-8ee2-66429da9d9d3}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story ground Zone Air Node, !- Name
  {f574582e-93b7-4fe4-b518-ddb6c99cdc4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f574582e-93b7-4fe4-b518-ddb6c99cdc4b}, !- Handle
  {3a9c01fa-1502-492d-9f1c-59422b914a5d}, !- Source Object
  11,                                     !- Outlet Port
  {95b6cdc6-55eb-47a0-8ee2-66429da9d9d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {127be41f-c904-4116-a11a-4d2dd35f6c42}, !- Handle
  {3a9c01fa-1502-492d-9f1c-59422b914a5d}, !- HVAC Component
  {c2f5d8a6-05af-4365-91cb-4c92c7d9ae33}; !- Port 1

OS:PortList,
  {cfa5543b-a5ef-491b-af7c-65cece992881}, !- Handle
  {3a9c01fa-1502-492d-9f1c-59422b914a5d}; !- HVAC Component

OS:PortList,
  {0123fa6b-c0f9-4e98-bcb2-8ec2e2e6e701}, !- Handle
  {3a9c01fa-1502-492d-9f1c-59422b914a5d}, !- HVAC Component
  {f3d0aa36-c49e-4199-bdb6-2b028a175662}; !- Port 1

OS:Sizing:Zone,
  {225457ba-dc89-4f90-bb4d-09180c98e71a}, !- Handle
  {3a9c01fa-1502-492d-9f1c-59422b914a5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {38267088-825d-4126-9e6f-9d1443140115}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story ground Zone HVAC Equipment List, !- Name
  {3a9c01fa-1502-492d-9f1c-59422b914a5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a2cbe796-83e2-46b5-a9ba-1268f69dd74e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {60d44565-4f64-4174-8820-0cd30e0400c4}, !- Handle
  Hospital ER_NurseStn B end_b - Story ground, !- Name
  {bfefd1ec-642a-4d9e-943d-a141f9c3ed9b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.1307802761589,                       !- X Origin {m}
  -13.7793901380795,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {fda0dce8-63ff-467d-a5f0-91f7bfac0262}; !- Thermal Zone Name

OS:Surface,
  {ae77d99e-fa11-410a-8629-da7a81f75dec}, !- Handle
  Hospital ER_NurseStn B end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {aa718521-95d2-45b7-9916-2ebcd7913436}, !- Construction Name
  {60d44565-4f64-4174-8820-0cd30e0400c4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9901cb2c-f1dd-4bb9-9f11-ac8ba96ddd20}, !- Handle
  Hospital ER_NurseStn B end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60d44565-4f64-4174-8820-0cd30e0400c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {532c8e1c-1303-4901-9524-028ac1258c77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5bcea67-62ff-41ca-843a-8757d203361a}, !- Handle
  Hospital ER_NurseStn B end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60d44565-4f64-4174-8820-0cd30e0400c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4789c85-e619-4a3d-bc8d-7a45623ad28e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 27.558780276159, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 27.558780276159, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3edbec39-0c79-4ce3-b208-7caa92a6c9d3}, !- Handle
  Hospital ER_NurseStn B end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {b7cbacd6-3d13-41e7-afb8-55f73d86e214}, !- Construction Name
  {60d44565-4f64-4174-8820-0cd30e0400c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 27.558780276159, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f76a89a-1449-484e-b5e9-8792378dfe29}, !- Handle
  Hospital ER_NurseStn B end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60d44565-4f64-4174-8820-0cd30e0400c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a049bf3f-e2bb-4416-86d3-105bdddd358d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32704a3f-98d6-4046-aaf8-22a10112495c}, !- Handle
  Hospital ER_NurseStn B end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {60d44565-4f64-4174-8820-0cd30e0400c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fda0dce8-63ff-467d-a5f0-91f7bfac0262}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89eeb67f-8ad2-493e-9b7f-97253ba207e8}, !- Zone Air Inlet Port List
  {ccb208e4-4596-4307-9ab7-c8f858043394}, !- Zone Air Exhaust Port List
  {d8294b97-fe1d-40e1-bad4-56615c9293de}, !- Zone Air Node Name
  {62a76c40-348c-4468-a82e-43ae3bbca9d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8a13bd5d-7b41-4568-9615-b8e070ced590}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa54e3f7-bbd9-48af-b9e4-c027155179b7}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story ground Zone Air Node, !- Name
  {d8294b97-fe1d-40e1-bad4-56615c9293de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8294b97-fe1d-40e1-bad4-56615c9293de}, !- Handle
  {fda0dce8-63ff-467d-a5f0-91f7bfac0262}, !- Source Object
  11,                                     !- Outlet Port
  {fa54e3f7-bbd9-48af-b9e4-c027155179b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89eeb67f-8ad2-493e-9b7f-97253ba207e8}, !- Handle
  {fda0dce8-63ff-467d-a5f0-91f7bfac0262}, !- HVAC Component
  {63c6d6a7-895e-4aed-bfcc-552703c51dfa}; !- Port 1

OS:PortList,
  {ccb208e4-4596-4307-9ab7-c8f858043394}, !- Handle
  {fda0dce8-63ff-467d-a5f0-91f7bfac0262}; !- HVAC Component

OS:PortList,
  {62a76c40-348c-4468-a82e-43ae3bbca9d3}, !- Handle
  {fda0dce8-63ff-467d-a5f0-91f7bfac0262}, !- HVAC Component
  {c99291bc-5f24-4126-89e6-59442201eba4}; !- Port 1

OS:Sizing:Zone,
  {19cf3ae5-45e9-4834-a23f-b4dcc0550770}, !- Handle
  {fda0dce8-63ff-467d-a5f0-91f7bfac0262}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c31b0a95-9ecf-4727-b603-9e48fa11d56f}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story ground Zone HVAC Equipment List, !- Name
  {fda0dce8-63ff-467d-a5f0-91f7bfac0262}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {92c054be-1246-4525-8936-db69912dfbf3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {beda22ac-2133-413f-b0a6-4df79171d777}, !- Handle
  Hospital ER_NurseStn C end_b - Story ground, !- Name
  {bfefd1ec-642a-4d9e-943d-a141f9c3ed9b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.1307802761589,                       !- X Origin {m}
  13.7793901380795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ad42ed4-4dfa-4863-9b7c-0ae21fe6a0e5}, !- Building Story Name
  {596d927a-fe57-4435-a8f8-41d01b0d59bf}; !- Thermal Zone Name

OS:Surface,
  {3464a43c-f3e3-4bac-9b41-f011f2626719}, !- Handle
  Hospital ER_NurseStn C end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {00c60fb0-a51f-41e0-aecc-a9fbb4aee9e9}, !- Construction Name
  {beda22ac-2133-413f-b0a6-4df79171d777}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {041df555-7cea-461f-911f-b911f56cd7a4}, !- Handle
  Hospital ER_NurseStn C end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beda22ac-2133-413f-b0a6-4df79171d777}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3883e8f-c71d-4462-b454-10e5af6a49c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {326fb447-7e4a-41ec-8dd7-c5568c3590be}, !- Handle
  Hospital ER_NurseStn C end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {33e00248-2c85-4d06-9b42-c91be094ac16}, !- Construction Name
  {beda22ac-2133-413f-b0a6-4df79171d777}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbd1a0fa-142e-4b8e-a8d3-a26dd0ff583a}, !- Handle
  Hospital ER_NurseStn C end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {6619a567-3cc8-4cbe-b562-87f71b41cd9a}, !- Construction Name
  {beda22ac-2133-413f-b0a6-4df79171d777}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57200000000004, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4789c85-e619-4a3d-bc8d-7a45623ad28e}, !- Handle
  Hospital ER_NurseStn C end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beda22ac-2133-413f-b0a6-4df79171d777}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5bcea67-62ff-41ca-843a-8757d203361a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e803dd9-94b7-4a0d-ab91-39c50737299f}, !- Handle
  Hospital ER_NurseStn C end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  {beda22ac-2133-413f-b0a6-4df79171d777}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {596d927a-fe57-4435-a8f8-41d01b0d59bf}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad644220-732c-4bc7-b495-99a9505aa7dd}, !- Zone Air Inlet Port List
  {1f35a3b8-712e-4c3a-9e5c-5dfb08326ad3}, !- Zone Air Exhaust Port List
  {548b9a35-0f15-439f-ae55-ada1ed4f7f90}, !- Zone Air Node Name
  {4e11340d-8999-4834-9367-cd1e8594a014}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c05237c-d8a4-44b3-89ab-0511fd38ee5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38ace55a-9f4b-45a2-9ab4-5bf3a0a7b7be}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story ground Zone Air Node, !- Name
  {548b9a35-0f15-439f-ae55-ada1ed4f7f90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {548b9a35-0f15-439f-ae55-ada1ed4f7f90}, !- Handle
  {596d927a-fe57-4435-a8f8-41d01b0d59bf}, !- Source Object
  11,                                     !- Outlet Port
  {38ace55a-9f4b-45a2-9ab4-5bf3a0a7b7be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad644220-732c-4bc7-b495-99a9505aa7dd}, !- Handle
  {596d927a-fe57-4435-a8f8-41d01b0d59bf}, !- HVAC Component
  {e07c071f-523d-405c-83e2-21ab1a4e0b3f}; !- Port 1

OS:PortList,
  {1f35a3b8-712e-4c3a-9e5c-5dfb08326ad3}, !- Handle
  {596d927a-fe57-4435-a8f8-41d01b0d59bf}; !- HVAC Component

OS:PortList,
  {4e11340d-8999-4834-9367-cd1e8594a014}, !- Handle
  {596d927a-fe57-4435-a8f8-41d01b0d59bf}, !- HVAC Component
  {ff50b9c1-45c6-4b91-9559-10b6dc9d7db4}; !- Port 1

OS:Sizing:Zone,
  {85c79a44-08e0-4b6a-a40a-2c7b5ab9ccb3}, !- Handle
  {596d927a-fe57-4435-a8f8-41d01b0d59bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {02856389-76bf-4051-895f-69e416f3d9be}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story ground Zone HVAC Equipment List, !- Name
  {596d927a-fe57-4435-a8f8-41d01b0d59bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {933e5286-a7d8-48ac-80ce-4d0ad930cc8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {3ad9b735-cda5-4be1-bf9f-425e2d87aec3}, !- Handle
  Story top,                              !- Name
  4.2672,                                 !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {bfe20e21-d91a-40bf-9913-893473988e49}, !- Handle
  Hospital PatRoom A end_a - Story top,   !- Name
  {1777f9be-4bca-49e9-b94f-f270a22ddb26}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -36.7027802761589,                      !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {3ad9b735-cda5-4be1-bf9f-425e2d87aec3}, !- Building Story Name
  {76e9fbb9-7791-42ca-9c95-03d8510d8bf5}; !- Thermal Zone Name

OS:Surface,
  {b576a959-a887-48bd-ad15-43bf8049b210}, !- Handle
  Hospital PatRoom A end_a - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d57ad788-d5bf-4c8f-bf98-bf0ac2cc69d0}, !- Construction Name
  {bfe20e21-d91a-40bf-9913-893473988e49}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 5.99649059036236, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 5.99649059036236, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66c651b0-4ab4-4b2d-b758-fee7b08d44da}, !- Handle
  Hospital PatRoom A end_a - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  {bd3e7843-cfb7-4ea2-af0d-096947eaaec4}, !- Construction Name
  {bfe20e21-d91a-40bf-9913-893473988e49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 5.99649059036236, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 5.99649059036236, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c143c7f8-0a31-4e05-b0f5-8a555dc2a182}, !- Handle
  Hospital PatRoom A end_a - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfe20e21-d91a-40bf-9913-893473988e49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bd70f5c-bd41-4bd9-b2a8-7eb5c730626d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 5.99649059036236, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 5.99649059036236, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 5.99649059036236, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 5.99649059036236, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c781b918-7e41-4030-8f9e-870783390814}, !- Handle
  Hospital PatRoom A end_a - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfe20e21-d91a-40bf-9913-893473988e49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {524c565a-9d00-4a35-b517-5a0be9e099f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 5.99649059036236, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 5.99649059036236, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d83b2f25-e1a5-4745-8a9c-424e4902e99a}, !- Handle
  Hospital PatRoom A end_a - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {2b687f74-aa88-4bd7-85bd-50d7727b58b7}, !- Construction Name
  {bfe20e21-d91a-40bf-9913-893473988e49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d67b4bb-0240-4dcb-9b9a-b9d3316a3139}, !- Handle
  Hospital PatRoom A end_a - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {8e2c411f-bddb-4cae-99ab-508775a4321f}, !- Construction Name
  {bfe20e21-d91a-40bf-9913-893473988e49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 5.99649059036236, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 5.99649059036236, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {76e9fbb9-7791-42ca-9c95-03d8510d8bf5}, !- Handle
  Zone Hospital PatRoom A end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f29211c-6139-4f09-a63d-40eea5d316c4}, !- Zone Air Inlet Port List
  {91ea9f5c-22e9-470e-bd0a-910182de3beb}, !- Zone Air Exhaust Port List
  {884bf3ff-d724-44c1-8a8e-16f9da3fb8b2}, !- Zone Air Node Name
  {a05e9524-8eaa-42b0-b783-b007b48d9aec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {427996ba-fc80-406c-8275-5a37e3651e1b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f48ed718-f4c8-42da-b3b4-204cbe278666}, !- Handle
  Zone Hospital PatRoom A end_a - Story top Zone Air Node, !- Name
  {884bf3ff-d724-44c1-8a8e-16f9da3fb8b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {884bf3ff-d724-44c1-8a8e-16f9da3fb8b2}, !- Handle
  {76e9fbb9-7791-42ca-9c95-03d8510d8bf5}, !- Source Object
  11,                                     !- Outlet Port
  {f48ed718-f4c8-42da-b3b4-204cbe278666}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f29211c-6139-4f09-a63d-40eea5d316c4}, !- Handle
  {76e9fbb9-7791-42ca-9c95-03d8510d8bf5}, !- HVAC Component
  {a315cbfe-c608-4b9e-8b2c-1ce535ecfaae}; !- Port 1

OS:PortList,
  {91ea9f5c-22e9-470e-bd0a-910182de3beb}, !- Handle
  {76e9fbb9-7791-42ca-9c95-03d8510d8bf5}; !- HVAC Component

OS:PortList,
  {a05e9524-8eaa-42b0-b783-b007b48d9aec}, !- Handle
  {76e9fbb9-7791-42ca-9c95-03d8510d8bf5}, !- HVAC Component
  {a096e691-673a-44a3-a2a4-cfc316c9a58d}; !- Port 1

OS:Sizing:Zone,
  {436061aa-d3f3-4e0b-9c51-00fcc73ed351}, !- Handle
  {76e9fbb9-7791-42ca-9c95-03d8510d8bf5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1fc83776-20f2-4371-a0a7-8fe9f864615e}, !- Handle
  Zone Hospital PatRoom A end_a - Story top Zone HVAC Equipment List, !- Name
  {76e9fbb9-7791-42ca-9c95-03d8510d8bf5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb645275-9cf6-4da0-ad0e-858802de1e14}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {be928267-d4eb-4a1a-a978-97a7cddf37dc}, !- Handle
  Hospital Corridor B end_a - Story top,  !- Name
  {d6c3112b-bdae-43a6-ba06-98534c8b2b41}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -36.7027802761589,                      !- X Origin {m}
  -12.3548995477171,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {3ad9b735-cda5-4be1-bf9f-425e2d87aec3}, !- Building Story Name
  {661d055c-23cc-4010-b901-71b95e091e83}; !- Thermal Zone Name

OS:Surface,
  {db4cb112-1fb0-49d4-a9c2-6f6690a6039b}, !- Handle
  Hospital Corridor B end_a - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d57ad788-d5bf-4c8f-bf98-bf0ac2cc69d0}, !- Construction Name
  {be928267-d4eb-4a1a-a978-97a7cddf37dc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 24.7097990954342, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 24.7097990954342, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aadcf3f7-6fcb-4be4-9f3d-373afaa39829}, !- Handle
  Hospital Corridor B end_a - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  {93f60d04-826e-4bfe-a994-0507659f3bb1}, !- Construction Name
  {be928267-d4eb-4a1a-a978-97a7cddf37dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.37507799486048e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 24.7097990954342, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 24.7097990954342, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7729fdc1-7faf-41aa-b6f2-bc9eeac05106}, !- Handle
  Hospital Corridor B end_a - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be928267-d4eb-4a1a-a978-97a7cddf37dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cbd1430-c434-4e3a-b5d8-a31cc7713129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 24.7097990954342, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 24.7097990954342, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 24.7097990954342, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 24.7097990954342, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abc6f679-844a-49b2-bb90-696dfb837d8b}, !- Handle
  Hospital Corridor B end_a - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be928267-d4eb-4a1a-a978-97a7cddf37dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5da0df1-c7fd-44bb-be06-9457cf48baf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.37507799486048e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 24.7097990954342, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 24.7097990954342, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bd70f5c-bd41-4bd9-b2a8-7eb5c730626d}, !- Handle
  Hospital Corridor B end_a - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be928267-d4eb-4a1a-a978-97a7cddf37dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c143c7f8-0a31-4e05-b0f5-8a555dc2a182}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e2a22cf-e14e-4dc5-ae25-8e4697b4637e}, !- Handle
  Hospital Corridor B end_a - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {69a6b8b3-86c4-4994-b66d-8abb69a43859}, !- Construction Name
  {be928267-d4eb-4a1a-a978-97a7cddf37dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.37507799486048e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 24.7097990954342, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 24.7097990954342, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.37507799486048e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {661d055c-23cc-4010-b901-71b95e091e83}, !- Handle
  Zone Hospital Corridor B end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d880595-5472-4336-8932-3f09182dff00}, !- Zone Air Inlet Port List
  {8235f85e-666a-435b-b385-5f39e625530d}, !- Zone Air Exhaust Port List
  {beca3a9c-6bde-4992-943c-3890794f8fb5}, !- Zone Air Node Name
  {2fa9a221-20b8-436a-84c9-3acc724b23f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e77f174-3bea-466d-9b18-6728b29f5ad2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97cbc96f-ef36-442c-849d-23265164c90f}, !- Handle
  Zone Hospital Corridor B end_a - Story top Zone Air Node, !- Name
  {beca3a9c-6bde-4992-943c-3890794f8fb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {beca3a9c-6bde-4992-943c-3890794f8fb5}, !- Handle
  {661d055c-23cc-4010-b901-71b95e091e83}, !- Source Object
  11,                                     !- Outlet Port
  {97cbc96f-ef36-442c-849d-23265164c90f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d880595-5472-4336-8932-3f09182dff00}, !- Handle
  {661d055c-23cc-4010-b901-71b95e091e83}, !- HVAC Component
  {41e8df1c-ef2a-4768-890e-0ded60c135ba}; !- Port 1

OS:PortList,
  {8235f85e-666a-435b-b385-5f39e625530d}, !- Handle
  {661d055c-23cc-4010-b901-71b95e091e83}; !- HVAC Component

OS:PortList,
  {2fa9a221-20b8-436a-84c9-3acc724b23f9}, !- Handle
  {661d055c-23cc-4010-b901-71b95e091e83}, !- HVAC Component
  {31e5c13a-8f97-4a44-837e-1b45751dcb80}; !- Port 1

OS:Sizing:Zone,
  {50eb5bd6-d7c3-41bd-a9fa-ee3d34ebd5ca}, !- Handle
  {661d055c-23cc-4010-b901-71b95e091e83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e2f44a1c-5803-4c9c-baa2-67027cfa10b8}, !- Handle
  Zone Hospital Corridor B end_a - Story top Zone HVAC Equipment List, !- Name
  {661d055c-23cc-4010-b901-71b95e091e83}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8fb05355-9c04-4cda-9331-962ee753d447}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3416d8ff-3c68-4cbe-a7a3-46136eadb3df}, !- Handle
  Hospital PatRoom C end_a - Story top,   !- Name
  {1777f9be-4bca-49e9-b94f-f270a22ddb26}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -36.7027802761589,                      !- X Origin {m}
  12.3548995477171,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {3ad9b735-cda5-4be1-bf9f-425e2d87aec3}, !- Building Story Name
  {e144505d-7297-4d14-8f9a-cc39ef478ef1}; !- Thermal Zone Name

OS:Surface,
  {67f9a87f-bc27-42e4-9a02-3e83de8209a3}, !- Handle
  Hospital PatRoom C end_a - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d57ad788-d5bf-4c8f-bf98-bf0ac2cc69d0}, !- Construction Name
  {3416d8ff-3c68-4cbe-a7a3-46136eadb3df}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 5.99649059036243, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 5.99649059036243, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6754e3fd-3883-43e8-8413-e58bd48eaad3}, !- Handle
  Hospital PatRoom C end_a - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  {87076c22-2c5b-4dcb-844a-14c4c721b654}, !- Construction Name
  {3416d8ff-3c68-4cbe-a7a3-46136eadb3df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.37507799486048e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 5.99649059036243, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 5.99649059036243, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca7efc13-1655-447a-8f7a-303d71d2699a}, !- Handle
  Hospital PatRoom C end_a - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {34b674cd-f041-416b-9a2d-253a079faf35}, !- Construction Name
  {3416d8ff-3c68-4cbe-a7a3-46136eadb3df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 5.99649059036243, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 5.99649059036243, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 5.99649059036243, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 5.99649059036243, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13d1d00d-7012-45ee-babb-498e91597678}, !- Handle
  Hospital PatRoom C end_a - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3416d8ff-3c68-4cbe-a7a3-46136eadb3df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eef15a0-74d7-4556-b299-424b130def48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.37507799486048e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 5.99649059036243, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 5.99649059036243, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cbd1430-c434-4e3a-b5d8-a31cc7713129}, !- Handle
  Hospital PatRoom C end_a - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3416d8ff-3c68-4cbe-a7a3-46136eadb3df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7729fdc1-7faf-41aa-b6f2-bc9eeac05106}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.37507799486048e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.37507799486048e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {961bee56-80da-4def-b745-d595742df079}, !- Handle
  Hospital PatRoom C end_a - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {392c2031-8e08-434c-9761-6c45ede12bfb}, !- Construction Name
  {3416d8ff-3c68-4cbe-a7a3-46136eadb3df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.37507799486048e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 5.99649059036243, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 5.99649059036243, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.37507799486048e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e144505d-7297-4d14-8f9a-cc39ef478ef1}, !- Handle
  Zone Hospital PatRoom C end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {494c7340-7adf-4c58-a0fb-4f6267474dce}, !- Zone Air Inlet Port List
  {528e17d7-d3af-4e6c-945e-320863968afd}, !- Zone Air Exhaust Port List
  {05adcefa-b5ea-411f-9d0d-e8ba719c5c79}, !- Zone Air Node Name
  {785babda-0345-40fa-be87-3f6fc4b3907d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {472b713d-9cbd-4ea0-b778-ad75289baf42}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fca4d9a-7d80-4d32-ad7b-26ecb7fde084}, !- Handle
  Zone Hospital PatRoom C end_a - Story top Zone Air Node, !- Name
  {05adcefa-b5ea-411f-9d0d-e8ba719c5c79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05adcefa-b5ea-411f-9d0d-e8ba719c5c79}, !- Handle
  {e144505d-7297-4d14-8f9a-cc39ef478ef1}, !- Source Object
  11,                                     !- Outlet Port
  {7fca4d9a-7d80-4d32-ad7b-26ecb7fde084}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {494c7340-7adf-4c58-a0fb-4f6267474dce}, !- Handle
  {e144505d-7297-4d14-8f9a-cc39ef478ef1}, !- HVAC Component
  {b6079490-5683-4310-9723-7cc44b346251}; !- Port 1

OS:PortList,
  {528e17d7-d3af-4e6c-945e-320863968afd}, !- Handle
  {e144505d-7297-4d14-8f9a-cc39ef478ef1}; !- HVAC Component

OS:PortList,
  {785babda-0345-40fa-be87-3f6fc4b3907d}, !- Handle
  {e144505d-7297-4d14-8f9a-cc39ef478ef1}, !- HVAC Component
  {24c68568-2ba5-4fa9-93db-ca2a1023116d}; !- Port 1

OS:Sizing:Zone,
  {5df4adbc-88dc-4a40-a0a5-47e08c170b96}, !- Handle
  {e144505d-7297-4d14-8f9a-cc39ef478ef1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {15836671-d9e8-427e-967a-4f66f36f240a}, !- Handle
  Zone Hospital PatRoom C end_a - Story top Zone HVAC Equipment List, !- Name
  {e144505d-7297-4d14-8f9a-cc39ef478ef1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7da3363a-22d1-47f2-af54-f43d2c5b8855}, !- Zone Equipment 1
