  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7a204cf7-5d2f-466e-b65b-0539b2904559}, !- Handle
  Hospital PatRoom A  - Story top,        !- Name
  {1777f9be-4bca-49e9-b94f-f270a22ddb26}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -32.1307802761589,                      !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {3ad9b735-cda5-4be1-bf9f-425e2d87aec3}, !- Building Story Name
  {6698bc14-673f-4fa4-8e80-897e84795bef}; !- Thermal Zone Name

OS:Surface,
  {0c67ca97-0bf0-4f95-aa17-babfe5d501ac}, !- Handle
  Hospital PatRoom A  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d57ad788-d5bf-4c8f-bf98-bf0ac2cc69d0}, !- Construction Name
  {7a204cf7-5d2f-466e-b65b-0539b2904559}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 5.99649059036236, 0, !- X,Y,Z Vertex 2 {m}
  40.988249511171, 5.99649059036236, 0,   !- X,Y,Z Vertex 3 {m}
  40.988249511171, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {524c565a-9d00-4a35-b517-5a0be9e099f8}, !- Handle
  Hospital PatRoom A  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a204cf7-5d2f-466e-b65b-0539b2904559}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c781b918-7e41-4030-8f9e-870783390814}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 5.99649059036236, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 5.99649059036236, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b2db820-0253-4c42-a94c-720e607baab7}, !- Handle
  Hospital PatRoom A  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a204cf7-5d2f-466e-b65b-0539b2904559}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0057d840-f955-4e9c-8bbb-21382894c756}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.988249511171, 5.99649059036236, 4.2672, !- X,Y,Z Vertex 1 {m}
  40.988249511171, 5.99649059036236, 0,   !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 5.99649059036236, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 5.99649059036236, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc5e2bd4-cf74-43c9-97fa-52a25f88b6b1}, !- Handle
  Hospital PatRoom A  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a204cf7-5d2f-466e-b65b-0539b2904559}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {282072d8-f9a8-456e-9fcc-6a9271cf8616}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.988249511171, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  40.988249511171, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.988249511171, 4.57199999999996, 0,   !- X,Y,Z Vertex 3 {m}
  40.988249511171, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4326e50-bcf5-43ae-a9f8-cffc5890f5a7}, !- Handle
  Hospital PatRoom A  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  {5d7993aa-8a14-4187-b050-044968d5cc25}, !- Construction Name
  {7a204cf7-5d2f-466e-b65b-0539b2904559}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.988249511171, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  40.988249511171, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e25b0b1-cefe-4658-b66d-832937019124}, !- Handle
  Hospital PatRoom A  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {a7d9bc30-1c74-4bdf-8456-6ae109a1bebd}, !- Construction Name
  {7a204cf7-5d2f-466e-b65b-0539b2904559}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.988249511171, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  40.988249511171, 5.99649059036236, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 5.99649059036236, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6698bc14-673f-4fa4-8e80-897e84795bef}, !- Handle
  Zone Hospital PatRoom A  - Story top,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {689848ed-a366-4028-91f2-ef52dd683ae0}, !- Zone Air Inlet Port List
  {74c3c7d3-669a-494c-967f-323c785ad7f3}, !- Zone Air Exhaust Port List
  {c31f85c0-8e3f-450f-8c95-bc01bb85b58b}, !- Zone Air Node Name
  {3d529c9a-3219-4ad9-8be3-606006ecf3f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81152aa8-2716-4ce4-a340-fe1dc253ee6e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c109056-6c44-48f2-905d-eb7692383af1}, !- Handle
  Zone Hospital PatRoom A  - Story top Zone Air Node, !- Name
  {c31f85c0-8e3f-450f-8c95-bc01bb85b58b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c31f85c0-8e3f-450f-8c95-bc01bb85b58b}, !- Handle
  {6698bc14-673f-4fa4-8e80-897e84795bef}, !- Source Object
  11,                                     !- Outlet Port
  {3c109056-6c44-48f2-905d-eb7692383af1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {689848ed-a366-4028-91f2-ef52dd683ae0}, !- Handle
  {6698bc14-673f-4fa4-8e80-897e84795bef}, !- HVAC Component
  {b08d3d1d-a9dd-44fc-bada-892040413f0c}; !- Port 1

OS:PortList,
  {74c3c7d3-669a-494c-967f-323c785ad7f3}, !- Handle
  {6698bc14-673f-4fa4-8e80-897e84795bef}; !- HVAC Component

OS:PortList,
  {3d529c9a-3219-4ad9-8be3-606006ecf3f9}, !- Handle
  {6698bc14-673f-4fa4-8e80-897e84795bef}, !- HVAC Component
  {7637d92b-63ec-41d8-b6b8-7fa283cd27a5}; !- Port 1

OS:Sizing:Zone,
  {bbaf4e6a-7756-431e-8763-ebac7f7f2a60}, !- Handle
  {6698bc14-673f-4fa4-8e80-897e84795bef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {55685ef1-cbd7-4fd8-8acd-0b3b7f9d8c4c}, !- Handle
  Zone Hospital PatRoom A  - Story top Zone HVAC Equipment List, !- Name
  {6698bc14-673f-4fa4-8e80-897e84795bef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a67fd712-7a1b-449e-ae07-4513d26bf68c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {41fc0826-f96c-41a0-8481-61bc9243b13e}, !- Handle
  Hospital Corridor B  - Story top,       !- Name
  {d6c3112b-bdae-43a6-ba06-98534c8b2b41}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -32.1307802761589,                      !- X Origin {m}
  -12.3548995477171,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {3ad9b735-cda5-4be1-bf9f-425e2d87aec3}, !- Building Story Name
  {217cdb27-970d-4265-8fb0-ec1aea1320ad}; !- Thermal Zone Name

OS:Surface,
  {a0a1f2af-209d-456d-b735-c7867a5a3a3a}, !- Handle
  Hospital Corridor B  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d57ad788-d5bf-4c8f-bf98-bf0ac2cc69d0}, !- Construction Name
  {41fc0826-f96c-41a0-8481-61bc9243b13e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 24.7097990954342, 0, !- X,Y,Z Vertex 2 {m}
  40.988249511171, 24.7097990954342, 0,   !- X,Y,Z Vertex 3 {m}
  40.988249511171, -3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5da0df1-c7fd-44bb-be06-9457cf48baf4}, !- Handle
  Hospital Corridor B  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41fc0826-f96c-41a0-8481-61bc9243b13e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abc6f679-844a-49b2-bb90-696dfb837d8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 24.7097990954342, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 24.7097990954342, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.37507799486048e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7c1b7d7-1868-4deb-b7a8-ef1c9803b1e0}, !- Handle
  Hospital Corridor B  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41fc0826-f96c-41a0-8481-61bc9243b13e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b078d4d-0483-44f1-92c5-9d346f90b816}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.988249511171, 24.7097990954342, 4.2672, !- X,Y,Z Vertex 1 {m}
  40.988249511171, 24.7097990954342, 0,   !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 24.7097990954342, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 24.7097990954342, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb8ac98e-1af2-476d-93d1-565cc29d034b}, !- Handle
  Hospital Corridor B  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41fc0826-f96c-41a0-8481-61bc9243b13e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d8e4a97-f39f-4146-a59a-812e3507a1d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.988249511171, -3.19744231092045e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  40.988249511171, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.988249511171, 24.7097990954342, 0,   !- X,Y,Z Vertex 3 {m}
  40.988249511171, 24.7097990954342, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0057d840-f955-4e9c-8bbb-21382894c756}, !- Handle
  Hospital Corridor B  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41fc0826-f96c-41a0-8481-61bc9243b13e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b2db820-0253-4c42-a94c-720e607baab7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.988249511171, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  40.988249511171, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {781ec5db-e58b-4771-bea9-9c044e814fbe}, !- Handle
  Hospital Corridor B  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41fc0826-f96c-41a0-8481-61bc9243b13e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.988249511171, -3.37507799486048e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  40.988249511171, 24.7097990954342, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 24.7097990954342, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.37507799486048e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {217cdb27-970d-4265-8fb0-ec1aea1320ad}, !- Handle
  Zone Hospital Corridor B  - Story top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94ee301a-db46-462d-8f85-079d456b8eeb}, !- Zone Air Inlet Port List
  {93158934-cf7e-4791-967a-e68053566c48}, !- Zone Air Exhaust Port List
  {0337e446-367b-4c17-9a33-339a4a2d5f89}, !- Zone Air Node Name
  {d6f91d00-47b0-49a8-9cd5-16407a16f315}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {43044fa4-33bd-4605-943c-49ee934be8f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b287bbd-fae7-4d4a-8715-18fe4bd31345}, !- Handle
  Zone Hospital Corridor B  - Story top Zone Air Node, !- Name
  {0337e446-367b-4c17-9a33-339a4a2d5f89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0337e446-367b-4c17-9a33-339a4a2d5f89}, !- Handle
  {217cdb27-970d-4265-8fb0-ec1aea1320ad}, !- Source Object
  11,                                     !- Outlet Port
  {5b287bbd-fae7-4d4a-8715-18fe4bd31345}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94ee301a-db46-462d-8f85-079d456b8eeb}, !- Handle
  {217cdb27-970d-4265-8fb0-ec1aea1320ad}, !- HVAC Component
  {80831724-6437-453c-aa26-202e5889583e}; !- Port 1

OS:PortList,
  {93158934-cf7e-4791-967a-e68053566c48}, !- Handle
  {217cdb27-970d-4265-8fb0-ec1aea1320ad}; !- HVAC Component

OS:PortList,
  {d6f91d00-47b0-49a8-9cd5-16407a16f315}, !- Handle
  {217cdb27-970d-4265-8fb0-ec1aea1320ad}, !- HVAC Component
  {8289045c-9e10-4be5-8d4d-76b5fdaafb4c}; !- Port 1

OS:Sizing:Zone,
  {512d23c1-cd8b-4ff5-8c0c-08a088884381}, !- Handle
  {217cdb27-970d-4265-8fb0-ec1aea1320ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9da29f1d-5f68-429f-b479-0d50ca50ee06}, !- Handle
  Zone Hospital Corridor B  - Story top Zone HVAC Equipment List, !- Name
  {217cdb27-970d-4265-8fb0-ec1aea1320ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a2a8183-73ff-4dfd-aa10-ea270fa5790d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fccff688-91cc-4fa5-b944-4a362cbffe59}, !- Handle
  Hospital PatRoom C  - Story top,        !- Name
  {1777f9be-4bca-49e9-b94f-f270a22ddb26}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -32.1307802761589,                      !- X Origin {m}
  12.3548995477171,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {3ad9b735-cda5-4be1-bf9f-425e2d87aec3}, !- Building Story Name
  {5be4145f-8aa1-45af-be19-a76b2cef2ba5}; !- Thermal Zone Name

OS:Surface,
  {7680a053-0525-40cf-a6c7-0f7427f6c500}, !- Handle
  Hospital PatRoom C  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d57ad788-d5bf-4c8f-bf98-bf0ac2cc69d0}, !- Construction Name
  {fccff688-91cc-4fa5-b944-4a362cbffe59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 5.99649059036243, 0, !- X,Y,Z Vertex 2 {m}
  40.988249511171, 5.99649059036243, 0,   !- X,Y,Z Vertex 3 {m}
  40.988249511171, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eef15a0-74d7-4556-b299-424b130def48}, !- Handle
  Hospital PatRoom C  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fccff688-91cc-4fa5-b944-4a362cbffe59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13d1d00d-7012-45ee-babb-498e91597678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 5.99649059036243, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 5.99649059036243, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.37507799486048e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dfc26f2-4a91-48b8-8f09-7de7cc9234b6}, !- Handle
  Hospital PatRoom C  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {3e1abfd5-c55f-40d9-acff-b48e4bb4a585}, !- Construction Name
  {fccff688-91cc-4fa5-b944-4a362cbffe59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 5.99649059036243, 4.2672, !- X,Y,Z Vertex 1 {m}
  40.988249511171, 5.99649059036243, 4.2672, !- X,Y,Z Vertex 2 {m}
  40.988249511171, 5.99649059036243, 0,   !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 5.99649059036243, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d5305bf-3176-4735-a068-1fd03560685f}, !- Handle
  Hospital PatRoom C  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fccff688-91cc-4fa5-b944-4a362cbffe59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {853bf151-d9d4-4980-9e3f-345e6fbab92d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.988249511171, 3.37507799486048e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  40.988249511171, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.988249511171, 1.4244905903624, 0,    !- X,Y,Z Vertex 3 {m}
  40.988249511171, 1.4244905903624, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b078d4d-0483-44f1-92c5-9d346f90b816}, !- Handle
  Hospital PatRoom C  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fccff688-91cc-4fa5-b944-4a362cbffe59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7c1b7d7-1868-4deb-b7a8-ef1c9803b1e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.37507799486048e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.988249511171, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  40.988249511171, 3.37507799486048e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cfb030a-57e6-40aa-a57e-ad7442bcacd1}, !- Handle
  Hospital PatRoom C  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {de2f8ecb-5a5d-4c16-808a-21c719ff1d28}, !- Construction Name
  {fccff688-91cc-4fa5-b944-4a362cbffe59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.988249511171, 3.37507799486048e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  40.988249511171, 5.99649059036243, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 5.99649059036243, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.37507799486048e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5be4145f-8aa1-45af-be19-a76b2cef2ba5}, !- Handle
  Zone Hospital PatRoom C  - Story top,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {073ac186-a3b2-44d8-8e3b-55542774d525}, !- Zone Air Inlet Port List
  {d973ac00-38e6-4d64-96a5-4beb0b482762}, !- Zone Air Exhaust Port List
  {c853188a-6ae8-40db-a410-ef4b765c88e0}, !- Zone Air Node Name
  {fa2d0e58-f442-438b-8342-c3a84bc0cb7d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {936ea87e-2a7e-47aa-af2f-5d5cbabb0473}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0648f88-6dd4-4a82-917f-6fd3c4cc6c0a}, !- Handle
  Zone Hospital PatRoom C  - Story top Zone Air Node, !- Name
  {c853188a-6ae8-40db-a410-ef4b765c88e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c853188a-6ae8-40db-a410-ef4b765c88e0}, !- Handle
  {5be4145f-8aa1-45af-be19-a76b2cef2ba5}, !- Source Object
  11,                                     !- Outlet Port
  {a0648f88-6dd4-4a82-917f-6fd3c4cc6c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {073ac186-a3b2-44d8-8e3b-55542774d525}, !- Handle
  {5be4145f-8aa1-45af-be19-a76b2cef2ba5}, !- HVAC Component
  {e6ba8455-29c3-4e93-a64c-bfc17d6e1c5f}; !- Port 1

OS:PortList,
  {d973ac00-38e6-4d64-96a5-4beb0b482762}, !- Handle
  {5be4145f-8aa1-45af-be19-a76b2cef2ba5}; !- HVAC Component

OS:PortList,
  {fa2d0e58-f442-438b-8342-c3a84bc0cb7d}, !- Handle
  {5be4145f-8aa1-45af-be19-a76b2cef2ba5}, !- HVAC Component
  {5dd80a37-dabb-427c-8a1a-a000c8c33cea}; !- Port 1

OS:Sizing:Zone,
  {ea27f4c4-fcee-4a43-bbd8-43524814bd74}, !- Handle
  {5be4145f-8aa1-45af-be19-a76b2cef2ba5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aa9ccdf9-2d9b-4037-8b49-7e5ed0b6a399}, !- Handle
  Zone Hospital PatRoom C  - Story top Zone HVAC Equipment List, !- Name
  {5be4145f-8aa1-45af-be19-a76b2cef2ba5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ee4631bd-0d38-4eea-ab10-4e559288bcbc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d0c50e82-3d5d-4a05-a75a-6f1fd8058dd8}, !- Handle
  Hospital NurseStn A  - Story top,       !- Name
  {e2812b21-6b22-4658-be0a-0b68819f7961}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.85746923501208,                       !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {3ad9b735-cda5-4be1-bf9f-425e2d87aec3}, !- Building Story Name
  {17c62f14-d596-415a-8ae3-e57c5edf5c26}; !- Thermal Zone Name

OS:Surface,
  {994b8fcf-7035-432f-995b-1f69f7a8faf3}, !- Handle
  Hospital NurseStn A  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d57ad788-d5bf-4c8f-bf98-bf0ac2cc69d0}, !- Construction Name
  {d0c50e82-3d5d-4a05-a75a-6f1fd8058dd8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  23.2733110411468, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  23.2733110411468, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {282072d8-f9a8-456e-9fcc-6a9271cf8616}, !- Handle
  Hospital NurseStn A  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0c50e82-3d5d-4a05-a75a-6f1fd8058dd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc5e2bd4-cf74-43c9-97fa-52a25f88b6b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b60bbd5b-1ee1-4697-9ee2-2cc0fdb008c4}, !- Handle
  Hospital NurseStn A  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0c50e82-3d5d-4a05-a75a-6f1fd8058dd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f51c048e-5692-4f23-8f98-3fc3f2a2d7a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2733110411468, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.2733110411468, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1013d40c-78ec-479c-8ee9-c9bc424d4481}, !- Handle
  Hospital NurseStn A  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0c50e82-3d5d-4a05-a75a-6f1fd8058dd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04554f1d-798b-4953-a465-6c533de41ed7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2733110411468, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.2733110411468, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.2733110411468, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  23.2733110411468, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ff1becc-dcb2-46ff-88d1-f28e64a51a95}, !- Handle
  Hospital NurseStn A  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {9f4dd442-2e09-4545-ab3a-029ba2ceaa31}, !- Construction Name
  {d0c50e82-3d5d-4a05-a75a-6f1fd8058dd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2733110411468, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.2733110411468, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9381b80-91e5-47e5-b4ef-765e01d19f1f}, !- Handle
  Hospital NurseStn A  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {7c2c0180-0188-48bc-96fa-d8cb6f76ad98}, !- Construction Name
  {d0c50e82-3d5d-4a05-a75a-6f1fd8058dd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2733110411468, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.2733110411468, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {17c62f14-d596-415a-8ae3-e57c5edf5c26}, !- Handle
  Zone Hospital NurseStn A  - Story top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e4828f0-b01a-420a-a139-548e9e04e7b2}, !- Zone Air Inlet Port List
  {78d99ff6-ff16-4092-a65d-f913ba2efa40}, !- Zone Air Exhaust Port List
  {174ea222-4eea-4ac5-a32a-4db74a2d8245}, !- Zone Air Node Name
  {cd309ee8-00eb-4230-b3a7-faf05bcdd858}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3fb45017-0b37-430c-a09b-ad884a928c0b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ef6ee2d-aaef-407c-9cce-2ca674afd8cc}, !- Handle
  Zone Hospital NurseStn A  - Story top Zone Air Node, !- Name
  {174ea222-4eea-4ac5-a32a-4db74a2d8245}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {174ea222-4eea-4ac5-a32a-4db74a2d8245}, !- Handle
  {17c62f14-d596-415a-8ae3-e57c5edf5c26}, !- Source Object
  11,                                     !- Outlet Port
  {3ef6ee2d-aaef-407c-9cce-2ca674afd8cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e4828f0-b01a-420a-a139-548e9e04e7b2}, !- Handle
  {17c62f14-d596-415a-8ae3-e57c5edf5c26}, !- HVAC Component
  {a11f49a2-50aa-40cf-89d3-8fd9b5085447}; !- Port 1

OS:PortList,
  {78d99ff6-ff16-4092-a65d-f913ba2efa40}, !- Handle
  {17c62f14-d596-415a-8ae3-e57c5edf5c26}; !- HVAC Component

OS:PortList,
  {cd309ee8-00eb-4230-b3a7-faf05bcdd858}, !- Handle
  {17c62f14-d596-415a-8ae3-e57c5edf5c26}, !- HVAC Component
  {1b34acbe-f2db-4c7c-8026-d8c9e8e47dd0}; !- Port 1

OS:Sizing:Zone,
  {9deb5399-a479-4e1c-b103-a133904d531c}, !- Handle
  {17c62f14-d596-415a-8ae3-e57c5edf5c26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {56afbc3f-f29f-4d8b-ad33-36738a80b763}, !- Handle
  Zone Hospital NurseStn A  - Story top Zone HVAC Equipment List, !- Name
  {17c62f14-d596-415a-8ae3-e57c5edf5c26}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {27bab5ec-9e72-48bf-b9b6-2c47190e0b02}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {92618ae0-9c49-4bc5-8b5d-ddf049ab942c}, !- Handle
  Hospital NurseStn B  - Story top,       !- Name
  {e2812b21-6b22-4658-be0a-0b68819f7961}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.85746923501208,                       !- X Origin {m}
  -13.7793901380795,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {3ad9b735-cda5-4be1-bf9f-425e2d87aec3}, !- Building Story Name
  {07c825a2-7f17-49bc-9d90-345c8993013d}; !- Thermal Zone Name

OS:Surface,
  {48e0bdba-7e84-40ca-bc5b-4a2670b5238f}, !- Handle
  Hospital NurseStn B  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d57ad788-d5bf-4c8f-bf98-bf0ac2cc69d0}, !- Construction Name
  {92618ae0-9c49-4bc5-8b5d-ddf049ab942c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  23.2733110411468, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  23.2733110411468, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d8e4a97-f39f-4146-a59a-812e3507a1d5}, !- Handle
  Hospital NurseStn B  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92618ae0-9c49-4bc5-8b5d-ddf049ab942c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb8ac98e-1af2-476d-93d1-565cc29d034b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 26.1342896857966, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 26.1342896857966, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 1.42449059036237, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.42449059036237, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10608ff8-15a3-42a7-9da5-069432aa870a}, !- Handle
  Hospital NurseStn B  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92618ae0-9c49-4bc5-8b5d-ddf049ab942c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7d5a99f-07c5-4517-87e0-116e4bae3594}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2733110411468, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.2733110411468, 27.558780276159, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 27.558780276159, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c33567bc-50f5-45b4-bc94-a5e9e042760e}, !- Handle
  Hospital NurseStn B  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92618ae0-9c49-4bc5-8b5d-ddf049ab942c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6f89400-6d37-4898-bbe8-429626bb8b24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2733110411468, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.2733110411468, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.2733110411468, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  23.2733110411468, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f51c048e-5692-4f23-8f98-3fc3f2a2d7a1}, !- Handle
  Hospital NurseStn B  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92618ae0-9c49-4bc5-8b5d-ddf049ab942c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b60bbd5b-1ee1-4697-9ee2-2cc0fdb008c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.2733110411468, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.2733110411468, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7967927a-3ae8-4435-9fa1-5654d49d58da}, !- Handle
  Hospital NurseStn B  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {92618ae0-9c49-4bc5-8b5d-ddf049ab942c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2733110411468, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.2733110411468, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 27.558780276159, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {07c825a2-7f17-49bc-9d90-345c8993013d}, !- Handle
  Zone Hospital NurseStn B  - Story top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcbd0330-4c44-4ea9-844b-498b4e7f3808}, !- Zone Air Inlet Port List
  {98b9a8fd-f2fa-4fbd-9767-ccd036e046cb}, !- Zone Air Exhaust Port List
  {2aa171df-1dbc-4d68-8058-02544bbd74d3}, !- Zone Air Node Name
  {d3e40410-e1e8-45be-bd02-15e3be188a44}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {280bcfd8-03b6-48e1-995d-d575dac50f7f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6585383d-77ee-4590-a24b-89eab66752ca}, !- Handle
  Zone Hospital NurseStn B  - Story top Zone Air Node, !- Name
  {2aa171df-1dbc-4d68-8058-02544bbd74d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2aa171df-1dbc-4d68-8058-02544bbd74d3}, !- Handle
  {07c825a2-7f17-49bc-9d90-345c8993013d}, !- Source Object
  11,                                     !- Outlet Port
  {6585383d-77ee-4590-a24b-89eab66752ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcbd0330-4c44-4ea9-844b-498b4e7f3808}, !- Handle
  {07c825a2-7f17-49bc-9d90-345c8993013d}, !- HVAC Component
  {aa3d79e1-b62c-4a62-a8ba-0452d43246a4}; !- Port 1

OS:PortList,
  {98b9a8fd-f2fa-4fbd-9767-ccd036e046cb}, !- Handle
  {07c825a2-7f17-49bc-9d90-345c8993013d}; !- HVAC Component

OS:PortList,
  {d3e40410-e1e8-45be-bd02-15e3be188a44}, !- Handle
  {07c825a2-7f17-49bc-9d90-345c8993013d}, !- HVAC Component
  {729aa07f-0ca7-46b7-8e5e-f7ac47f84ccf}; !- Port 1

OS:Sizing:Zone,
  {d2eb5a7c-affd-4254-934f-3bf4ffeb0b2f}, !- Handle
  {07c825a2-7f17-49bc-9d90-345c8993013d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {532d878f-8f44-496b-b2f8-7017f11abcea}, !- Handle
  Zone Hospital NurseStn B  - Story top Zone HVAC Equipment List, !- Name
  {07c825a2-7f17-49bc-9d90-345c8993013d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {059713b9-ad34-42ef-ba00-33a5529ba359}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4e7378cd-cb69-45e1-93b8-c2559621f1d5}, !- Handle
  Hospital NurseStn C  - Story top,       !- Name
  {e2812b21-6b22-4658-be0a-0b68819f7961}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.85746923501208,                       !- X Origin {m}
  13.7793901380795,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {3ad9b735-cda5-4be1-bf9f-425e2d87aec3}, !- Building Story Name
  {23fb5513-3a61-4b30-a927-0ca425250cc4}; !- Thermal Zone Name

OS:Surface,
  {29085519-e955-4bee-bc40-1d7ca8cc73d1}, !- Handle
  Hospital NurseStn C  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d57ad788-d5bf-4c8f-bf98-bf0ac2cc69d0}, !- Construction Name
  {4e7378cd-cb69-45e1-93b8-c2559621f1d5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  23.2733110411468, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  23.2733110411468, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bd03f7a-412a-4a5d-a3dc-7062ed9ef85a}, !- Handle
  Hospital NurseStn C  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e7378cd-cb69-45e1-93b8-c2559621f1d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb95071e-2556-4c87-8f4a-a7b925b4a2ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {495a01b0-96c2-4087-a305-f718337aee79}, !- Handle
  Hospital NurseStn C  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {af8f36c2-ac96-44c2-86e3-39bd3ea2fc9c}, !- Construction Name
  {4e7378cd-cb69-45e1-93b8-c2559621f1d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.2733110411468, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  23.2733110411468, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c4c36f-4312-48a3-bc84-d3ca22aa6d36}, !- Handle
  Hospital NurseStn C  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e7378cd-cb69-45e1-93b8-c2559621f1d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1b1ced0-3266-44f9-82ad-deb7598af8c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2733110411468, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.2733110411468, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.2733110411468, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  23.2733110411468, 4.57200000000004, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7d5a99f-07c5-4517-87e0-116e4bae3594}, !- Handle
  Hospital NurseStn C  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e7378cd-cb69-45e1-93b8-c2559621f1d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10608ff8-15a3-42a7-9da5-069432aa870a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.2733110411468, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.2733110411468, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccacd08f-e491-44d4-bc11-5a77072f3c48}, !- Handle
  Hospital NurseStn C  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {8c06b884-8502-49b5-9804-7f693e0cf9a1}, !- Construction Name
  {4e7378cd-cb69-45e1-93b8-c2559621f1d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.2733110411468, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.2733110411468, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {23fb5513-3a61-4b30-a927-0ca425250cc4}, !- Handle
  Zone Hospital NurseStn C  - Story top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {935f24e5-d263-44d6-b488-01f02fedba2d}, !- Zone Air Inlet Port List
  {ec298b4c-26ef-4547-8824-08518c7f433a}, !- Zone Air Exhaust Port List
  {486e937d-1b8f-4a05-ae41-5c958d359f05}, !- Zone Air Node Name
  {34473547-6418-4e97-b782-b45786c08ece}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d4141b3e-0985-476d-b63f-f0ed93630d23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c072cb7-4369-4426-8190-9327039adc79}, !- Handle
  Zone Hospital NurseStn C  - Story top Zone Air Node, !- Name
  {486e937d-1b8f-4a05-ae41-5c958d359f05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {486e937d-1b8f-4a05-ae41-5c958d359f05}, !- Handle
  {23fb5513-3a61-4b30-a927-0ca425250cc4}, !- Source Object
  11,                                     !- Outlet Port
  {7c072cb7-4369-4426-8190-9327039adc79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {935f24e5-d263-44d6-b488-01f02fedba2d}, !- Handle
  {23fb5513-3a61-4b30-a927-0ca425250cc4}, !- HVAC Component
  {b2d28fa7-35af-4b42-81c2-a95c4dbd0772}; !- Port 1

OS:PortList,
  {ec298b4c-26ef-4547-8824-08518c7f433a}, !- Handle
  {23fb5513-3a61-4b30-a927-0ca425250cc4}; !- HVAC Component

OS:PortList,
  {34473547-6418-4e97-b782-b45786c08ece}, !- Handle
  {23fb5513-3a61-4b30-a927-0ca425250cc4}, !- HVAC Component
  {f76b233c-ec7f-49ab-b6fe-5c2b1a92dd9a}; !- Port 1

OS:Sizing:Zone,
  {5e8ceb28-08e8-46f2-ae92-5952d35d9d86}, !- Handle
  {23fb5513-3a61-4b30-a927-0ca425250cc4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1727db9c-f57b-4fd5-bfed-4613a857fc02}, !- Handle
  Zone Hospital NurseStn C  - Story top Zone HVAC Equipment List, !- Name
  {23fb5513-3a61-4b30-a927-0ca425250cc4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea45c92e-24fd-492d-9a7e-e1a4cdd0a31e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1a8aba73-9a32-4d56-864b-18d68626b591}, !- Handle
  Hospital NurseStn A end_b - Story top,  !- Name
  {e2812b21-6b22-4658-be0a-0b68819f7961}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.1307802761589,                       !- X Origin {m}
  -18.3513901380795,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {3ad9b735-cda5-4be1-bf9f-425e2d87aec3}, !- Building Story Name
  {c1267e8f-a364-4079-b048-10d4ca67e2d2}; !- Thermal Zone Name

OS:Surface,
  {b5f7cd47-5beb-42d3-bf16-cb01d1fb2890}, !- Handle
  Hospital NurseStn A end_b - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d57ad788-d5bf-4c8f-bf98-bf0ac2cc69d0}, !- Construction Name
  {1a8aba73-9a32-4d56-864b-18d68626b591}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04554f1d-798b-4953-a465-6c533de41ed7}, !- Handle
  Hospital NurseStn A end_b - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a8aba73-9a32-4d56-864b-18d68626b591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1013d40c-78ec-479c-8ee9-c9bc424d4481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43ac061a-024f-4bba-8f1e-8221c2110c30}, !- Handle
  Hospital NurseStn A end_b - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a8aba73-9a32-4d56-864b-18d68626b591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3f3d75c-7197-413b-8c27-547a13e2a0d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7864f1e6-47a3-45ea-a1ff-a2b802279026}, !- Handle
  Hospital NurseStn A end_b - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {1870b967-d306-47e7-a70d-9cf889efe871}, !- Construction Name
  {1a8aba73-9a32-4d56-864b-18d68626b591}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1671c51a-9120-499e-bf75-d4e51aaa27f7}, !- Handle
  Hospital NurseStn A end_b - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {98b634e6-516e-4d67-8899-a3ed6cd8dcad}, !- Construction Name
  {1a8aba73-9a32-4d56-864b-18d68626b591}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c7e186f-63c9-4ff5-ae20-22c3812f86f5}, !- Handle
  Hospital NurseStn A end_b - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {837daeff-88ca-4746-afe3-13d9a2b99b29}, !- Construction Name
  {1a8aba73-9a32-4d56-864b-18d68626b591}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c1267e8f-a364-4079-b048-10d4ca67e2d2}, !- Handle
  Zone Hospital NurseStn A end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b0b3595-51fc-4261-b2cc-b6969df3aec3}, !- Zone Air Inlet Port List
  {4ad32064-ddbb-4fac-b98f-7afb8c3dca6d}, !- Zone Air Exhaust Port List
  {6593763a-0f1f-4972-a0eb-cafcbd76f018}, !- Zone Air Node Name
  {b9924d5a-ab60-4cb4-a624-c793a62a3ede}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9cb33ce4-f9a2-49b9-b884-e1fad06569bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c70115b9-ce56-4e95-b1f4-bbb3f86606ff}, !- Handle
  Zone Hospital NurseStn A end_b - Story top Zone Air Node, !- Name
  {6593763a-0f1f-4972-a0eb-cafcbd76f018}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6593763a-0f1f-4972-a0eb-cafcbd76f018}, !- Handle
  {c1267e8f-a364-4079-b048-10d4ca67e2d2}, !- Source Object
  11,                                     !- Outlet Port
  {c70115b9-ce56-4e95-b1f4-bbb3f86606ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b0b3595-51fc-4261-b2cc-b6969df3aec3}, !- Handle
  {c1267e8f-a364-4079-b048-10d4ca67e2d2}, !- HVAC Component
  {377153b1-6275-4cb0-8b04-fe311247e374}; !- Port 1

OS:PortList,
  {4ad32064-ddbb-4fac-b98f-7afb8c3dca6d}, !- Handle
  {c1267e8f-a364-4079-b048-10d4ca67e2d2}; !- HVAC Component

OS:PortList,
  {b9924d5a-ab60-4cb4-a624-c793a62a3ede}, !- Handle
  {c1267e8f-a364-4079-b048-10d4ca67e2d2}, !- HVAC Component
  {77345843-8feb-45a3-8fb5-e40a457a0746}; !- Port 1

OS:Sizing:Zone,
  {f5c73182-dc74-489f-9945-e42b4fc36e1e}, !- Handle
  {c1267e8f-a364-4079-b048-10d4ca67e2d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {59e81058-c31d-4148-9b82-39c1414c7c65}, !- Handle
  Zone Hospital NurseStn A end_b - Story top Zone HVAC Equipment List, !- Name
  {c1267e8f-a364-4079-b048-10d4ca67e2d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86c5a535-2386-479e-ac2a-b86d28aec413}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {71625b47-aecf-416d-b19f-a8fae7c7e855}, !- Handle
  Hospital NurseStn B end_b - Story top,  !- Name
  {e2812b21-6b22-4658-be0a-0b68819f7961}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.1307802761589,                       !- X Origin {m}
  -13.7793901380795,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {3ad9b735-cda5-4be1-bf9f-425e2d87aec3}, !- Building Story Name
  {ac61e6ea-affd-41ad-aec7-a5103b532088}; !- Thermal Zone Name

OS:Surface,
  {3b158d4f-d42d-4d6b-85a9-66200dd39558}, !- Handle
  Hospital NurseStn B end_b - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d57ad788-d5bf-4c8f-bf98-bf0ac2cc69d0}, !- Construction Name
  {71625b47-aecf-416d-b19f-a8fae7c7e855}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 27.558780276159, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6f89400-6d37-4898-bbe8-429626bb8b24}, !- Handle
  Hospital NurseStn B end_b - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71625b47-aecf-416d-b19f-a8fae7c7e855}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c33567bc-50f5-45b4-bc94-a5e9e042760e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eadafed-93e8-48b9-8bac-4ccbd3bc3700}, !- Handle
  Hospital NurseStn B end_b - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71625b47-aecf-416d-b19f-a8fae7c7e855}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e753781f-26b8-4cee-a3a4-94bf318e3379}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 27.558780276159, 0,   !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 27.558780276159, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 27.558780276159, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b069e14-c518-4cee-9c9b-6a700cad23ab}, !- Handle
  Hospital NurseStn B end_b - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  {2d8c5cbf-a538-46e1-82ea-95e4383997a2}, !- Construction Name
  {71625b47-aecf-416d-b19f-a8fae7c7e855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 27.558780276159, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f3d75c-7197-413b-8c27-547a13e2a0d0}, !- Handle
  Hospital NurseStn B end_b - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71625b47-aecf-416d-b19f-a8fae7c7e855}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43ac061a-024f-4bba-8f1e-8221c2110c30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d0cda0e-9600-4cf5-8f9c-5aeae93c6a22}, !- Handle
  Hospital NurseStn B end_b - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2fa37ff2-9b59-491d-8aeb-9a7300fb0493}, !- Construction Name
  {71625b47-aecf-416d-b19f-a8fae7c7e855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 27.558780276159, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 27.558780276159, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ac61e6ea-affd-41ad-aec7-a5103b532088}, !- Handle
  Zone Hospital NurseStn B end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed8a12d3-db86-48e4-9afe-4c08d0d68577}, !- Zone Air Inlet Port List
  {d5bd03e1-ebee-464b-9f74-0a06489892d8}, !- Zone Air Exhaust Port List
  {a2058c1f-4423-48b2-ba40-2f592121deb1}, !- Zone Air Node Name
  {729e7074-25d2-468f-a546-dbd6060de540}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e34b476a-64bc-42ed-ae0f-e08e197ff4c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68dc4c2e-53ad-47b2-bcbd-f8731996137e}, !- Handle
  Zone Hospital NurseStn B end_b - Story top Zone Air Node, !- Name
  {a2058c1f-4423-48b2-ba40-2f592121deb1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2058c1f-4423-48b2-ba40-2f592121deb1}, !- Handle
  {ac61e6ea-affd-41ad-aec7-a5103b532088}, !- Source Object
  11,                                     !- Outlet Port
  {68dc4c2e-53ad-47b2-bcbd-f8731996137e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed8a12d3-db86-48e4-9afe-4c08d0d68577}, !- Handle
  {ac61e6ea-affd-41ad-aec7-a5103b532088}, !- HVAC Component
  {e500da27-865c-4d97-b1c6-cecbedc03e0d}; !- Port 1

OS:PortList,
  {d5bd03e1-ebee-464b-9f74-0a06489892d8}, !- Handle
  {ac61e6ea-affd-41ad-aec7-a5103b532088}; !- HVAC Component

OS:PortList,
  {729e7074-25d2-468f-a546-dbd6060de540}, !- Handle
  {ac61e6ea-affd-41ad-aec7-a5103b532088}, !- HVAC Component
  {187474d5-1ea0-4e15-8a7c-2d082f773fbc}; !- Port 1

OS:Sizing:Zone,
  {4a04e77d-bfd3-4fdd-9a37-7fd70e40bb05}, !- Handle
  {ac61e6ea-affd-41ad-aec7-a5103b532088}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {55ef47da-aafe-42b6-9ab3-3cbd1014fbf0}, !- Handle
  Zone Hospital NurseStn B end_b - Story top Zone HVAC Equipment List, !- Name
  {ac61e6ea-affd-41ad-aec7-a5103b532088}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1265f52b-5862-4419-8f9f-b17463204927}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9e0df383-d991-4fe8-8d5d-f27ad7872be1}, !- Handle
  Hospital NurseStn C end_b - Story top,  !- Name
  {e2812b21-6b22-4658-be0a-0b68819f7961}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.1307802761589,                       !- X Origin {m}
  13.7793901380795,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {3ad9b735-cda5-4be1-bf9f-425e2d87aec3}, !- Building Story Name
  {f61b2c21-df99-490c-81f8-8d93d13dfc11}; !- Thermal Zone Name

OS:Surface,
  {498af69d-ae98-489b-9959-da2dbf1651ba}, !- Handle
  Hospital NurseStn C end_b - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d57ad788-d5bf-4c8f-bf98-bf0ac2cc69d0}, !- Construction Name
  {9e0df383-d991-4fe8-8d5d-f27ad7872be1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1b1ced0-3266-44f9-82ad-deb7598af8c7}, !- Handle
  Hospital NurseStn C end_b - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e0df383-d991-4fe8-8d5d-f27ad7872be1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2c4c36f-4312-48a3-bc84-d3ca22aa6d36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d787c56-9fb0-4983-89b1-6b37dc4e74d6}, !- Handle
  Hospital NurseStn C end_b - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {59dfeb22-548a-4e5b-94c2-7f9e3533dc17}, !- Construction Name
  {9e0df383-d991-4fe8-8d5d-f27ad7872be1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcdd2ec5-b5f2-43e1-b068-35ae4ebd4a40}, !- Handle
  Hospital NurseStn C end_b - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  {98a0a854-24bb-4723-b7bc-2b53c60dedf3}, !- Construction Name
  {9e0df383-d991-4fe8-8d5d-f27ad7872be1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000004, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e753781f-26b8-4cee-a3a4-94bf318e3379}, !- Handle
  Hospital NurseStn C end_b - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e0df383-d991-4fe8-8d5d-f27ad7872be1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eadafed-93e8-48b9-8bac-4ccbd3bc3700}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fbe40b0-015b-4168-af3c-3cdd9a0e3a8f}, !- Handle
  Hospital NurseStn C end_b - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {015dba90-6936-4cab-ad35-2ce899203ea0}, !- Construction Name
  {9e0df383-d991-4fe8-8d5d-f27ad7872be1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.90798504668055e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57200000000004, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f61b2c21-df99-490c-81f8-8d93d13dfc11}, !- Handle
  Zone Hospital NurseStn C end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b14f17b-a511-4a13-89c6-144f441c161b}, !- Zone Air Inlet Port List
  {997dbc9f-d35a-4f62-9140-8314f524beb0}, !- Zone Air Exhaust Port List
  {3ee316ab-99b6-410c-998c-cbfc036227ec}, !- Zone Air Node Name
  {ed91fab6-8963-46b0-9704-92aac12eaf06}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7df7b1cc-f470-4df0-a4d3-4875dd14cd54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3b45e51-5dfd-4284-9995-9337b60adfc2}, !- Handle
  Zone Hospital NurseStn C end_b - Story top Zone Air Node, !- Name
  {3ee316ab-99b6-410c-998c-cbfc036227ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ee316ab-99b6-410c-998c-cbfc036227ec}, !- Handle
  {f61b2c21-df99-490c-81f8-8d93d13dfc11}, !- Source Object
  11,                                     !- Outlet Port
  {e3b45e51-5dfd-4284-9995-9337b60adfc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b14f17b-a511-4a13-89c6-144f441c161b}, !- Handle
  {f61b2c21-df99-490c-81f8-8d93d13dfc11}, !- HVAC Component
  {596b1983-4360-4a45-8419-abc359ba091e}; !- Port 1

OS:PortList,
  {997dbc9f-d35a-4f62-9140-8314f524beb0}, !- Handle
  {f61b2c21-df99-490c-81f8-8d93d13dfc11}; !- HVAC Component

OS:PortList,
  {ed91fab6-8963-46b0-9704-92aac12eaf06}, !- Handle
  {f61b2c21-df99-490c-81f8-8d93d13dfc11}, !- HVAC Component
  {241e123e-acb9-4ce5-8c1d-9cb884bca7dc}; !- Port 1

OS:Sizing:Zone,
  {ec5b5a42-ef45-4fe9-9843-a76009752822}, !- Handle
  {f61b2c21-df99-490c-81f8-8d93d13dfc11}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {41f5811b-31b0-4e89-9700-cf6e806479e4}, !- Handle
  Zone Hospital NurseStn C end_b - Story top Zone HVAC Equipment List, !- Name
  {f61b2c21-df99-490c-81f8-8d93d13dfc11}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30930fd0-27cc-4cbe-8bcb-84b510af33cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {853bf151-d9d4-4980-9e3f-345e6fbab92d}, !- Handle
  Hospital NurseStn B  - Story top Wall 5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92618ae0-9c49-4bc5-8b5d-ddf049ab942c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d5305bf-3176-4735-a068-1fd03560685f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 27.558780276159, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 27.558780276159, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 26.1342896857966, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 26.1342896857966, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b69fb526-9019-443f-9069-1c72b3087570}, !- Handle
  Hospital NurseStn B  - Story top Wall 6, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92618ae0-9c49-4bc5-8b5d-ddf049ab942c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05691b72-777d-43b7-a8b3-e3b2e0fa3b40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.42449059036236, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 1.42449059036236, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -3.90798504668055e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05691b72-777d-43b7-a8b3-e3b2e0fa3b40}, !- Handle
  Hospital PatRoom A  - Story top Wall 5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a204cf7-5d2f-466e-b65b-0539b2904559}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b69fb526-9019-443f-9069-1c72b3087570}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.988249511171, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  40.988249511171, 4.57199999999996, 0,   !- X,Y,Z Vertex 2 {m}
  40.988249511171, 5.99649059036236, 0,   !- X,Y,Z Vertex 3 {m}
  40.988249511171, 5.99649059036236, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb95071e-2556-4c87-8f4a-a7b925b4a2ef}, !- Handle
  Hospital PatRoom C  - Story top Wall 5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fccff688-91cc-4fa5-b944-4a362cbffe59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bd03f7a-412a-4a5d-a3dc-7062ed9ef85a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.988249511171, 1.42449059036244, 4.2672, !- X,Y,Z Vertex 1 {m}
  40.988249511171, 1.42449059036244, 0,   !- X,Y,Z Vertex 2 {m}
  40.988249511171, 5.99649059036244, 0,   !- X,Y,Z Vertex 3 {m}
  40.988249511171, 5.99649059036244, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2f3f8a8-1194-4c81-88ed-4e859ccd0e83}, !- Handle
  Hospital Lobby A end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {96e414a1-6d6b-4b63-9758-8ad8394fc610}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.54659999999996, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0253999999999603, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0253999999999603, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {385bce69-2c7a-4cc7-bb9e-ddec61caedd9}, !- Handle
  Hospital Lobby A end_a - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {94897ecb-3059-4443-81b5-637e5d53a1ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -3.90798504668055e-14, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -3.90798504668055e-14, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40215fa2-14c2-41fe-86d2-b8639521a728}, !- Handle
  Hospital Lobby A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {f43095a4-2958-4433-9362-f0596587d886}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -3.90798504668055e-14, 1.53570846600078, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  6.97765178996112, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  6.97765178996112, -3.90798504668055e-14, 1.53570846600078; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc120c45-b183-4d0d-9cc6-f38f4bf14210}, !- Handle
  Hospital Lobby B end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {6ac8097f-ffc1-4572-9d2c-6c66ae057ab3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 27.533380276159, 1.53151447116394, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 27.533380276159, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0253999999999586, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0253999999999586, 1.53151447116394; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6804a2cf-12e1-4bad-b2f1-f2fadcf6d78b}, !- Handle
  Hospital Lobby C end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {30a5033c-27ba-429a-8dc5-56ac820ac2e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.54660000000004, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.54660000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000385, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000385, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {637e4f27-b3be-434e-a83c-c13eef0eb6c5}, !- Handle
  Hospital Lobby C end_a - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {cbb71397-aa72-4169-9c82-9c716978e946}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57200000000004, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.57200000000004, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9649215f-0730-466a-befa-9eae7f7f6413}, !- Handle
  Hospital ICU_NurseStn C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {2d76eb27-d433-472e-84e5-a871794ccbdd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.22477569772969, 4.57200000000004, 1.53760060806613, !- X,Y,Z Vertex 1 {m}
  5.22477569772969, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000004, 1.53760060806613; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {456f4996-7384-4772-b9cb-a3ee10d9877c}, !- Handle
  Hospital NurseStn C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {99fd8037-94a6-4ef5-b950-94919d157e49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.485170593713, 4.57200000000004, 1.54595897392925, !- X,Y,Z Vertex 1 {m}
  2.485170593713, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 4.57200000000004, 1.54595897392925; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a19056db-bcd0-4a1c-9a1a-69eac7ca5258}, !- Handle
  Hospital PhysTherapy A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {99dcbd70-679d-4b58-9644-9bf7096defe7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999609, -3.90798504668055e-14, 1.5404395905496, !- X,Y,Z Vertex 1 {m}
  0.0253999999999609, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  3.79771451814546, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  3.79771451814546, -3.90798504668055e-14, 1.5404395905496; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a8d72cf-8105-4b16-b99c-18ce34ab225d}, !- Handle
  Hospital ER_Triage C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {397b6e47-4bcc-4d60-91fa-2c06c5f9ea35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.855501962706279, 4.57200000000004, 1.577101402412, !- X,Y,Z Vertex 1 {m}
  0.855501962706279, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999787, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999787, 4.57200000000004, 1.577101402412; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38bc75c6-4738-4577-b02d-b038692eaa98}, !- Handle
  Hospital Lobby C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {3ac14865-26bb-430c-9242-572e2c5810eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.97765178996112, 4.57200000000004, 1.53570846600078, !- X,Y,Z Vertex 1 {m}
  6.97765178996112, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 4.57200000000004, 1.53570846600078; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4bedd14-6942-4ecb-996a-47543904d985}, !- Handle
  Hospital ER_Exam A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {5bbf7a49-74d3-4b9e-914f-c0290a5e01d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -3.90798504668055e-14, 1.55313816488335, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.71878588615856, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.71878588615856, -3.90798504668055e-14, 1.55313816488335; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {276deca0-013d-4724-8b37-a578437fe40a}, !- Handle
  Hospital ER_Trauma A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {de09ee3d-d9c8-4b15-a159-0f0b415873c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, -3.90798504668055e-14, 1.63023504408633, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  0.415050981353141, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.415050981353141, -3.90798504668055e-14, 1.63023504408633; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2930b4ab-64d3-49c8-bae8-321210e50a03}, !- Handle
  Hospital ER_Trauma C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {8be41fd6-9fcb-4e5e-a0d2-2929eb10cfac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.415050981353141, 4.57200000000004, 1.63023504408633, !- X,Y,Z Vertex 1 {m}
  0.415050981353141, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000427, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000427, 4.57200000000004, 1.63023504408633; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5748b1db-728c-4633-8774-08451a3da0b5}, !- Handle
  Hospital ER_Triage A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {e0475210-27a3-4203-90fa-1f8cddb866b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, -3.90798504668055e-14, 1.577101402412, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  0.855501962706279, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.855501962706279, -3.90798504668055e-14, 1.577101402412; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51a5c34f-3a22-40ff-9800-05a956ef8b57}, !- Handle
  Hospital ER_Exam C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {88283205-2dde-4538-bbd4-3c98a65b7295}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.71878588615856, 4.57200000000004, 1.55313816488335, !- X,Y,Z Vertex 1 {m}
  1.71878588615856, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999572, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999572, 4.57200000000004, 1.55313816488335; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d929cf23-3af0-46dc-8d58-22b6121bef88}, !- Handle
  Hospital ICU_PatRm A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {dd14164c-0437-46b6-91ff-041a7765fa24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000391, -3.90798504668055e-14, 1.5498498501707, !- X,Y,Z Vertex 1 {m}
  0.0254000000000391, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  2.00067451422454, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  2.00067451422454, -3.90798504668055e-14, 1.5498498501707; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddd87f54-d069-498c-911c-dcc5ffdc8887}, !- Handle
  Hospital ICU_PatRm C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {56c1e734-607a-4df4-b9c8-eefbdad9ac53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.00067451422454, 4.57200000000004, 1.5498498501707, !- X,Y,Z Vertex 1 {m}
  2.00067451422454, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000389, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000389, 4.57200000000004, 1.5498498501707; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90fd92f4-eaf5-448c-b832-94468738b378}, !- Handle
  Hospital NurseStn A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {db2cbbe4-ca13-4929-b445-ca616b9a2b08}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.90798504668055e-14, 1.54595897392925, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.90798504668055e-14, 0.762,   !- X,Y,Z Vertex 2 {m}
  2.485170593713, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  2.485170593713, -3.90798504668055e-14, 1.54595897392925; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a15c37d6-f80d-4046-9b04-2f2dcdcd3ea8}, !- Handle
  Hospital PhysTherapy C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {e24c5594-6b71-42b1-8715-0d51ec4fd44c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.79771451814546, 4.57200000000004, 1.5404395905496, !- X,Y,Z Vertex 1 {m}
  3.79771451814546, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999612, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999612, 4.57200000000004, 1.5404395905496; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffdcd565-cf87-45e4-83d2-ecb346634d1c}, !- Handle
  Hospital Radiology A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {1daae9ad-c262-490f-9c11-a1b0fafe745d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000249, -3.90798504668055e-14, 1.5404395905496, !- X,Y,Z Vertex 1 {m}
  0.0254000000000249, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  3.79771451814543, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  3.79771451814543, -3.90798504668055e-14, 1.5404395905496; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f9f5afb-88a7-474f-a2af-537871246d3e}, !- Handle
  Hospital Radiology C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {22b2b8d4-bc49-42aa-bb5d-e053dad59f29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.79771451814543, 4.57200000000004, 1.5404395905496, !- X,Y,Z Vertex 1 {m}
  3.79771451814543, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000252, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000252, 4.57200000000004, 1.5404395905496; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e3bf1d5-55a0-462a-b2a7-3fed82f20289}, !- Handle
  Hospital Lab A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {55075cf3-098d-49ea-8f2d-3ee8ca48864e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -3.90798504668055e-14, 1.5395965436477, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.13245726397384, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.13245726397384, -3.90798504668055e-14, 1.5395965436477; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d3b1525-840b-4b8f-8d7a-c0794488f79e}, !- Handle
  Hospital Lab C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {1c028024-6e25-4acc-b9da-f49a55063a03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.13245726397384, 4.57200000000004, 1.5395965436477, !- X,Y,Z Vertex 1 {m}
  4.13245726397384, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.57200000000004, 1.5395965436477; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {149fdfb7-cbcc-48f8-bd53-59ad3670a451}, !- Handle
  Hospital OR A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {f5424fda-7499-4276-ab4a-d784c024419a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, -3.90798504668055e-14, 1.53829517925277, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.78432471637652, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.78432471637652, -3.90798504668055e-14, 1.53829517925277; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9682c766-f838-4322-8f4e-05919f742a47}, !- Handle
  Hospital OR C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {795121c1-7bab-4e05-b2f0-994f7707abcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.78432471637652, 4.57200000000004, 1.53829517925277, !- X,Y,Z Vertex 1 {m}
  4.78432471637652, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999995, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999995, 4.57200000000004, 1.53829517925277; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be3b7a5f-40c0-4553-b560-c545a5df8633}, !- Handle
  Hospital ICU_Open A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {bd4cb067-8393-4bd9-a598-075b09271c41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000003, -3.90798504668055e-14, 1.53823491700121, !- X,Y,Z Vertex 1 {m}
  0.0254000000000003, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.81956079488478, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.81956079488478, -3.90798504668055e-14, 1.53823491700121; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc8d6ecf-7f04-4913-8377-ee56f23a0b33}, !- Handle
  Hospital ICU_Open C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {99249b5c-743c-47a2-85f8-c1435c302b15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.81956079488478, 4.57200000000004, 1.53823491700121, !- X,Y,Z Vertex 1 {m}
  4.81956079488478, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000004, 1.53823491700121; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {050a1b98-4d59-4e2c-aca7-278680015f3e}, !- Handle
  Hospital Office A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {8b9d5acf-a27d-4780-beef-038ca10b5628}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000027, -3.90798504668055e-14, 1.53791869361612, !- X,Y,Z Vertex 1 {m}
  0.0254000000000027, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  5.01335922668016, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  5.01335922668016, -3.90798504668055e-14, 1.53791869361612; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc39dc92-5d41-4fea-9a50-3f6b5d934e39}, !- Handle
  Hospital Office C  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {5fe24bec-cfe0-4095-9f97-93f9fb87d88f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.01335922668016, 4.57200000000004, 1.53791869361612, !- X,Y,Z Vertex 1 {m}
  5.01335922668016, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000021, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000021, 4.57200000000004, 1.53791869361612; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9556b9d-0cd0-4b89-aa8e-44b85c67bbf6}, !- Handle
  Hospital ICU_NurseStn A  - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {1cc7e77a-9b18-4d97-97c3-46bf9cfb4d86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.90798504668055e-14, 1.53760060806613, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.90798504668055e-14, 0.762,   !- X,Y,Z Vertex 2 {m}
  5.22477569772969, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  5.22477569772969, -3.90798504668055e-14, 1.53760060806613; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c4c201c-5f60-410a-8724-50a740ca3540}, !- Handle
  Hospital Dining A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {b8cce5db-9866-4f55-91ad-8da91e704201}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000089, -3.90798504668055e-14, 1.53728397498801, !- X,Y,Z Vertex 1 {m}
  0.0254000000000089, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  5.45381020803331, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  5.45381020803331, -3.90798504668055e-14, 1.53728397498801; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8176a78d-5214-401f-8be1-01265948373c}, !- Handle
  Hospital Dining C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {93a76eac-8428-4e56-bc91-0f530250b668}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.45381020803331, 4.57200000000004, 1.53728397498801, !- X,Y,Z Vertex 1 {m}
  5.45381020803331, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000083, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000083, 4.57200000000004, 1.53728397498801; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b82e9fa-8b76-4bcd-8ae0-1a1b51b5118e}, !- Handle
  Hospital Kitchen A  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {96c16e07-142b-42a6-8588-f1cc5776652a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, -3.90798504668055e-14, 1.53548311985677, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  7.26846825120838, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  7.26846825120838, -3.90798504668055e-14, 1.53548311985677; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c01439be-ec21-4e48-a81f-ada7ef78af45}, !- Handle
  Hospital ER_NurseStn A  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {a6fed447-e3d3-41e4-baf4-bddd1eafeffb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.90798504668055e-14, 1.53776980036084, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  5.11013962902364, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  5.11013962902364, -3.90798504668055e-14, 1.53776980036084; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77c2f6c2-f03d-4b65-9860-e2f6dd446bcd}, !- Handle
  Hospital Kitchen C  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {4444c300-b285-420b-9b67-38f8a2f75dd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.26846825120838, 4.57200000000004, 1.53548311985677, !- X,Y,Z Vertex 1 {m}
  7.26846825120838, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999817, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999817, 4.57200000000004, 1.53548311985677; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cccda769-18e6-4bba-9d9e-0b92f779bfeb}, !- Handle
  Hospital ER_NurseStn C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {3230b4df-a1b4-4f31-baa0-d4c65b31580a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.11013962902364, 4.57200000000004, 1.53776980036084, !- X,Y,Z Vertex 1 {m}
  5.11013962902364, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57200000000004, 1.53776980036084; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b196a158-888c-46d9-9f88-1b1cef027391}, !- Handle
  Hospital ER_NurseStn A end_b - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {a1d84fa4-c8f1-43fd-9ed3-d6342b84cdd7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0253999999999609, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0253999999999609, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.54659999999996, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d64b4f1f-7d77-4286-90fa-27c51ab8c668}, !- Handle
  Hospital ER_NurseStn A end_b - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {29b33f56-a6f9-4f04-8da4-b95bf55a13fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, -3.90798504668055e-14, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999996, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999996, -3.90798504668055e-14, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92f881b3-c626-40a4-b73b-c15f8f5067c6}, !- Handle
  Hospital ER_NurseStn B end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {3edbec39-0c79-4ce3-b208-7caa92a6c9d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0253999999999609, 1.53151447116394, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0253999999999609, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 27.533380276159, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 27.533380276159, 1.53151447116394; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b13a2f36-99cc-49fb-8376-fb2cbb717dfa}, !- Handle
  Hospital ER_NurseStn C end_b - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {326fb447-7e4a-41ec-8dd7-c5568c3590be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999996, 4.57200000000004, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  4.54659999999996, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999639, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999639, 4.57200000000004, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e798c3e-20ec-4617-935c-2f2549efc6a7}, !- Handle
  Hospital ER_NurseStn C end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {fbd1a0fa-142e-4b8e-a8d3-a26dd0ff583a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0254000000000391, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0254000000000391, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.54660000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.54660000000004, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0deadd03-259f-40b7-b5fb-9c1c44441e6a}, !- Handle
  Hospital NurseStn C end_b - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {9d787c56-9fb0-4983-89b1-6b37dc4e74d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57200000000004, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 4.57200000000004, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90979e5d-ccd5-4c28-a986-f3c08629851f}, !- Handle
  Hospital NurseStn C end_b - Story top Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {fcdd2ec5-b5f2-43e1-b068-35ae4ebd4a40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000391, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000391, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54660000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54660000000004, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44c5a2ef-a507-4199-ac83-11f5fbbdc538}, !- Handle
  Hospital NurseStn B end_b - Story top Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {1b069e14-c518-4cee-9c9b-6a700cad23ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999609, 1.53151447116394, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999609, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 27.533380276159, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 27.533380276159, 1.53151447116394; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eca72b46-1c6d-471b-8aab-d20f6fc1f5c0}, !- Handle
  Hospital NurseStn A end_b - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {1671c51a-9120-499e-bf75-d4e51aaa27f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, -3.90798504668055e-14, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -3.90798504668055e-14, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08826ead-6438-428b-858d-6800c2cdc342}, !- Handle
  Hospital NurseStn A end_b - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {7864f1e6-47a3-45ea-a1ff-a2b802279026}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999609, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999609, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54659999999996, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e7eb6d3-38a8-40e1-a0d6-aee12614f5cf}, !- Handle
  Hospital NurseStn C  - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {495a01b0-96c2-4087-a305-f718337aee79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.2479110411468, 4.57200000000004, 1.53177623504137, !- X,Y,Z Vertex 1 {m}
  23.2479110411468, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 4.57200000000004, 1.53177623504137; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {474a36d0-24e6-48b6-aded-3dda4d47d265}, !- Handle
  Hospital NurseStn A  - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {5ff1becc-dcb2-46ff-88d1-f28e64a51a95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -3.90798504668055e-14, 1.53177623504137, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  23.2479110411468, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  23.2479110411468, -3.90798504668055e-14, 1.53177623504137; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b09accd7-a7c8-4eda-923b-7d3e5f1bb45d}, !- Handle
  Hospital PatRoom A end_a - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {66c651b0-4ab4-4b2d-b758-fee7b08d44da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 5.97109059036236, 1.53665861475551, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 5.97109059036236, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0253999999999603, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0253999999999603, 1.53665861475551; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e40604d-c809-47da-80e8-977ec38796ee}, !- Handle
  Hospital PatRoom A end_a - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {d83b2f25-e1a5-4745-8a9c-424e4902e99a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -3.90798504668055e-14, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -3.90798504668055e-14, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {401c0a6d-8162-4c23-95ba-c9fde99ae185}, !- Handle
  Hospital Corridor B end_a - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {aadcf3f7-6fcb-4be4-9f3d-373afaa39829}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 24.6843990954342, 1.53167835444387, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 24.6843990954342, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0253999999999621, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0253999999999621, 1.53167835444387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {302a8fdc-90f0-43a2-9fb0-ed9c16abaca0}, !- Handle
  Hospital PatRoom C end_a - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {6754e3fd-3883-43e8-8413-e58bd48eaad3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 5.97109059036243, 1.53665861475551, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 5.97109059036243, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000332, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000332, 1.53665861475551; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80dfd0dd-f93f-45c7-88a3-21daa1528054}, !- Handle
  Hospital PatRoom C end_a - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {ca7efc13-1655-447a-8f7a-303d71d2699a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 5.99649059036243, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 5.99649059036243, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 5.99649059036243, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 5.99649059036243, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5dcc86e-9bdd-4544-b81c-1709e96240e9}, !- Handle
  Hospital PatRoom A  - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {e4326e50-bcf5-43ae-a9f8-cffc5890f5a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -3.90798504668055e-14, 1.53104914381492, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  40.962849511171, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  40.962849511171, -3.90798504668055e-14, 1.53104914381492; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {734518fe-0057-41c4-808f-37d0d8b0e63d}, !- Handle
  Hospital PatRoom C  - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Construction Name
  {3dfc26f2-4a91-48b8-8f09-7de7cc9234b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.962849511171, 5.99649059036243, 1.53104914381492, !- X,Y,Z Vertex 1 {m}
  40.962849511171, 5.99649059036243, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 5.99649059036243, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 5.99649059036243, 1.53104914381492; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {a0474b6a-c676-4c16-ae75-42dfb6b0cc94}, !- Handle
  Hospital Corridor People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {aec1c79f-4b5b-4a25-95ed-ffad0271a5db}, !- Handle
  Hospital Corridor People,               !- Name
  {a0474b6a-c676-4c16-ae75-42dfb6b0cc94}, !- People Definition Name
  {d6c3112b-bdae-43a6-ba06-98534c8b2b41}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {97250f3c-6266-40d9-a017-1c2fd5cd8d39}, !- Work Efficiency Schedule Name
  {9a7e270c-c79d-49fb-9879-8d325d7a12a3}, !- Clothing Insulation Schedule Name
  {1fddaf56-aea4-44c6-b043-8584b0ac4663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {9a7e270c-c79d-49fb-9879-8d325d7a12a3}, !- Handle
  Clothing Schedule,                      !- Name
  {b29f48f6-7a2c-40bd-9f3f-d0861164c96a}, !- Schedule Type Limits Name
  {a83c6930-00e8-4958-942d-8264b7053609}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a83c6930-00e8-4958-942d-8264b7053609}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {b29f48f6-7a2c-40bd-9f3f-d0861164c96a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d1a0fd7-ed20-445f-b313-cb93827bf5bc}, !- Handle
  Schedule Rule 1,                        !- Name
  {9a7e270c-c79d-49fb-9879-8d325d7a12a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {18569231-100d-4b94-a803-6a7534f8c9e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {18569231-100d-4b94-a803-6a7534f8c9e6}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {b29f48f6-7a2c-40bd-9f3f-d0861164c96a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b29f48f6-7a2c-40bd-9f3f-d0861164c96a}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {1fddaf56-aea4-44c6-b043-8584b0ac4663}, !- Handle
  Air Velocity Schedule,                  !- Name
  {8031a873-ca67-4168-aa5b-865b603bdbbb}, !- Schedule Type Limits Name
  {be9cf0be-bccd-4ff7-b84a-ebe3adb1593b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be9cf0be-bccd-4ff7-b84a-ebe3adb1593b}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {8031a873-ca67-4168-aa5b-865b603bdbbb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8031a873-ca67-4168-aa5b-865b603bdbbb}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {97250f3c-6266-40d9-a017-1c2fd5cd8d39}, !- Handle
  Work Efficiency Schedule,               !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  {11767805-132e-4b62-a3ec-ef41c660b8f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11767805-132e-4b62-a3ec-ef41c660b8f2}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {dde26405-e01c-484e-b66d-1a4a2ea19e07}, !- Handle
  Hospital Corridor Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5850986146417,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3f1eec1a-1170-467a-8e8a-7d2c7b87b1b5}, !- Handle
  {dde26405-e01c-484e-b66d-1a4a2ea19e07}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.58457499999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.28792499999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {5f4b71ce-1457-4f2c-856a-193de4a8912f}, !- Handle
  Hospital Corridor Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e08d19f1-10dc-49a7-b1f2-8d71ddfbd91f}, !- Handle
  Hospital Corridor Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe55e74a-7307-47b4-92cf-11f3396e0fc4}, !- Number of People Schedule Name
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- People Activity Level Schedule Name
  {2c5842f9-03ed-4249-8433-c0e2fdfe3583}, !- Lighting Schedule Name
  {26464d19-5f62-40d6-b91d-77610f0f6a35}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9e3d4356-3417-48b8-bfd5-e7e2163040ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fe55e74a-7307-47b4-92cf-11f3396e0fc4}, !- Handle
  Hospital Critical Occ,                  !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  {7589c54b-4fcb-4078-a0a5-bd82b9135c4a}, !- Default Day Schedule Name
  {948c061c-057e-411f-9d1a-8fa252efc2f1}, !- Summer Design Day Schedule Name
  {38fe84b6-d38d-45cd-9dee-2f307bae2b53}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7589c54b-4fcb-4078-a0a5-bd82b9135c4a}, !- Handle
  Hospital Critical Occ Default,          !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.43125,                                !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.4625,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.49375,                                !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.525,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.55625,                                !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.5875,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.61875,                                !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.65,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.68125,                                !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.7125,                                 !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.74375,                                !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.775,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.80625,                                !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.8375,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.86875,                                !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  14,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  45,                                     !- Minute 19
  0.65,                                   !- Value Until Time 19
  15,                                     !- Hour 20
  0,                                      !- Minute 20
  0.61875,                                !- Value Until Time 20
  15,                                     !- Hour 21
  15,                                     !- Minute 21
  0.5875,                                 !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.55625,                                !- Value Until Time 22
  15,                                     !- Hour 23
  45,                                     !- Minute 23
  0.525,                                  !- Value Until Time 23
  16,                                     !- Hour 24
  0,                                      !- Minute 24
  0.49375,                                !- Value Until Time 24
  16,                                     !- Hour 25
  15,                                     !- Minute 25
  0.4625,                                 !- Value Until Time 25
  16,                                     !- Hour 26
  30,                                     !- Minute 26
  0.43125,                                !- Value Until Time 26
  16,                                     !- Hour 27
  45,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0.4;                                    !- Value Until Time 28

OS:Schedule:Day,
  {38fe84b6-d38d-45cd-9dee-2f307bae2b53}, !- Handle
  Hospital Critical Occ Winter Design Day, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
  {948c061c-057e-411f-9d1a-8fa252efc2f1}, !- Handle
  Hospital Critical Occ Summer Design Day, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- Handle
  Hospital Activity,                      !- Name
  {36d79a63-9bd1-476e-bb0e-965d4d29a5f0}, !- Schedule Type Limits Name
  {f414f377-a84d-4ff1-97a2-02675f52aebf}, !- Default Day Schedule Name
  {f9d84ef0-c86d-4709-88d4-4f775646d8be}, !- Summer Design Day Schedule Name
  {aedc3b5f-7f9d-48f7-8eaa-5b2836ea1e97}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f414f377-a84d-4ff1-97a2-02675f52aebf}, !- Handle
  Hospital Activity Default,              !- Name
  {36d79a63-9bd1-476e-bb0e-965d4d29a5f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  45,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {aedc3b5f-7f9d-48f7-8eaa-5b2836ea1e97}, !- Handle
  Hospital Activity Winter Design Day,    !- Name
  {36d79a63-9bd1-476e-bb0e-965d4d29a5f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f9d84ef0-c86d-4709-88d4-4f775646d8be}, !- Handle
  Hospital Activity Summer Design Day,    !- Name
  {36d79a63-9bd1-476e-bb0e-965d4d29a5f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {36d79a63-9bd1-476e-bb0e-965d4d29a5f0}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {2c5842f9-03ed-4249-8433-c0e2fdfe3583}, !- Handle
  Hospital Admin Light,                   !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  {dc299cc0-a16d-4f36-9149-310011fa6e99}, !- Default Day Schedule Name
  {5797825b-b241-4a83-9ea4-75b9af028b94}, !- Summer Design Day Schedule Name
  {29e6e32e-0bd2-428a-8ae5-3fea7f8e5b3c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc299cc0-a16d-4f36-9149-310011fa6e99}, !- Handle
  Hospital Admin Light Default,           !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.125,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.175,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.225,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.25,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.275,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.3,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.375,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.45,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.525,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.675,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.75,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.825,                                  !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  30,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  45,                                     !- Minute 20
  0.54,                                   !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.48,                                   !- Value Until Time 21
  15,                                     !- Hour 22
  15,                                     !- Minute 22
  0.42,                                   !- Value Until Time 22
  15,                                     !- Hour 23
  30,                                     !- Minute 23
  0.36,                                   !- Value Until Time 23
  15,                                     !- Hour 24
  45,                                     !- Minute 24
  0.3,                                    !- Value Until Time 24
  16,                                     !- Hour 25
  15,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  30,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  0,                                      !- Minute 28
  0.15,                                   !- Value Until Time 28
  17,                                     !- Hour 29
  15,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  24,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1;                                    !- Value Until Time 30

OS:Schedule:Day,
  {29e6e32e-0bd2-428a-8ae5-3fea7f8e5b3c}, !- Handle
  Hospital Admin Light Winter Design Day, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {5797825b-b241-4a83-9ea4-75b9af028b94}, !- Handle
  Hospital Admin Light Summer Design Day, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {39ea5b8b-fd97-41b4-b675-6d5530246cda}, !- Handle
  Schedule Rule 3,                        !- Name
  {2c5842f9-03ed-4249-8433-c0e2fdfe3583}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {73bdab21-8e8b-4665-8f5d-6b71e3384616}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73bdab21-8e8b-4665-8f5d-6b71e3384616}, !- Handle
  Hospital Admin Light Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.125,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.175,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.225,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.25,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.275,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.3,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.375,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.45,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.525,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.675,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.75,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.825,                                  !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  30,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  45,                                     !- Minute 20
  0.54,                                   !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.48,                                   !- Value Until Time 21
  15,                                     !- Hour 22
  15,                                     !- Minute 22
  0.42,                                   !- Value Until Time 22
  15,                                     !- Hour 23
  30,                                     !- Minute 23
  0.36,                                   !- Value Until Time 23
  15,                                     !- Hour 24
  45,                                     !- Minute 24
  0.3,                                    !- Value Until Time 24
  16,                                     !- Hour 25
  15,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  30,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  0,                                      !- Minute 28
  0.15,                                   !- Value Until Time 28
  17,                                     !- Hour 29
  15,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  24,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1;                                    !- Value Until Time 30

OS:Schedule:Rule,
  {9f765448-70c8-4bb1-bbdd-890ac463e742}, !- Handle
  Schedule Rule 4,                        !- Name
  {2c5842f9-03ed-4249-8433-c0e2fdfe3583}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46d5e944-b62e-44f6-83a3-887cc02b14ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46d5e944-b62e-44f6-83a3-887cc02b14ec}, !- Handle
  Hospital Admin Light Sat Day,           !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  11,                                     !- Hour 2
  45,                                     !- Minute 2
  0.118181818181818,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.136363636363636,                      !- Value Until Time 3
  12,                                     !- Hour 4
  15,                                     !- Minute 4
  0.154545454545455,                      !- Value Until Time 4
  12,                                     !- Hour 5
  30,                                     !- Minute 5
  0.172727272727273,                      !- Value Until Time 5
  12,                                     !- Hour 6
  45,                                     !- Minute 6
  0.190909090909091,                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.209090909090909,                      !- Value Until Time 7
  13,                                     !- Hour 8
  15,                                     !- Minute 8
  0.227272727272727,                      !- Value Until Time 8
  13,                                     !- Hour 9
  30,                                     !- Minute 9
  0.245454545454545,                      !- Value Until Time 9
  13,                                     !- Hour 10
  45,                                     !- Minute 10
  0.263636363636364,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.281818181818182,                      !- Value Until Time 11
  14,                                     !- Hour 12
  15,                                     !- Minute 12
  0.3,                                    !- Value Until Time 12
  14,                                     !- Hour 13
  30,                                     !- Minute 13
  0.286666666666667,                      !- Value Until Time 13
  14,                                     !- Hour 14
  45,                                     !- Minute 14
  0.273333333333333,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.26,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  15,                                     !- Minute 16
  0.246666666666667,                      !- Value Until Time 16
  15,                                     !- Hour 17
  30,                                     !- Minute 17
  0.233333333333333,                      !- Value Until Time 17
  15,                                     !- Hour 18
  45,                                     !- Minute 18
  0.22,                                   !- Value Until Time 18
  16,                                     !- Hour 19
  0,                                      !- Minute 19
  0.206666666666667,                      !- Value Until Time 19
  16,                                     !- Hour 20
  15,                                     !- Minute 20
  0.193333333333333,                      !- Value Until Time 20
  16,                                     !- Hour 21
  30,                                     !- Minute 21
  0.18,                                   !- Value Until Time 21
  16,                                     !- Hour 22
  45,                                     !- Minute 22
  0.166666666666667,                      !- Value Until Time 22
  17,                                     !- Hour 23
  0,                                      !- Minute 23
  0.153333333333333,                      !- Value Until Time 23
  17,                                     !- Hour 24
  15,                                     !- Minute 24
  0.14,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  30,                                     !- Minute 25
  0.126666666666667,                      !- Value Until Time 25
  17,                                     !- Hour 26
  45,                                     !- Minute 26
  0.113333333333333,                      !- Value Until Time 26
  18,                                     !- Hour 27
  0,                                      !- Minute 27
  0.1,                                    !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0.1;                                    !- Value Until Time 28

OS:Schedule:Rule,
  {3faf14ff-1fdd-43d7-a5fd-140349e47e64}, !- Handle
  Schedule Rule 5,                        !- Name
  {2c5842f9-03ed-4249-8433-c0e2fdfe3583}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be33fdca-66da-43fb-9d01-f2daa56023ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be33fdca-66da-43fb-9d01-f2daa56023ef}, !- Handle
  Hospital Admin Light Sun Day,           !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {26464d19-5f62-40d6-b91d-77610f0f6a35}, !- Handle
  Hospital Admin Equipment,               !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  {77bf8f2a-788b-4d51-8576-deea86cd3ac3}, !- Default Day Schedule Name
  {a2849a3c-44a3-4073-ae72-c8c561eadec0}, !- Summer Design Day Schedule Name
  {a1f16c3f-e25c-4873-b33c-9a2fcd9792ea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77bf8f2a-788b-4d51-8576-deea86cd3ac3}, !- Handle
  Hospital Admin Equipment Default,       !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.325,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.375,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.425,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.45,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.475,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.5625,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.625,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.6875,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.8125,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.875,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.9375,                                 !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  15,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3;                                    !- Value Until Time 19

OS:Schedule:Day,
  {a1f16c3f-e25c-4873-b33c-9a2fcd9792ea}, !- Handle
  Hospital Admin Equipment Winter Design Day, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {a2849a3c-44a3-4073-ae72-c8c561eadec0}, !- Handle
  Hospital Admin Equipment Summer Design Day, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {9f46caff-c13d-4630-a38b-ea3d2393a851}, !- Handle
  Schedule Rule 6,                        !- Name
  {26464d19-5f62-40d6-b91d-77610f0f6a35}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {89d5e638-da58-4e64-bd98-fd092e4bdac1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89d5e638-da58-4e64-bd98-fd092e4bdac1}, !- Handle
  Hospital Admin Equipment Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.325,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.375,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.425,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.45,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.475,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.5625,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.625,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.6875,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.8125,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.875,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.9375,                                 !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  15,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3;                                    !- Value Until Time 19

OS:Schedule:Rule,
  {7be298ba-a88b-419d-94bd-4d93e6a0876b}, !- Handle
  Schedule Rule 7,                        !- Name
  {26464d19-5f62-40d6-b91d-77610f0f6a35}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {08c9eec4-41b5-4243-bdf0-1e5586a348f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08c9eec4-41b5-4243-bdf0-1e5586a348f7}, !- Handle
  Hospital Admin Equipment Sat Day,       !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.61304347826087,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.617391304347826,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.621739130434783,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.626086956521739,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.630434782608696,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.634782608695652,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.639130434782609,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.643478260869565,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.647826086956522,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.652173913043478,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.656521739130435,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.660869565217392,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.665217391304348,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.669565217391305,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.673913043478261,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.678260869565218,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.682608695652174,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.686956521739131,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.691304347826087,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.695652173913044,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.7,                                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.704347826086957,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.708695652173913,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.71304347826087,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.717391304347826,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.721739130434783,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.726086956521739,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.730434782608696,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.734782608695652,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.739130434782609,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.743478260869565,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.747826086956522,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.752173913043478,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.756521739130435,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.760869565217391,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.765217391304348,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.769565217391304,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.773913043478261,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.778260869565217,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.782608695652174,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.786956521739131,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.791304347826087,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.795652173913044,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8,                                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.781481481481481,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.762962962962963,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.744444444444444,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.725925925925926,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.707407407407407,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.688888888888889,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.67037037037037,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.651851851851852,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.633333333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.614814814814815,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.596296296296296,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.577777777777778,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.559259259259259,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.540740740740741,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.522222222222222,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.503703703703704,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.485185185185185,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.466666666666667,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.448148148148148,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.42962962962963,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.411111111111111,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.392592592592593,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.374074074074074,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.355555555555556,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.337037037037037,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.318518518518519,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.504347826086956,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.508695652173913,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.513043478260869,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.517391304347826,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.521739130434783,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.526086956521739,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.530434782608696,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.534782608695652,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.539130434782609,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.543478260869565,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.547826086956522,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.552173913043478,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.556521739130435,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.560869565217391,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.565217391304348,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.569565217391304,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.573913043478261,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.578260869565217,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.582608695652174,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.58695652173913,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.591304347826087,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.595652173913043,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.6,                                    !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.604347826086957,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.608695652173913;                      !- Value Until Time 96

OS:Schedule:Rule,
  {f0663b41-af64-43a5-abce-39e4934de758}, !- Handle
  Schedule Rule 8,                        !- Name
  {26464d19-5f62-40d6-b91d-77610f0f6a35}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {616fdbbc-0656-459e-b0b2-17bcd42f6fb2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {616fdbbc-0656-459e-b0b2-17bcd42f6fb2}, !- Handle
  Hospital Admin Equipment Sun Day,       !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {9e3d4356-3417-48b8-bfd5-e7e2163040ea}, !- Handle
  Hospital Infil Quarter On,              !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  {764e79e9-b655-44ed-bb1b-51e054cbf2c1}, !- Default Day Schedule Name
  {837a2415-9c7e-4106-9d64-82ea1f84778c}, !- Summer Design Day Schedule Name
  {d85b8d2b-544b-4e3f-b7fd-f1b99587ce2d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {764e79e9-b655-44ed-bb1b-51e054cbf2c1}, !- Handle
  Hospital Infil Quarter On Default,      !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {e2d6f1f6-dbe9-4b32-9c1b-caa7335c64a5}, !- Handle
  Schedule Rule 9,                        !- Name
  {9e3d4356-3417-48b8-bfd5-e7e2163040ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {444c9f04-78cb-4893-9f19-9e053343156c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {444c9f04-78cb-4893-9f19-9e053343156c}, !- Handle
  Hospital Infil Quarter On Default|Sun|Sat Day, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d85b8d2b-544b-4e3f-b7fd-f1b99587ce2d}, !- Handle
  Hospital Infil Quarter On Winter Design Day, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {837a2415-9c7e-4106-9d64-82ea1f84778c}, !- Handle
  Hospital Infil Quarter On Summer Design Day, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {bfb4a755-25b7-4707-acc6-71f588c6b140}, !- Handle
  Hospital Dining People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2f58c22e-6de7-4e39-acbe-04277a8c4faf}, !- Handle
  Hospital Dining People,                 !- Name
  {bfb4a755-25b7-4707-acc6-71f588c6b140}, !- People Definition Name
  {dd937476-54db-4794-a37e-e9058a746538}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {97250f3c-6266-40d9-a017-1c2fd5cd8d39}, !- Work Efficiency Schedule Name
  {9a7e270c-c79d-49fb-9879-8d325d7a12a3}, !- Clothing Insulation Schedule Name
  {1fddaf56-aea4-44c6-b043-8584b0ac4663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5e7238fd-6d40-4a07-949a-beee46454336}, !- Handle
  Hospital Dining Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  27.7170693230275,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8c84eb77-fba1-4079-9a65-aa54d76f1d5c}, !- Handle
  {5e7238fd-6d40-4a07-949a-beee46454336}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {05181adc-8cc6-4516-a824-d7f5782b6e7e}, !- Handle
  Hospital Dining Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c08840db-eaff-477e-b4a2-f5f3d79fd629}, !- Handle
  Hospital Dining Elec Equip,             !- Name
  {05181adc-8cc6-4516-a824-d7f5782b6e7e}, !- Electric Equipment Definition Name
  {dd937476-54db-4794-a37e-e9058a746538}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dd206b44-9591-4577-a376-12122e922288}, !- Handle
  Hospital Dining Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b95058e9-7634-4b35-a7ce-375eaa0478f3}, !- Handle
  Hospital Dining Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe55e74a-7307-47b4-92cf-11f3396e0fc4}, !- Number of People Schedule Name
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- People Activity Level Schedule Name
  {2c5842f9-03ed-4249-8433-c0e2fdfe3583}, !- Lighting Schedule Name
  {26464d19-5f62-40d6-b91d-77610f0f6a35}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9e3d4356-3417-48b8-bfd5-e7e2163040ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {ddb82d15-6e68-41d1-82bf-436e1ee22e4c}, !- Handle
  Hospital ER_Exam People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f6e10ddd-fa21-433c-92c7-ddfc4688acb2}, !- Handle
  Hospital ER_Exam People,                !- Name
  {ddb82d15-6e68-41d1-82bf-436e1ee22e4c}, !- People Definition Name
  {b75a9e65-42be-4502-b6a3-39efb3eca35d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {97250f3c-6266-40d9-a017-1c2fd5cd8d39}, !- Work Efficiency Schedule Name
  {9a7e270c-c79d-49fb-9879-8d325d7a12a3}, !- Clothing Insulation Schedule Name
  {1fddaf56-aea4-44c6-b043-8584b0ac4663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0b8e901e-3ac0-4b0f-86e7-affcb054db47}, !- Handle
  Hospital ER_Exam Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.344179910582,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8310bd38-09b3-47f7-b7ae-a83c2e8a9e85}, !- Handle
  {0b8e901e-3ac0-4b0f-86e7-affcb054db47}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {49809b8a-e728-43e1-b5f8-9fcf37e4b6a0}, !- Handle
  Hospital ER_Exam Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {99b24156-2772-442d-8bee-0b9bb877b6c9}, !- Handle
  Hospital ER_Exam Elec Equip,            !- Name
  {49809b8a-e728-43e1-b5f8-9fcf37e4b6a0}, !- Electric Equipment Definition Name
  {b75a9e65-42be-4502-b6a3-39efb3eca35d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a8431f23-20d1-4c3c-8595-fda0c195dd42}, !- Handle
  Hospital ER_Exam Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fca161d0-7de6-4a4e-8a87-a9482362d4ba}, !- Handle
  Hospital ER_Exam Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe55e74a-7307-47b4-92cf-11f3396e0fc4}, !- Number of People Schedule Name
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- People Activity Level Schedule Name
  {ac32b317-972b-40d9-84f4-7d95507172dd}, !- Lighting Schedule Name
  {b7f2d8b5-d615-4153-be8f-2efb05df50b0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9e3d4356-3417-48b8-bfd5-e7e2163040ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ac32b317-972b-40d9-84f4-7d95507172dd}, !- Handle
  Hospital Critical Light,                !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  {8e764b87-b379-4b02-8fa4-67c1114ebb87}, !- Default Day Schedule Name
  {064612c7-1b06-4632-a047-63fefbb97e3e}, !- Summer Design Day Schedule Name
  {59249d93-ba12-4765-bd0d-f0c282a260fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8e764b87-b379-4b02-8fa4-67c1114ebb87}, !- Handle
  Hospital Critical Light Default,        !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.525,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.55,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.575,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.625,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.675,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.7,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.725,                                  !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.75,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.775,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.825,                                  !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.85,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.875,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  14,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  45,                                     !- Minute 19
  0.7,                                    !- Value Until Time 19
  15,                                     !- Hour 20
  0,                                      !- Minute 20
  0.675,                                  !- Value Until Time 20
  15,                                     !- Hour 21
  15,                                     !- Minute 21
  0.65,                                   !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.625,                                  !- Value Until Time 22
  15,                                     !- Hour 23
  45,                                     !- Minute 23
  0.6,                                    !- Value Until Time 23
  16,                                     !- Hour 24
  0,                                      !- Minute 24
  0.575,                                  !- Value Until Time 24
  16,                                     !- Hour 25
  15,                                     !- Minute 25
  0.55,                                   !- Value Until Time 25
  16,                                     !- Hour 26
  30,                                     !- Minute 26
  0.525,                                  !- Value Until Time 26
  16,                                     !- Hour 27
  45,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0.5;                                    !- Value Until Time 28

OS:Schedule:Day,
  {59249d93-ba12-4765-bd0d-f0c282a260fd}, !- Handle
  Hospital Critical Light Winter Design Day, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {064612c7-1b06-4632-a047-63fefbb97e3e}, !- Handle
  Hospital Critical Light Summer Design Day, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {b7f2d8b5-d615-4153-be8f-2efb05df50b0}, !- Handle
  Hospital Critical Equip,                !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  {c32d3e9e-0e15-4ded-9411-de07eead48cf}, !- Default Day Schedule Name
  {45af4315-5237-4f61-bf30-8138a1484f15}, !- Summer Design Day Schedule Name
  {049c3561-d64f-4da3-8ff2-7d0cff57edb7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c32d3e9e-0e15-4ded-9411-de07eead48cf}, !- Handle
  Hospital Critical Equip Default,        !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.53125,                                !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.5625,                                 !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.59375,                                !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.625,                                  !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.65625,                                !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.6875,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.71875,                                !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.75,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.78125,                                !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.8125,                                 !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.84375,                                !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.875,                                  !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.90625,                                !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.9375,                                 !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.96875,                                !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  15,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5;                                    !- Value Until Time 19

OS:Schedule:Day,
  {45af4315-5237-4f61-bf30-8138a1484f15}, !- Handle
  Hospital Critical Equip Summer Design Day, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Day,
  {049c3561-d64f-4da3-8ff2-7d0cff57edb7}, !- Handle
  Hospital Critical Equip Winter Design Day, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:People:Definition,
  {4a31932f-c99c-4432-9c31-fbff5617e5eb}, !- Handle
  Hospital ER_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0672744401044358,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c2d9512c-30ac-4a57-9aa6-d6b230a9d149}, !- Handle
  Hospital ER_NurseStn People,            !- Name
  {4a31932f-c99c-4432-9c31-fbff5617e5eb}, !- People Definition Name
  {bfefd1ec-642a-4d9e-943d-a141f9c3ed9b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {97250f3c-6266-40d9-a017-1c2fd5cd8d39}, !- Work Efficiency Schedule Name
  {9a7e270c-c79d-49fb-9879-8d325d7a12a3}, !- Clothing Insulation Schedule Name
  {1fddaf56-aea4-44c6-b043-8584b0ac4663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1adbc0d0-76ba-43e7-82d8-47d1b9f3105a}, !- Handle
  Hospital ER_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.8680912917381,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fe78265a-e336-4ad3-bda3-07f408f846f3}, !- Handle
  {1adbc0d0-76ba-43e7-82d8-47d1b9f3105a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {40770084-c91e-4889-91df-e31b3bd86333}, !- Handle
  Hospital ER_NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.6389181667252,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f6c17676-956c-4709-a842-c112edf4fb91}, !- Handle
  Hospital ER_NurseStn Elec Equip,        !- Name
  {40770084-c91e-4889-91df-e31b3bd86333}, !- Electric Equipment Definition Name
  {bfefd1ec-642a-4d9e-943d-a141f9c3ed9b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {018e1906-b601-4a5a-bb12-4d8d2a326330}, !- Handle
  Hospital ER_NurseStn Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bddfc3c1-b016-4032-a1fe-6a216aced62a}, !- Handle
  Hospital ER_NurseStn Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe55e74a-7307-47b4-92cf-11f3396e0fc4}, !- Number of People Schedule Name
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- People Activity Level Schedule Name
  {2c5842f9-03ed-4249-8433-c0e2fdfe3583}, !- Lighting Schedule Name
  {26464d19-5f62-40d6-b91d-77610f0f6a35}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9e3d4356-3417-48b8-bfd5-e7e2163040ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {005eaf85-4e5d-47f7-9dd7-f8edac57876d}, !- Handle
  Hospital ER_Trauma People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {62e139de-2445-43ab-8b7c-1b3c4c88a19f}, !- Handle
  Hospital ER_Trauma People,              !- Name
  {005eaf85-4e5d-47f7-9dd7-f8edac57876d}, !- People Definition Name
  {18540fff-41a3-4406-ae69-d660cf854858}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {97250f3c-6266-40d9-a017-1c2fd5cd8d39}, !- Work Efficiency Schedule Name
  {9a7e270c-c79d-49fb-9879-8d325d7a12a3}, !- Clothing Insulation Schedule Name
  {1fddaf56-aea4-44c6-b043-8584b0ac4663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e21287eb-80af-4e1a-a54d-1e091fd2dcaa}, !- Handle
  Hospital ER_Trauma Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.344179910582,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8734e31b-ac57-4aa0-b152-28111416971b}, !- Handle
  {e21287eb-80af-4e1a-a54d-1e091fd2dcaa}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {4fc414ee-346c-4b6a-91c9-8b4f1b322c25}, !- Handle
  Hospital ER_Trauma Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {733f44a1-b9e5-40d4-89d3-1a683a57d70e}, !- Handle
  Hospital ER_Trauma Elec Equip,          !- Name
  {4fc414ee-346c-4b6a-91c9-8b4f1b322c25}, !- Electric Equipment Definition Name
  {18540fff-41a3-4406-ae69-d660cf854858}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c4776cc7-2dc0-40be-8cfa-eddcc2042d21}, !- Handle
  Hospital ER_Trauma Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f4cc05c3-d6f7-4b08-8013-fbfdb97f56f7}, !- Handle
  Hospital ER_Trauma Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe55e74a-7307-47b4-92cf-11f3396e0fc4}, !- Number of People Schedule Name
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- People Activity Level Schedule Name
  {ac32b317-972b-40d9-84f4-7d95507172dd}, !- Lighting Schedule Name
  {b7f2d8b5-d615-4153-be8f-2efb05df50b0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9e3d4356-3417-48b8-bfd5-e7e2163040ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {5af6469d-f73b-4cd4-81d2-70a1bfbb9a23}, !- Handle
  Hospital ER_Triage People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fa9c8cb8-716e-49aa-9042-5648927e056d}, !- Handle
  Hospital ER_Triage People,              !- Name
  {5af6469d-f73b-4cd4-81d2-70a1bfbb9a23}, !- People Definition Name
  {9d22b230-3f5e-4a05-9b75-3cdef4c8aa91}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {97250f3c-6266-40d9-a017-1c2fd5cd8d39}, !- Work Efficiency Schedule Name
  {9a7e270c-c79d-49fb-9879-8d325d7a12a3}, !- Clothing Insulation Schedule Name
  {1fddaf56-aea4-44c6-b043-8584b0ac4663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {da3bf6b8-d44d-4f96-9c95-e75d49b575da}, !- Handle
  Hospital ER_Triage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.344179910582,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {199542e2-cc7c-47e7-8ff1-eba0df3fcf91}, !- Handle
  {da3bf6b8-d44d-4f96-9c95-e75d49b575da}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {6bf47067-2c6b-4096-85d3-d3216067ab35}, !- Handle
  Hospital ER_Triage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  28.739640812615,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {337f09ac-e822-47db-88c9-67f2701366d0}, !- Handle
  Hospital ER_Triage Elec Equip,          !- Name
  {6bf47067-2c6b-4096-85d3-d3216067ab35}, !- Electric Equipment Definition Name
  {9d22b230-3f5e-4a05-9b75-3cdef4c8aa91}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c97a172a-9d82-4b90-8a54-aa0557891c12}, !- Handle
  Hospital ER_Triage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {958c7709-9bb6-44bd-a9ab-9000a4477374}, !- Handle
  Hospital ER_Triage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe55e74a-7307-47b4-92cf-11f3396e0fc4}, !- Number of People Schedule Name
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- People Activity Level Schedule Name
  {ac32b317-972b-40d9-84f4-7d95507172dd}, !- Lighting Schedule Name
  {b7f2d8b5-d615-4153-be8f-2efb05df50b0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9e3d4356-3417-48b8-bfd5-e7e2163040ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {a3a8ba58-c41d-48ae-9582-1b8f78f60592}, !- Handle
  Hospital ICU_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {302b7681-0591-47bd-b657-3cbe5b836293}, !- Handle
  Hospital ICU_NurseStn People,           !- Name
  {a3a8ba58-c41d-48ae-9582-1b8f78f60592}, !- People Definition Name
  {8061e014-fc10-4455-9204-199e4eee2d9e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {97250f3c-6266-40d9-a017-1c2fd5cd8d39}, !- Work Efficiency Schedule Name
  {9a7e270c-c79d-49fb-9879-8d325d7a12a3}, !- Clothing Insulation Schedule Name
  {1fddaf56-aea4-44c6-b043-8584b0ac4663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {361816ae-3973-463e-854f-ccf66ffb1bf6}, !- Handle
  Hospital ICU_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.4062868125736,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3e036aac-0e2b-4d95-9419-25bbf0b71c45}, !- Handle
  {361816ae-3973-463e-854f-ccf66ffb1bf6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {168200dd-0e88-4252-94ac-b5361f000c47}, !- Handle
  Hospital ICU_NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {55e7838f-888a-456c-9b54-36d918f86ad3}, !- Handle
  Hospital ICU_NurseStn Elec Equip,       !- Name
  {168200dd-0e88-4252-94ac-b5361f000c47}, !- Electric Equipment Definition Name
  {8061e014-fc10-4455-9204-199e4eee2d9e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2fcf13b9-57a6-48fb-890b-f6b55e9b43ea}, !- Handle
  Hospital ICU_NurseStn Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8be10259-892c-4dca-ae74-a1957e0d6306}, !- Handle
  Hospital ICU_NurseStn Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe55e74a-7307-47b4-92cf-11f3396e0fc4}, !- Number of People Schedule Name
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- People Activity Level Schedule Name
  {2c5842f9-03ed-4249-8433-c0e2fdfe3583}, !- Lighting Schedule Name
  {b7f2d8b5-d615-4153-be8f-2efb05df50b0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9e3d4356-3417-48b8-bfd5-e7e2163040ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {61067234-da73-4434-83dc-2cea0ce96a5d}, !- Handle
  Hospital ICU_Open People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {070c585c-1561-4289-b1bd-db3e4b61782d}, !- Handle
  Hospital ICU_Open People,               !- Name
  {61067234-da73-4434-83dc-2cea0ce96a5d}, !- People Definition Name
  {adc39a22-34c2-4110-812c-5a085d8c8ef4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {97250f3c-6266-40d9-a017-1c2fd5cd8d39}, !- Work Efficiency Schedule Name
  {9a7e270c-c79d-49fb-9879-8d325d7a12a3}, !- Clothing Insulation Schedule Name
  {1fddaf56-aea4-44c6-b043-8584b0ac4663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {eb892230-9057-45fa-bace-41b11ce3d466}, !- Handle
  Hospital ICU_Open Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.344179910582,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {203e1290-4dd8-4166-a897-9cb60f918572}, !- Handle
  {eb892230-9057-45fa-bace-41b11ce3d466}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {8607b604-21ad-45d5-8e79-797abba1b415}, !- Handle
  Hospital ICU_Open Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a0ef5101-4bfe-4573-a596-656a0c4bd2ba}, !- Handle
  Hospital ICU_Open Elec Equip,           !- Name
  {8607b604-21ad-45d5-8e79-797abba1b415}, !- Electric Equipment Definition Name
  {adc39a22-34c2-4110-812c-5a085d8c8ef4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {170f9a7a-3f0f-4767-930c-47bb211a62fa}, !- Handle
  Hospital ICU_Open Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {410305ad-b594-460b-8938-caa7bfe05f88}, !- Handle
  Hospital ICU_Open Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe55e74a-7307-47b4-92cf-11f3396e0fc4}, !- Number of People Schedule Name
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- People Activity Level Schedule Name
  {ac32b317-972b-40d9-84f4-7d95507172dd}, !- Lighting Schedule Name
  {26464d19-5f62-40d6-b91d-77610f0f6a35}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9e3d4356-3417-48b8-bfd5-e7e2163040ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {ec72f085-58cb-455b-b90f-af1144e9dd2a}, !- Handle
  Hospital ICU_PatRm People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2a653d3f-dab3-47db-9051-084b05d5c6e1}, !- Handle
  Hospital ICU_PatRm People,              !- Name
  {ec72f085-58cb-455b-b90f-af1144e9dd2a}, !- People Definition Name
  {612013b2-f4f1-4d7b-a800-1aed32082b69}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {97250f3c-6266-40d9-a017-1c2fd5cd8d39}, !- Work Efficiency Schedule Name
  {9a7e270c-c79d-49fb-9879-8d325d7a12a3}, !- Clothing Insulation Schedule Name
  {1fddaf56-aea4-44c6-b043-8584b0ac4663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f7b44374-3f1a-4157-b803-d9372182b6ab}, !- Handle
  Hospital ICU_PatRm Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.344179910582,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {33ef17a0-bc8d-481c-b932-d33d763c73ac}, !- Handle
  {f7b44374-3f1a-4157-b803-d9372182b6ab}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {92605f8a-99a8-42cb-b3ad-cf64f37abf18}, !- Handle
  Hospital ICU_PatRm Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  28.9549190209492,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ca6ab6a7-b735-4d88-b134-17c6607e8e05}, !- Handle
  Hospital ICU_PatRm Elec Equip,          !- Name
  {92605f8a-99a8-42cb-b3ad-cf64f37abf18}, !- Electric Equipment Definition Name
  {612013b2-f4f1-4d7b-a800-1aed32082b69}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b7032fdf-2d5d-49cf-84ef-daabb4daeb8f}, !- Handle
  Hospital ICU_PatRm Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {53f9f3a9-bd03-4f67-9a58-15e8f18ac844}, !- Handle
  Hospital ICU_PatRm Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe55e74a-7307-47b4-92cf-11f3396e0fc4}, !- Number of People Schedule Name
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- People Activity Level Schedule Name
  {ac32b317-972b-40d9-84f4-7d95507172dd}, !- Lighting Schedule Name
  {b7f2d8b5-d615-4153-be8f-2efb05df50b0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9e3d4356-3417-48b8-bfd5-e7e2163040ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {2c1b28b6-1fe8-4cf1-8a31-6966eee98873}, !- Handle
  Hospital Kitchen People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b08681ea-8c2e-458a-b780-6ecafa254823}, !- Handle
  Hospital Kitchen People,                !- Name
  {2c1b28b6-1fe8-4cf1-8a31-6966eee98873}, !- People Definition Name
  {28c36c77-dbdc-4c6f-bb75-82c417c6cf6e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {97250f3c-6266-40d9-a017-1c2fd5cd8d39}, !- Work Efficiency Schedule Name
  {9a7e270c-c79d-49fb-9879-8d325d7a12a3}, !- Clothing Insulation Schedule Name
  {1fddaf56-aea4-44c6-b043-8584b0ac4663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dcf4ce93-5b60-49c3-9aa2-4ff9c0363f19}, !- Handle
  Hospital Kitchen Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.2847527917278,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e412ce81-a392-4fef-8e52-5c87bfb430e0}, !- Handle
  {dcf4ce93-5b60-49c3-9aa2-4ff9c0363f19}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {519e20d2-2119-4fcd-8a6b-6b100cc3589a}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293243408203,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment,
  {f33acfde-58ff-4b9c-a43b-794e1de34882}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {519e20d2-2119-4fcd-8a6b-6b100cc3589a}, !- Electric Equipment Definition Name
  {28c36c77-dbdc-4c6f-bb75-82c417c6cf6e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {157ed062-392e-4a8e-9535-adb1bf96f7e5}, !- Handle
  Hospital Kitchen Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00188468,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cd01e0d9-fd86-47a9-9051-01b581aa15b0}, !- Handle
  Hospital Kitchen Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1a66231b-9841-4fc0-b988-b26fd46277a1}, !- Number of People Schedule Name
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- People Activity Level Schedule Name
  {2c5842f9-03ed-4249-8433-c0e2fdfe3583}, !- Lighting Schedule Name
  {58b70eab-c204-49a7-8410-a5f17a302b94}, !- Electric Equipment Schedule Name
  {27bd9481-5e91-47e0-8610-912a5f13ae10}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9e3d4356-3417-48b8-bfd5-e7e2163040ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1a66231b-9841-4fc0-b988-b26fd46277a1}, !- Handle
  Hospital Bldg Occ,                      !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  {2ab8c914-3e21-4c72-8a4d-d022461fa1b4}, !- Default Day Schedule Name
  {2c529660-3fd4-495b-87bc-341091e696e4}, !- Summer Design Day Schedule Name
  {ebd916a5-b5a6-4ece-ab2d-2ef9f5d61170}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ab8c914-3e21-4c72-8a4d-d022461fa1b4}, !- Handle
  Hospital Bldg Occ Default,              !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.06875,                                !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.10625,                                !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.125,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.14375,                                !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1625,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.18125,                                !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.275,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.35,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.425,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.6,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.7,                                    !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.8,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  15,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  15,                                     !- Hour 20
  15,                                     !- Minute 20
  0.178571428571429,                      !- Value Until Time 20
  15,                                     !- Hour 21
  30,                                     !- Minute 21
  0.157142857142857,                      !- Value Until Time 21
  15,                                     !- Hour 22
  45,                                     !- Minute 22
  0.135714285714286,                      !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.114285714285714,                      !- Value Until Time 23
  16,                                     !- Hour 24
  15,                                     !- Minute 24
  0.0928571428571429,                     !- Value Until Time 24
  16,                                     !- Hour 25
  30,                                     !- Minute 25
  0.0714285714285714,                     !- Value Until Time 25
  16,                                     !- Hour 26
  45,                                     !- Minute 26
  0.05,                                   !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.05;                                   !- Value Until Time 27

OS:Schedule:Day,
  {2c529660-3fd4-495b-87bc-341091e696e4}, !- Handle
  Hospital Bldg Occ Summer Design Day,    !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {e5a5cd17-cb61-45c0-b274-4f50c7ca018b}, !- Handle
  Schedule Rule 12,                       !- Name
  {1a66231b-9841-4fc0-b988-b26fd46277a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {07a295f3-d81a-4c55-a7fa-e7b0a771bd0c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07a295f3-d81a-4c55-a7fa-e7b0a771bd0c}, !- Handle
  Hospital Bldg Occ Sun Day,              !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ebd916a5-b5a6-4ece-ab2d-2ef9f5d61170}, !- Handle
  Hospital Bldg Occ Winter Design Day,    !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {3809e916-e585-4c8a-b261-bb3575d4106c}, !- Handle
  Schedule Rule 13,                       !- Name
  {1a66231b-9841-4fc0-b988-b26fd46277a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53e977a1-02e5-494d-a905-e18a2753c61f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53e977a1-02e5-494d-a905-e18a2753c61f}, !- Handle
  Hospital Bldg Occ WntrDsn|Sat Day,      !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.23768115942029,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.239130434782609,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.240579710144928,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.242028985507246,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.243478260869565,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.244927536231884,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.246376811594203,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.247826086956522,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.249275362318841,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.250724637681159,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.252173913043478,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.253623188405797,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.255072463768116,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.256521739130435,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.257971014492754,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.259420289855073,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.260869565217391,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.26231884057971,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.263768115942029,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.265217391304348,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.266666666666667,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.268115942028986,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.269565217391305,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.271014492753623,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.272463768115942,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.273913043478261,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.27536231884058,                       !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.276811594202899,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.278260869565218,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.279710144927536,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.281159420289855,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.282608695652174,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.284057971014493,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.285507246376812,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.286956521739131,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.288405797101449,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.289855072463768,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.291304347826087,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.292753623188406,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.294202898550725,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.295652173913043,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.297101449275362,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.298550724637681,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.3,                                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.290740740740741,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.281481481481481,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.272222222222222,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.262962962962963,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.253703703703704,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.244444444444444,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.235185185185185,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.225925925925926,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.216666666666667,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.207407407407407,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.198148148148148,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.188888888888889,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.17962962962963,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.17037037037037,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.161111111111111,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.151851851851852,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.142592592592593,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.133333333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.124074074074074,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.114814814814815,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.105555555555556,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0962962962962963,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.087037037037037,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0777777777777778,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0685185185185185,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0592592592592593,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.05,                                   !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.201449275362319,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.202898550724638,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.204347826086957,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.205797101449275,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.207246376811594,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.208695652173913,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.210144927536232,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.211594202898551,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.21304347826087,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.214492753623188,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.215942028985507,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.217391304347826,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.218840579710145,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.220289855072464,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.221739130434783,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.223188405797102,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.22463768115942,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.226086956521739,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.227536231884058,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.228985507246377,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.230434782608696,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.231884057971015,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.233333333333333,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.234782608695652,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.236231884057971;                      !- Value Until Time 96

OS:Schedule:Ruleset,
  {58b70eab-c204-49a7-8410-a5f17a302b94}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH,        !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  {9cfdb789-ca31-402f-975a-e891c2256459}, !- Default Day Schedule Name
  {688bfa28-c57a-4edb-af2a-3238aa7b5dd0}, !- Summer Design Day Schedule Name
  {5bf6d34c-66e6-43b0-9444-d9be6c4d5da1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9cfdb789-ca31-402f-975a-e891c2256459}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Default, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.150943396226415,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.14811320754717,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.145283018867924,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.142452830188679,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.139622641509434,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.136792452830189,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.133962264150943,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.131132075471698,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.128301886792453,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.125471698113208,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.122641509433962,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.119811320754717,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.116981132075472,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.114150943396226,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.111320754716981,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.108490566037736,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.105660377358491,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.102830188679245,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.1,                                    !- Value Until Time 20
  8,                                      !- Hour 21
  30,                                     !- Minute 21
  0.1375,                                 !- Value Until Time 21
  8,                                      !- Hour 22
  45,                                     !- Minute 22
  0.175,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  0,                                      !- Minute 23
  0.2125,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  15,                                     !- Minute 24
  0.25,                                   !- Value Until Time 24
  9,                                      !- Hour 25
  30,                                     !- Minute 25
  0.275,                                  !- Value Until Time 25
  9,                                      !- Hour 26
  45,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.325,                                  !- Value Until Time 27
  10,                                     !- Hour 28
  15,                                     !- Minute 28
  0.35,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  0,                                      !- Minute 29
  0.35,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  15,                                     !- Minute 30
  0.335714285714286,                      !- Value Until Time 30
  11,                                     !- Hour 31
  30,                                     !- Minute 31
  0.321428571428571,                      !- Value Until Time 31
  11,                                     !- Hour 32
  45,                                     !- Minute 32
  0.307142857142857,                      !- Value Until Time 32
  12,                                     !- Hour 33
  0,                                      !- Minute 33
  0.292857142857143,                      !- Value Until Time 33
  12,                                     !- Hour 34
  15,                                     !- Minute 34
  0.278571428571429,                      !- Value Until Time 34
  12,                                     !- Hour 35
  30,                                     !- Minute 35
  0.264285714285714,                      !- Value Until Time 35
  12,                                     !- Hour 36
  45,                                     !- Minute 36
  0.25,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.247169811320755,                      !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.244339622641509,                      !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.241509433962264,                      !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.238679245283019,                      !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.235849056603774,                      !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.233018867924528,                      !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.230188679245283,                      !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.227358490566038,                      !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.224528301886792,                      !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.221698113207547,                      !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.218867924528302,                      !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.216037735849057,                      !- Value Until Time 49
  18,                                     !- Hour 50
  45,                                     !- Minute 50
  0.213207547169811,                      !- Value Until Time 50
  19,                                     !- Hour 51
  0,                                      !- Minute 51
  0.210377358490566,                      !- Value Until Time 51
  19,                                     !- Hour 52
  15,                                     !- Minute 52
  0.207547169811321,                      !- Value Until Time 52
  19,                                     !- Hour 53
  30,                                     !- Minute 53
  0.204716981132075,                      !- Value Until Time 53
  19,                                     !- Hour 54
  45,                                     !- Minute 54
  0.20188679245283,                       !- Value Until Time 54
  20,                                     !- Hour 55
  0,                                      !- Minute 55
  0.199056603773585,                      !- Value Until Time 55
  20,                                     !- Hour 56
  15,                                     !- Minute 56
  0.19622641509434,                       !- Value Until Time 56
  20,                                     !- Hour 57
  30,                                     !- Minute 57
  0.193396226415094,                      !- Value Until Time 57
  20,                                     !- Hour 58
  45,                                     !- Minute 58
  0.190566037735849,                      !- Value Until Time 58
  21,                                     !- Hour 59
  0,                                      !- Minute 59
  0.187735849056604,                      !- Value Until Time 59
  21,                                     !- Hour 60
  15,                                     !- Minute 60
  0.184905660377358,                      !- Value Until Time 60
  21,                                     !- Hour 61
  30,                                     !- Minute 61
  0.182075471698113,                      !- Value Until Time 61
  21,                                     !- Hour 62
  45,                                     !- Minute 62
  0.179245283018868,                      !- Value Until Time 62
  22,                                     !- Hour 63
  0,                                      !- Minute 63
  0.176415094339623,                      !- Value Until Time 63
  22,                                     !- Hour 64
  15,                                     !- Minute 64
  0.173584905660377,                      !- Value Until Time 64
  22,                                     !- Hour 65
  30,                                     !- Minute 65
  0.170754716981132,                      !- Value Until Time 65
  22,                                     !- Hour 66
  45,                                     !- Minute 66
  0.167924528301887,                      !- Value Until Time 66
  23,                                     !- Hour 67
  0,                                      !- Minute 67
  0.165094339622641,                      !- Value Until Time 67
  23,                                     !- Hour 68
  15,                                     !- Minute 68
  0.162264150943396,                      !- Value Until Time 68
  23,                                     !- Hour 69
  30,                                     !- Minute 69
  0.159433962264151,                      !- Value Until Time 69
  23,                                     !- Hour 70
  45,                                     !- Minute 70
  0.156603773584906,                      !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0.15377358490566;                       !- Value Until Time 71

OS:Schedule:Day,
  {5bf6d34c-66e6-43b0-9444-d9be6c4d5da1}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Day,
  {688bfa28-c57a-4edb-af2a-3238aa7b5dd0}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Ruleset,
  {27bd9481-5e91-47e0-8610-912a5f13ae10}, !- Handle
  Hospital Kitchen Gas,                   !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  {4234ff49-8a79-4fba-a2e1-22abe6941614}, !- Default Day Schedule Name
  {d77b1fc8-c63a-4bcc-861b-5684525c6712}, !- Summer Design Day Schedule Name
  {b8db6444-f908-4ec7-bdff-2e95b2a7dc20}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4234ff49-8a79-4fba-a2e1-22abe6941614}, !- Handle
  Hospital Kitchen Gas Default,           !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0275,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.035,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0425,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0875,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  45,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1375,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.166666666666667,                      !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.183333333333333,                      !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.266666666666667,                      !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.283333333333333,                      !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.3,                                    !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2625,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.225,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  0.1875,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  45,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  0,                                      !- Minute 24
  0.1625,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  15,                                     !- Minute 25
  0.175,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  30,                                     !- Minute 26
  0.1875,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.233333333333333,                      !- Value Until Time 28
  14,                                     !- Hour 29
  15,                                     !- Minute 29
  0.266666666666667,                      !- Value Until Time 29
  14,                                     !- Hour 30
  30,                                     !- Minute 30
  0.3,                                    !- Value Until Time 30
  14,                                     !- Hour 31
  45,                                     !- Minute 31
  0.183333333333333,                      !- Value Until Time 31
  15,                                     !- Hour 32
  0,                                      !- Minute 32
  0.166666666666667,                      !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.15,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  30,                                     !- Minute 34
  0.1375,                                 !- Value Until Time 34
  15,                                     !- Hour 35
  45,                                     !- Minute 35
  0.125,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  0.1125,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  15,                                     !- Minute 37
  0.1,                                    !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0875,                                 !- Value Until Time 38
  16,                                     !- Hour 39
  45,                                     !- Minute 39
  0.075,                                  !- Value Until Time 39
  17,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0625,                                 !- Value Until Time 40
  17,                                     !- Hour 41
  15,                                     !- Minute 41
  0.05,                                   !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0425,                                 !- Value Until Time 42
  17,                                     !- Hour 43
  45,                                     !- Minute 43
  0.035,                                  !- Value Until Time 43
  18,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0275,                                 !- Value Until Time 44
  18,                                     !- Hour 45
  15,                                     !- Minute 45
  0.02,                                   !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0.02;                                   !- Value Until Time 46

OS:Schedule:Rule,
  {3832a309-49a3-4958-a454-88a502aa9c07}, !- Handle
  Schedule Rule 15,                       !- Name
  {27bd9481-5e91-47e0-8610-912a5f13ae10}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2f9edc3d-c432-43d7-9121-43268477053e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f9edc3d-c432-43d7-9121-43268477053e}, !- Handle
  Hospital Kitchen Gas Default|Sun Day,   !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0548214285714286,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0571428571428572,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0594642857142857,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0617857142857143,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0641071428571429,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0664285714285714,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.06875,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0710714285714286,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0733928571428572,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0757142857142857,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0780357142857143,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0803571428571429,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0826785714285714,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.085,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0873214285714286,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0896428571428571,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0919642857142857,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0942857142857143,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0966071428571429,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0989285714285714,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.10125,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.103571428571429,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.105892857142857,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.108214285714286,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.110535714285714,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.112857142857143,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.115178571428571,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1175,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.119821428571429,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.122142857142857,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.124464285714286,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.126785714285714,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.129107142857143,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.131428571428571,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.13375,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.136071428571429,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.138392857142857,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.140714285714286,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.143035714285714,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.145357142857143,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.147678571428571,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.15,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.175,                                  !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.2,                                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.225,                                  !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.2125,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.175,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.1375,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.1,                                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.1375,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.175,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.2125,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.25,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.2375,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.225,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.2125,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.2,                                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1875,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.175,                                  !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1625,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.15,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.1625,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.175,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.1875,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2,                                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.183333333333333,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.166666666666667,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.15,                                   !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.18,                                   !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.16,                                   !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.14,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.12,                                   !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.1,                                    !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0875,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.075,                                  !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0625,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.05,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0425,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.035,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0275,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.02,                                   !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0223214285714286,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0246428571428571,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0269642857142857,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0292857142857143,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0316071428571429,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0339285714285714,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.03625,                                !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0385714285714286,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0408928571428572,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0432142857142857,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0455357142857143,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0478571428571429,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0501785714285714,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0525;                                 !- Value Until Time 96

OS:Schedule:Day,
  {d77b1fc8-c63a-4bcc-861b-5684525c6712}, !- Handle
  Hospital Kitchen Gas Summer Design Day, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b8db6444-f908-4ec7-bdff-2e95b2a7dc20}, !- Handle
  Hospital Kitchen Gas Winter Design Day, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {afc3ac9a-f7c5-4f84-8f6b-89af18775c7a}, !- Handle
  Hospital Lab People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {34efd57c-6fb1-4ff1-a3b0-27ce2e981156}, !- Handle
  Hospital Lab People,                    !- Name
  {afc3ac9a-f7c5-4f84-8f6b-89af18775c7a}, !- People Definition Name
  {03ee28d8-c156-4f07-986e-89267df138ed}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {97250f3c-6266-40d9-a017-1c2fd5cd8d39}, !- Work Efficiency Schedule Name
  {9a7e270c-c79d-49fb-9879-8d325d7a12a3}, !- Clothing Insulation Schedule Name
  {1fddaf56-aea4-44c6-b043-8584b0ac4663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fbcef685-abac-4296-a785-9589d0a227ba}, !- Handle
  Hospital Lab Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {72949206-a302-40e5-9771-218a22e48759}, !- Handle
  {fbcef685-abac-4296-a785-9589d0a227ba}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {dc90dd7f-31d3-4f12-9572-28eeb4fb9a31}, !- Handle
  Hospital Lab Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {97cd0350-7b74-4aa1-a76f-e6266aa69b09}, !- Handle
  Hospital Lab Elec Equip,                !- Name
  {dc90dd7f-31d3-4f12-9572-28eeb4fb9a31}, !- Electric Equipment Definition Name
  {03ee28d8-c156-4f07-986e-89267df138ed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a62b3b0e-dabc-402c-8b37-8fe6940715ac}, !- Handle
  Hospital Lab Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.007112,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {97213db8-dd80-48d2-8fbe-164b91e6f408}, !- Handle
  Hospital Lab Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1a66231b-9841-4fc0-b988-b26fd46277a1}, !- Number of People Schedule Name
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- People Activity Level Schedule Name
  {2c5842f9-03ed-4249-8433-c0e2fdfe3583}, !- Lighting Schedule Name
  {26464d19-5f62-40d6-b91d-77610f0f6a35}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9e3d4356-3417-48b8-bfd5-e7e2163040ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {99ba474f-437c-4bb9-ba30-08422181f653}, !- Handle
  Hospital Lobby People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {147d4e2e-c497-48e6-a7e0-6907bdc08623}, !- Handle
  Hospital Lobby People,                  !- Name
  {99ba474f-437c-4bb9-ba30-08422181f653}, !- People Definition Name
  {d8c515d0-f6cb-461f-9c71-96eb4a9e79e1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {97250f3c-6266-40d9-a017-1c2fd5cd8d39}, !- Work Efficiency Schedule Name
  {9a7e270c-c79d-49fb-9879-8d325d7a12a3}, !- Clothing Insulation Schedule Name
  {1fddaf56-aea4-44c6-b043-8584b0ac4663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4b12b54b-6d28-40e6-9b03-3b87a92bd25e}, !- Handle
  Hospital Lobby Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.086827729211,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {09f5df59-47bf-4ab9-b6b9-c90b020f9e79}, !- Handle
  {4b12b54b-6d28-40e6-9b03-3b87a92bd25e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {21fc2299-3fe6-4aec-9596-b49acd76339f}, !- Handle
  Hospital Lobby Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {901b7217-3731-442e-b448-ac8df2777743}, !- Handle
  Hospital Lobby Elec Equip,              !- Name
  {21fc2299-3fe6-4aec-9596-b49acd76339f}, !- Electric Equipment Definition Name
  {d8c515d0-f6cb-461f-9c71-96eb4a9e79e1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {33c3db1e-40c5-4a8c-b101-f102f12a4fc4}, !- Handle
  Hospital Lobby Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c46908e0-5caa-4132-9698-aab412562684}, !- Handle
  Hospital Lobby Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1a66231b-9841-4fc0-b988-b26fd46277a1}, !- Number of People Schedule Name
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- People Activity Level Schedule Name
  {2c5842f9-03ed-4249-8433-c0e2fdfe3583}, !- Lighting Schedule Name
  {26464d19-5f62-40d6-b91d-77610f0f6a35}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9e3d4356-3417-48b8-bfd5-e7e2163040ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {65e89dee-4b1c-4f03-a618-81acafe2d23d}, !- Handle
  Hospital NurseStn People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {62d13fb8-a8a3-4d35-8b39-e5ff67b4ec23}, !- Handle
  Hospital NurseStn People,               !- Name
  {65e89dee-4b1c-4f03-a618-81acafe2d23d}, !- People Definition Name
  {e2812b21-6b22-4658-be0a-0b68819f7961}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {97250f3c-6266-40d9-a017-1c2fd5cd8d39}, !- Work Efficiency Schedule Name
  {9a7e270c-c79d-49fb-9879-8d325d7a12a3}, !- Clothing Insulation Schedule Name
  {1fddaf56-aea4-44c6-b043-8584b0ac4663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {df9b7339-d62b-47ec-9e59-b1f86fd0a7b2}, !- Handle
  Hospital NurseStn Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.6937813875628,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5a893cd6-fd0a-4241-9123-6235b9829598}, !- Handle
  {df9b7339-d62b-47ec-9e59-b1f86fd0a7b2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {813ec9cd-388a-43db-9c3e-7c4123c27e92}, !- Handle
  Hospital NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944668333781,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a63102a5-60bd-4f7f-91a5-a6388aa44372}, !- Handle
  Hospital NurseStn Elec Equip,           !- Name
  {813ec9cd-388a-43db-9c3e-7c4123c27e92}, !- Electric Equipment Definition Name
  {e2812b21-6b22-4658-be0a-0b68819f7961}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e84e0d79-131f-4416-8a3e-5235957ccbe5}, !- Handle
  Hospital NurseStn Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9d450a20-7643-4c39-bd44-15818871c007}, !- Handle
  Hospital NurseStn Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1a66231b-9841-4fc0-b988-b26fd46277a1}, !- Number of People Schedule Name
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- People Activity Level Schedule Name
  {2c5842f9-03ed-4249-8433-c0e2fdfe3583}, !- Lighting Schedule Name
  {26464d19-5f62-40d6-b91d-77610f0f6a35}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9e3d4356-3417-48b8-bfd5-e7e2163040ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {80ca115c-5c4e-4e0d-ad76-94ea0871cbe8}, !- Handle
  Hospital Office People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cfcad53d-262c-4707-a4bf-5f8e340f04de}, !- Handle
  Hospital Office People,                 !- Name
  {80ca115c-5c4e-4e0d-ad76-94ea0871cbe8}, !- People Definition Name
  {ba8bdcef-c872-4bcd-b02e-6228f6bfa5d0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {97250f3c-6266-40d9-a017-1c2fd5cd8d39}, !- Work Efficiency Schedule Name
  {9a7e270c-c79d-49fb-9879-8d325d7a12a3}, !- Clothing Insulation Schedule Name
  {1fddaf56-aea4-44c6-b043-8584b0ac4663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {13cefa11-1b9a-47f5-8ca5-d0816fe7a7f8}, !- Handle
  Hospital Office Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  25.7795654480198,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bf59db94-83ff-471b-974d-55dd0a47bf7b}, !- Handle
