  {13cefa11-1b9a-47f5-8ca5-d0816fe7a7f8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ac427c28-e791-4d08-a5fe-500edd71c215}, !- Handle
  Hospital Office Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {020d8957-757d-4857-bd35-22d1a7fce8c5}, !- Handle
  Hospital Office Elec Equip,             !- Name
  {ac427c28-e791-4d08-a5fe-500edd71c215}, !- Electric Equipment Definition Name
  {ba8bdcef-c872-4bcd-b02e-6228f6bfa5d0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {df868658-431e-4dde-a2e5-aafde5f11e8a}, !- Handle
  Hospital Office Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b6924bc2-7faa-4fb3-8b19-a439fe8a83be}, !- Handle
  Hospital Office Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1a66231b-9841-4fc0-b988-b26fd46277a1}, !- Number of People Schedule Name
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- People Activity Level Schedule Name
  {2c5842f9-03ed-4249-8433-c0e2fdfe3583}, !- Lighting Schedule Name
  {26464d19-5f62-40d6-b91d-77610f0f6a35}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9e3d4356-3417-48b8-bfd5-e7e2163040ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {3e9fb547-b4c1-4d60-99be-aba5bcd25ce0}, !- Handle
  Hospital OR People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2d5f4f89-a7bf-47ad-a82b-cb428ecacd09}, !- Handle
  Hospital OR People,                     !- Name
  {3e9fb547-b4c1-4d60-99be-aba5bcd25ce0}, !- People Definition Name
  {d9fd4d30-7933-4546-bf7f-5661bb2e1cf0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {97250f3c-6266-40d9-a017-1c2fd5cd8d39}, !- Work Efficiency Schedule Name
  {9a7e270c-c79d-49fb-9879-8d325d7a12a3}, !- Clothing Insulation Schedule Name
  {1fddaf56-aea4-44c6-b043-8584b0ac4663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0373a23e-27fc-4b82-9a0a-db3e2db4feba}, !- Handle
  Hospital OR Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  104.894307010836,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {eb5fbf90-fec6-4d24-b5df-5527e4e436a5}, !- Handle
  {0373a23e-27fc-4b82-9a0a-db3e2db4feba}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {61c0dede-e861-420e-ada4-adc9eb135116}, !- Handle
  Hospital OR Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {266f417e-60b2-48eb-a754-df56ec91ad69}, !- Handle
  Hospital OR Elec Equip,                 !- Name
  {61c0dede-e861-420e-ada4-adc9eb135116}, !- Electric Equipment Definition Name
  {d9fd4d30-7933-4546-bf7f-5661bb2e1cf0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c3d1ecf7-46f7-4e7e-b4cf-7c5d5413ad22}, !- Handle
  Hospital OR Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.003556,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cd4c7b2a-5104-4e7b-8b6d-9a2470bbd824}, !- Handle
  Hospital OR Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe55e74a-7307-47b4-92cf-11f3396e0fc4}, !- Number of People Schedule Name
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- People Activity Level Schedule Name
  {ac32b317-972b-40d9-84f4-7d95507172dd}, !- Lighting Schedule Name
  {b7f2d8b5-d615-4153-be8f-2efb05df50b0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9e3d4356-3417-48b8-bfd5-e7e2163040ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {56fcb60b-b008-4724-937f-6a1011ec41aa}, !- Handle
  Hospital PatCorridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {7d9ecf7e-6a75-4098-8983-1514c139b0fd}, !- Handle
  Hospital PatCorridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.2083617500568,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0283d9b4-2543-49a5-848d-0162e804c49c}, !- Handle
  {7d9ecf7e-6a75-4098-8983-1514c139b0fd}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:People:Definition,
  {131668f1-db74-40d5-a0db-989b33b4cee6}, !- Handle
  Hospital PatRoom People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {86ae2954-c11b-4ebb-a5a8-929eb6ee3219}, !- Handle
  Hospital PatRoom People,                !- Name
  {131668f1-db74-40d5-a0db-989b33b4cee6}, !- People Definition Name
  {1777f9be-4bca-49e9-b94f-f270a22ddb26}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {97250f3c-6266-40d9-a017-1c2fd5cd8d39}, !- Work Efficiency Schedule Name
  {9a7e270c-c79d-49fb-9879-8d325d7a12a3}, !- Clothing Insulation Schedule Name
  {1fddaf56-aea4-44c6-b043-8584b0ac4663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7d5e0504-2fec-4a1d-a91b-f38a180491da}, !- Handle
  Hospital PatRoom Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.5514359917609,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {018060a9-5111-4f2e-ae24-8b0dbc48a884}, !- Handle
  {7d5e0504-2fec-4a1d-a91b-f38a180491da}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5c1d1a20-81cd-4081-99f6-a3b33ab9a1f1}, !- Handle
  Hospital PatRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5c3a77e5-9b8a-48c3-b466-897fcbc489ca}, !- Handle
  Hospital PatRoom Elec Equip,            !- Name
  {5c1d1a20-81cd-4081-99f6-a3b33ab9a1f1}, !- Electric Equipment Definition Name
  {1777f9be-4bca-49e9-b94f-f270a22ddb26}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a5053fc9-46a9-4dfa-81eb-653da2a63a0a}, !- Handle
  Hospital PatRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d3c328d4-c807-4a25-bd23-d5e26fa6b0c9}, !- Handle
  Hospital PatRoom Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fe55e74a-7307-47b4-92cf-11f3396e0fc4}, !- Number of People Schedule Name
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- People Activity Level Schedule Name
  {ac32b317-972b-40d9-84f4-7d95507172dd}, !- Lighting Schedule Name
  {b7f2d8b5-d615-4153-be8f-2efb05df50b0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9e3d4356-3417-48b8-bfd5-e7e2163040ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {086a1f24-5587-489e-96ad-83d0829942a8}, !- Handle
  Hospital PhysTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0ceca411-4896-4bd2-b985-dbbd014cbfc1}, !- Handle
  Hospital PhysTherapy People,            !- Name
  {086a1f24-5587-489e-96ad-83d0829942a8}, !- People Definition Name
  {b0990570-1d4c-4a04-b869-4a1c65245b6c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {97250f3c-6266-40d9-a017-1c2fd5cd8d39}, !- Work Efficiency Schedule Name
  {9a7e270c-c79d-49fb-9879-8d325d7a12a3}, !- Clothing Insulation Schedule Name
  {1fddaf56-aea4-44c6-b043-8584b0ac4663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {28e72eae-707c-4923-9daa-e193d82840f7}, !- Handle
  Hospital PhysTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  27.0174151459414,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {41568d67-a8bb-442e-b2f9-227fe9fa0d80}, !- Handle
  {28e72eae-707c-4923-9daa-e193d82840f7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b5ecdd33-a04a-4537-b4f2-666d614a72eb}, !- Handle
  Hospital PhysTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c6eaa26b-15ad-4800-ab8d-4a17ac7fbb64}, !- Handle
  Hospital PhysTherapy Elec Equip,        !- Name
  {b5ecdd33-a04a-4537-b4f2-666d614a72eb}, !- Electric Equipment Definition Name
  {b0990570-1d4c-4a04-b869-4a1c65245b6c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d5ea6ca3-74cd-47ca-b875-e414186c3bde}, !- Handle
  Hospital PhysTherapy Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ce169de0-953a-4f5a-996a-eb05165ef0cc}, !- Handle
  Hospital PhysTherapy Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1a66231b-9841-4fc0-b988-b26fd46277a1}, !- Number of People Schedule Name
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- People Activity Level Schedule Name
  {2c5842f9-03ed-4249-8433-c0e2fdfe3583}, !- Lighting Schedule Name
  {26464d19-5f62-40d6-b91d-77610f0f6a35}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9e3d4356-3417-48b8-bfd5-e7e2163040ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {f3947884-65c9-4b8b-82d0-a9cba5295584}, !- Handle
  Hospital Radiology People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {132a0fee-5761-42ba-a12f-4ffbce85c702}, !- Handle
  Hospital Radiology People,              !- Name
  {f3947884-65c9-4b8b-82d0-a9cba5295584}, !- People Definition Name
  {ec066a8b-3157-4e49-a19d-5538100a8671}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {97250f3c-6266-40d9-a017-1c2fd5cd8d39}, !- Work Efficiency Schedule Name
  {9a7e270c-c79d-49fb-9879-8d325d7a12a3}, !- Clothing Insulation Schedule Name
  {1fddaf56-aea4-44c6-b043-8584b0ac4663}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {41344075-d4c0-484c-943e-54e0ca6e1e10}, !- Handle
  Hospital Radiology Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.7882420209285,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {dfad900d-1ef2-461c-9271-97dc5e8704d2}, !- Handle
  {41344075-d4c0-484c-943e-54e0ca6e1e10}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {cbb2aa1a-9a86-4560-821c-e37c8b2f8b97}, !- Handle
  Hospital Radiology Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.0660783543789,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f0a29984-6f2a-4ddb-9ca8-2588ce418007}, !- Handle
  Hospital Radiology Elec Equip,          !- Name
  {cbb2aa1a-9a86-4560-821c-e37c8b2f8b97}, !- Electric Equipment Definition Name
  {ec066a8b-3157-4e49-a19d-5538100a8671}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {56c4ed36-981e-4efd-814a-75b1f32c70d6}, !- Handle
  Hospital Radiology Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.003556,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7abf69b0-9e89-4ded-ba03-15055005fff2}, !- Handle
  Hospital Radiology Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1a66231b-9841-4fc0-b988-b26fd46277a1}, !- Number of People Schedule Name
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- People Activity Level Schedule Name
  {2c5842f9-03ed-4249-8433-c0e2fdfe3583}, !- Lighting Schedule Name
  {26464d19-5f62-40d6-b91d-77610f0f6a35}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9e3d4356-3417-48b8-bfd5-e7e2163040ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {de31f48a-d639-4e91-b4e9-f6c107dc4e67}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 114.59m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  114.585474757487,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {997072cf-a167-43c4-8b83-65e45451d791}, !- Handle
  Foundation F 1.26W/m*K Perim 4.16m Area 19.01m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  19.0097234108884,                       !- Area {m2}
  4.15785726397384;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4af29b41-d2e1-407b-af72-c92c16774631}, !- Handle
  Foundation F 1.26W/m*K Perim 7.29m Area 33.35m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  33.3475656445248,                       !- Area {m2}
  7.2938682512084;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {490b0835-25bd-40d6-be43-729034bf57c5}, !- Handle
  Foundation F 1.26W/m*K Perim 3.82m Area 17.48m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.4792795769608,                       !- Area {m2}
  3.82311451814541;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {772e9f49-a0cf-47a0-86d0-88310317d2b1}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 105.36m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  105.360372976163,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f7a158f2-8884-4258-9dff-66560e00d109}, !- Handle
  Foundation F 1.26W/m*K Perim 2.51m Area 11.48m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11.4783287544558,                       !- Area {m2}
  2.510570593713;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0e18ae93-92dd-4cb0-8494-80dfe8fe4df8}, !- Handle
  Foundation F 1.26W/m*K Perim 2.03m Area 9.26m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  9.26321267903442,                       !- Area {m2}
  2.0260745142245;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8573c92d-b515-4c79-aa17-03d3518aa48a}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 55.84m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  55.8361423606387,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {249cd2c3-aad5-4501-bf59-18c77a87568f}, !- Handle
  Foundation F 1.26W/m*K Perim 0.44m Area 2.01m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.01374188674637,                       !- Area {m2}
  0.440450981353098;                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {00c60fb0-a51f-41e0-aecc-a9fbb4aee9e9}, !- Handle
  Foundation F 1.26W/m*K Perim 9.14m Area 20.9m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d558e472-ed21-4f24-b035-ac80e9342678}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 133.52m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  133.521209992834,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {aa718521-95d2-45b7-9916-2ebcd7913436}, !- Handle
  Foundation F 1.26W/m*K Perim 27.56m Area 126.0m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  125.998743422599,                       !- Area {m2}
  27.558780276159;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ee38705e-36bd-44f0-aad7-27dcec7c1df4}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 193.0m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  192.9955655421,                         !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9bcff1b5-177f-4ed1-9cab-050f9bd88f0e}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 132.55m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  132.550146647432,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d5e9e6b2-7604-4fe2-ba7a-c8a579f4d905}, !- Handle
  Foundation F 1.26W/m*K Perim 1.74m Area 7.97m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  7.97441787151713,                       !- Area {m2}
  1.7441858861586;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {89dfb41b-dfee-49e9-8839-3b7752fcc8dc}, !- Handle
  Foundation F 1.26W/m*K Perim 7.0m Area 32.02m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  32.0179527837022,                       !- Area {m2}
  7.00305178996111;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4ec40c03-26ce-48f7-9206-0a44f9109081}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 48.07m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  48.0676355974227,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c15c9167-9b57-4151-92c1-0ac2da322363}, !- Handle
  Foundation F 1.26W/m*K Perim 5.48m Area 25.05m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  25.0509490711282,                       !- Area {m2}
  5.4792102080333;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {29201163-2f8d-4c4d-819d-d78f89331d61}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 12.14m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.1382918175287,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1b776e80-67da-4263-b926-96c72e0e3e7f}, !- Handle
  Foundation F 1.26W/m*K Perim 0.88m Area 4.03m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  4.02748377349321,                       !- Area {m2}
  0.8809019627063;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f9d18d0b-3d28-4fb0-9953-5c893cb78a61}, !- Handle
  Foundation F 1.26W/m*K Perim 4.81m Area 21.99m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  21.9900614032735,                       !- Area {m2}
  4.80972471637652;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3e7c6913-7443-4de1-a7a1-9d330c25342d}, !- Handle
  Foundation F 1.26W/m*K Perim 4.84m Area 22.15m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  22.1511607542132,                       !- Area {m2}
  4.84496079488478;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {562ee3f3-6f8f-4ee0-a05c-b5f97673cfc0}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 69.19m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  69.1882633599227,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cd4221f7-8ce9-48ef-b212-6ccb578e3d37}, !- Handle
  Foundation F 1.26W/m*K Perim 5.04m Area 23.04m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  23.0372071843817,                       !- Area {m2}
  5.03875922668016;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {816876b5-b804-473f-8c39-a5e2e2a97d40}, !- Handle
  Foundation F 1.26W/m*K Perim 5.25m Area 24.0m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  24.0038032900201,                       !- Area {m2}
  5.25017569772969;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e0b602b6-a05c-4b0b-918a-6cc886999803}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 151.0m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  151.000350210077,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1d9e8a27-1893-486c-990b-16c7f2d740ca}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 201.01m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  201.010112498305,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a7a62a47-7913-4cdb-a8a4-b4d5d86df8e4}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 141.53m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  141.529208235769,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2a9d836e-5d19-493b-a334-2cc36a967ae5}, !- Handle
  Foundation F 1.26W/m*K Perim 5.14m Area 23.48m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  23.4796871838959,                       !- Area {m2}
  5.1355396290236;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {914afb63-393a-46ed-9551-6fa11128aad1}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 24.28m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  24.2765836350602,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4b1d9dee-4d26-4fbd-a82e-437fd25240cc}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 138.86m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  138.862058392547,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {31fbfe8b-79f3-491c-9e7d-db3501cc1bd7}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 144.69m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  144.688438464962,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {bfe80362-fde1-4a10-acfd-34d45961dcc0}, !- Handle
  ComStock DOE Ref Pre-1980 - Hospital - ASHRAE 169-2013-3A, !- Name
  {d3a32c48-8f95-4cd4-8eb6-b45e5ae8669d}, !- Default Exterior Surface Constructions Name
  {38ec812d-adfd-4e93-a24b-87f5119b4aa8}, !- Default Interior Surface Constructions Name
  {ac33e597-ac4c-44b8-a578-6af2752fb5a3}, !- Default Ground Contact Surface Constructions Name
  {d85fc580-449a-4054-bd61-f8839b37632b}, !- Default Exterior SubSurface Constructions Name
  {d8ed8783-bb68-46d0-a309-27e22284c3fe}, !- Default Interior SubSurface Constructions Name
  {0fd65676-2f8c-4ce4-a1a5-1a9a6653bad7}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {d3a32c48-8f95-4cd4-8eb6-b45e5ae8669d}, !- Handle
  Default Surface Constructions 1,        !- Name
  {4113f37c-1429-4c3c-8818-7c03f449ca02}, !- Floor Construction Name
  {d54afe30-3f54-4026-8965-21e07fb91abe}, !- Wall Construction Name
  {5d7e92d4-7c9b-44f3-91f7-9adb1f6c2988}; !- Roof Ceiling Construction Name

OS:Construction,
  {4113f37c-1429-4c3c-8818-7c03f449ca02}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {d49ee736-4190-41e1-8d0f-d26409b9df8c}, !- Layer 1
  {c57f4365-9128-414c-9772-f78890bc0b98}; !- Layer 2

OS:Material,
  {d49ee736-4190-41e1-8d0f-d26409b9df8c}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c57f4365-9128-414c-9772-f78890bc0b98}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c56cd830-5503-45ba-81ed-3dc37334af3d}, !- Handle
  {4113f37c-1429-4c3c-8818-7c03f449ca02}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5d7e92d4-7c9b-44f3-91f7-9adb1f6c2988}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {be52216d-362d-4ad4-875d-f26b434f7b31}, !- Layer 1
  {27832602-d718-4851-b775-14b16326160a}, !- Layer 2
  {3b4d1067-5d18-4474-90f9-1c793093e46a}; !- Layer 3

OS:Material,
  {be52216d-362d-4ad4-875d-f26b434f7b31}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {27832602-d718-4851-b775-14b16326160a}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3b4d1067-5d18-4474-90f9-1c793093e46a}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f23dbda4-a23b-43f0-9588-730ec9a33941}, !- Handle
  {5d7e92d4-7c9b-44f3-91f7-9adb1f6c2988}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {38ec812d-adfd-4e93-a24b-87f5119b4aa8}, !- Handle
  Default Surface Constructions 2,        !- Name
  {d57ad788-d5bf-4c8f-bf98-bf0ac2cc69d0}, !- Floor Construction Name
  {73db1dcf-b1c6-4454-84f6-b695cc60b407}, !- Wall Construction Name
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}; !- Roof Ceiling Construction Name

OS:Construction,
  {d57ad788-d5bf-4c8f-bf98-bf0ac2cc69d0}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {db6b5763-95d3-4800-a225-68f68a1b551e}, !- Layer 1
  {a5a2061d-c85c-4a79-a8a2-d509dd27df02}; !- Layer 2

OS:Material,
  {db6b5763-95d3-4800-a225-68f68a1b551e}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a5a2061d-c85c-4a79-a8a2-d509dd27df02}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6bbdcef9-fc7d-4a1e-ab18-3160e4b05ce4}, !- Handle
  {d57ad788-d5bf-4c8f-bf98-bf0ac2cc69d0}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {73db1dcf-b1c6-4454-84f6-b695cc60b407}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {9c1dd522-91eb-4f7d-8c76-bec51c4b9e36}, !- Layer 1
  {9c1dd522-91eb-4f7d-8c76-bec51c4b9e36}; !- Layer 2

OS:Material,
  {9c1dd522-91eb-4f7d-8c76-bec51c4b9e36}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {400488d3-e688-42c9-b30e-c2a95ebe0729}, !- Handle
  {73db1dcf-b1c6-4454-84f6-b695cc60b407}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {a5a2061d-c85c-4a79-a8a2-d509dd27df02}, !- Layer 1
  {db6b5763-95d3-4800-a225-68f68a1b551e}; !- Layer 2

OS:StandardsInformation:Construction,
  {b6a37646-5ae6-4090-a348-92238d8e18c2}, !- Handle
  {b5ce1c63-a9c0-4509-a935-4cd5177b8e65}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {ac33e597-ac4c-44b8-a578-6af2752fb5a3}, !- Handle
  Default Surface Constructions 3,        !- Name
  {4d25a151-76e8-4527-ab66-bd6d027d6302}, !- Floor Construction Name
  {c6244d8f-153c-4b74-a644-58329c775ebf}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {4d25a151-76e8-4527-ab66-bd6d027d6302}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {22cfc031-c452-4c7b-8462-d51a07aa7c5c}, !- Layer 1
  {c57f4365-9128-414c-9772-f78890bc0b98}; !- Layer 2

OS:Material:NoMass,
  {1f0b945f-b58a-474c-929c-e8203b45e539}, !- Handle
  Typical Insulation R-2.27,              !- Name
  Smooth,                                 !- Roughness
  0.398990493569176,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {22cfc031-c452-4c7b-8462-d51a07aa7c5c}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {96455846-2730-40c6-b85e-72c30fbad235}, !- Handle
  {4d25a151-76e8-4527-ab66-bd6d027d6302}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c6244d8f-153c-4b74-a644-58329c775ebf}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {46cbadf2-769b-44c4-bc79-83ee2bc2048f}; !- Layer 1

OS:Material,
  {46cbadf2-769b-44c4-bc79-83ee2bc2048f}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9de3f905-0464-4204-a0a6-afb55f12d28e}, !- Handle
  {c6244d8f-153c-4b74-a644-58329c775ebf}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {d85fc580-449a-4054-bd61-f8839b37632b}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {64baf28e-fdf1-447a-83c5-a31b1c286dc0}, !- Fixed Window Construction Name
  {64baf28e-fdf1-447a-83c5-a31b1c286dc0}, !- Operable Window Construction Name
  {29090474-8c43-49c4-adb4-0c5b8a4fb7d5}, !- Door Construction Name
  {63e636e0-0d05-416b-9e64-f89530cfd7f2}, !- Glass Door Construction Name
  {2af1ec46-6788-4c2a-80ab-6f761aabc0bd}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {c01756d8-4e56-437e-8a09-17196efdf947}, !- Tubular Daylight Dome Construction Name
  {c01756d8-4e56-437e-8a09-17196efdf947}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {64baf28e-fdf1-447a-83c5-a31b1c286dc0}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {9c481040-f66b-47e0-b04f-5992bdafee66}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9c481040-f66b-47e0-b04f-5992bdafee66}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {4934ca8b-2dda-4562-9743-599d83619ce3}, !- Handle
  {64baf28e-fdf1-447a-83c5-a31b1c286dc0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {29090474-8c43-49c4-adb4-0c5b8a4fb7d5}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {f83996de-f3bb-4d9d-8c5d-4a7770a445f2}, !- Layer 1
  {1f0b945f-b58a-474c-929c-e8203b45e539}; !- Layer 2

OS:Material,
  {f83996de-f3bb-4d9d-8c5d-4a7770a445f2}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fb8255d3-c517-47d5-ad4e-f724474451b0}, !- Handle
  {29090474-8c43-49c4-adb4-0c5b8a4fb7d5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {63e636e0-0d05-416b-9e64-f89530cfd7f2}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {f2fa3076-bc43-42d0-bd32-39648c30f5b9}; !- Layer 1

OS:WindowMaterial:Glazing,
  {f2fa3076-bc43-42d0-bd32-39648c30f5b9}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {d125e0fe-3e4a-4722-bd3f-e9c4bd5ef27b}, !- Handle
  {63e636e0-0d05-416b-9e64-f89530cfd7f2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {2af1ec46-6788-4c2a-80ab-6f761aabc0bd}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {1f0b945f-b58a-474c-929c-e8203b45e539}; !- Layer 1

OS:StandardsInformation:Construction,
  {1014e663-2da4-483d-912c-200834c03570}, !- Handle
  {2af1ec46-6788-4c2a-80ab-6f761aabc0bd}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {c01756d8-4e56-437e-8a09-17196efdf947}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {35bbf6b2-d900-4c37-8416-bc657f7e5de0}; !- Layer 1

OS:WindowMaterial:Glazing,
  {35bbf6b2-d900-4c37-8416-bc657f7e5de0}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {654e7ebf-99e5-4401-a3b1-a7cb6d64dc1e}, !- Handle
  {c01756d8-4e56-437e-8a09-17196efdf947}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {d8ed8783-bb68-46d0-a309-27e22284c3fe}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {c01756d8-4e56-437e-8a09-17196efdf947}, !- Fixed Window Construction Name
  {c01756d8-4e56-437e-8a09-17196efdf947}, !- Operable Window Construction Name
  {a2811bba-b606-417c-8870-59d564271ed6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a2811bba-b606-417c-8870-59d564271ed6}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {bab47165-da40-40b1-8cc7-23a3f56a975f}; !- Layer 1

OS:Material,
  {bab47165-da40-40b1-8cc7-23a3f56a975f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cc56fc9b-ee56-4e28-b08b-c736644bd096}, !- Handle
  {a2811bba-b606-417c-8870-59d564271ed6}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0fd65676-2f8c-4ce4-a1a5-1a9a6653bad7}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {bab47165-da40-40b1-8cc7-23a3f56a975f}; !- Layer 1

OS:StandardsInformation:Construction,
  {761bd446-169e-46ef-b4f4-8e10e4a9e3dc}, !- Handle
  {0fd65676-2f8c-4ce4-a1a5-1a9a6653bad7}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d54afe30-3f54-4026-8965-21e07fb91abe}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-4.44, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {1f0b945f-b58a-474c-929c-e8203b45e539}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:Material,
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1c0b9c2b-d561-4eeb-8c87-e6363c190efe}, !- Handle
  {d54afe30-3f54-4026-8965-21e07fb91abe}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Schedule:Constant,
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Handle
  Always On Discrete,                     !- Name
  {45aeb74d-16cb-45b3-a737-3e03bb958a20}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {45aeb74d-16cb-45b3-a737-3e03bb958a20}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {0b2dbb96-02d3-48b4-ba5e-b49327e1eb0b}, !- Handle
  20.71,                                  !- January Ground Temperature {C}
  11.31,                                  !- February Ground Temperature {C}
  10.49,                                  !- March Ground Temperature {C}
  5.84,                                   !- April Ground Temperature {C}
  16.07,                                  !- May Ground Temperature {C}
  14.69,                                  !- June Ground Temperature {C}
  16.35,                                  !- July Ground Temperature {C}
  23.89,                                  !- August Ground Temperature {C}
  26.43,                                  !- September Ground Temperature {C}
  26.84,                                  !- October Ground Temperature {C}
  25.9,                                   !- November Ground Temperature {C}
  25.53;                                  !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {a642f192-6d26-42bd-8e18-33e85eb8cf06}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {8043834d-bbea-4798-8f23-152cd01a34b0}, !- Default Day Schedule Name
  {44afe594-b64f-48fc-bf38-8928a3f933b2}, !- Summer Design Day Schedule Name
  {bfd9ec08-f2fa-4b5e-9b21-0810443ee8aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8043834d-bbea-4798-8f23-152cd01a34b0}, !- Handle
  66 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0228408893283333,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0312942444900001,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0225422798783333,                     !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0369298143766668,                     !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0169067099916667,                     !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0228408893283333,                     !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:AdditionalProperties,
  {79f096d8-f2f4-4be9-94f8-f53690152409}, !- Handle
  {a642f192-6d26-42bd-8e18-33e85eb8cf06}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  343.43468378735213,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  66,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-04-26 05:51:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-04-26 05:51:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bfd9ec08-f2fa-4b5e-9b21-0810443ee8aa}, !- Handle
  66 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44afe594-b64f-48fc-bf38-8928a3f933b2}, !- Handle
  66 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {68a581b0-b2bf-4e19-9d31-e1fb193cd504}, !- Handle
  Schedule Rule 16,                       !- Name
  {a642f192-6d26-42bd-8e18-33e85eb8cf06}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ab6a73ab-0e6b-45c1-afb6-6f1ac37394af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ab6a73ab-0e6b-45c1-afb6-6f1ac37394af}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0143875341666666,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0143875344983333,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.00845335516166674,                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.00563556988666663,                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.00563556988666663,                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0143875344983334,                     !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00845335516166663,                    !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0143875341666666,                     !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Rule,
  {d299a59f-41db-4136-8c72-075f551e4284}, !- Handle
  Schedule Rule 17,                       !- Name
  {a642f192-6d26-42bd-8e18-33e85eb8cf06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6434726-7b4f-413b-b23d-e6abbfa9fc19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e6434726-7b4f-413b-b23d-e6abbfa9fc19}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0143875341666666,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0143875344983333,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.00281778494333331,                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00281778494333331,                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0143875344983333,                     !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0143875341666666,                     !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Ruleset,
  {6e3a3ba3-a44a-479d-96bf-2a9d6466dc03}, !- Handle
  Elevator Schedule 1,                    !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  {12efd6dc-9b36-4983-9ae3-7daf1c0ab53c}, !- Default Day Schedule Name
  {e5facccd-afb0-45dc-8b31-6a411cdafb93}, !- Summer Design Day Schedule Name
  {769a4ec0-bd0b-4f8b-bf59-db3f85650ddf}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e9f31c66-ef91-4743-9543-556352251088}, !- Handle
  {6e3a3ba3-a44a-479d-96bf-2a9d6466dc03}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  343.43468378735213,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  66,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-04-26 05:51:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-04-26 05:51:16 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.0369298143766668;                     !- Feature Value 7

OS:Schedule:Day,
  {12efd6dc-9b36-4983-9ae3-7daf1c0ab53c}, !- Handle
  66 space(s) Occ Sch Default 1,          !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00571022233208333,                    !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0114204446641667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.01713066699625,                       !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0228408893283333,                     !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.01713066699625,                       !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0114204446641666,                     !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00571022233208332,                    !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00782356112250003,                    !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0156471222450001,                     !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0234706833675001,                     !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0312942444900001,                     !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0291062533370834,                     !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0269182621841667,                     !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.02473027103125,                       !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0225422798783333,                     !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.01690670990875,                       !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0112711399391667,                     !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.00563556996958333,                    !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  14,                                     !- Hour 22
  45,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0123099381255556,                     !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0.0246198762511112,                     !- Value Until Time 24
  15,                                     !- Hour 25
  30,                                     !- Minute 25
  0.0369298143766668,                     !- Value Until Time 25
  15,                                     !- Hour 26
  45,                                     !- Minute 26
  0.0152272595522222,                     !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.0076136297761111,                     !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0,                                      !- Value Until Time 28
  24,                                     !- Hour 29
  0,                                      !- Minute 29
  0;                                      !- Value Until Time 29

OS:Schedule:Day,
  {e5facccd-afb0-45dc-8b31-6a411cdafb93}, !- Handle
  66 space(s) Occ Sch Summer Design Day 1, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {769a4ec0-bd0b-4f8b-bf59-db3f85650ddf}, !- Handle
  66 space(s) Occ Sch Winter Design Day 1, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {54450c57-7114-479a-9dae-0374a6706ebb}, !- Handle
  Schedule Rule 18,                       !- Name
  {6e3a3ba3-a44a-479d-96bf-2a9d6466dc03}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e3fc0f95-17de-4e63-b1bc-4b5cd902ccd2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e3fc0f95-17de-4e63-b1bc-4b5cd902ccd2}, !- Handle
  Schedule Day 23,                        !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.00359688354166665,                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0071937670833333,                     !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0107906506249999,                     !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0143875341666666,                     !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0107906506249999,                     !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0071937670833333,                     !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.00359688354166665,                    !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  45,                                     !- Minute 10
  0.00359688362458333,                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.00719376724916665,                    !- Value Until Time 11
  11,                                     !- Hour 12
  15,                                     !- Minute 12
  0.01079065087375,                       !- Value Until Time 12
  11,                                     !- Hour 13
  30,                                     !- Minute 13
  0.0143875344983333,                     !- Value Until Time 13
  11,                                     !- Hour 14
  45,                                     !- Minute 14
  0.01079065087375,                       !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.00719376724916665,                    !- Value Until Time 15
  12,                                     !- Hour 16
  15,                                     !- Minute 16
  0.00359688362458333,                    !- Value Until Time 16
  12,                                     !- Hour 17
  30,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.000704446235833328,                   !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.00140889247166666,                    !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.00211333870749998,                    !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0.00281778494333331,                    !- Value Until Time 21
  13,                                     !- Hour 22
  45,                                     !- Minute 22
  0.00211333870749998,                    !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.00140889247166665,                    !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.000704446235833327,                   !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  16,                                     !- Hour 26
  30,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  16,                                     !- Hour 27
  45,                                     !- Minute 27
  0.00359688354166665,                    !- Value Until Time 27
  17,                                     !- Hour 28
  0,                                      !- Minute 28
  0.0071937670833333,                     !- Value Until Time 28
  17,                                     !- Hour 29
  15,                                     !- Minute 29
  0.0107906506249999,                     !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.0143875341666666,                     !- Value Until Time 30
  17,                                     !- Hour 31
  45,                                     !- Minute 31
  0.0107906506249999,                     !- Value Until Time 31
  18,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0071937670833333,                     !- Value Until Time 32
  18,                                     !- Hour 33
  15,                                     !- Minute 33
  0.00359688354166665,                    !- Value Until Time 33
  18,                                     !- Hour 34
  30,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0;                                      !- Value Until Time 35

OS:Schedule:Rule,
  {fbb2b136-f63f-4894-bf2f-04eb8d07edb1}, !- Handle
  Schedule Rule 19,                       !- Name
  {6e3a3ba3-a44a-479d-96bf-2a9d6466dc03}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8e492c14-343a-425e-b82d-7d1abb00ee69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8e492c14-343a-425e-b82d-7d1abb00ee69}, !- Handle
  Schedule Day 24,                        !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.00359688354166665,                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0071937670833333,                     !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0107906506249999,                     !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0143875341666666,                     !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0107906506249999,                     !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0071937670833333,                     !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.00359688354166665,                    !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  45,                                     !- Minute 10
  0.00359688362458333,                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.00719376724916665,                    !- Value Until Time 11
  11,                                     !- Hour 12
  15,                                     !- Minute 12
  0.01079065087375,                       !- Value Until Time 12
  11,                                     !- Hour 13
  30,                                     !- Minute 13
  0.0143875344983333,                     !- Value Until Time 13
  11,                                     !- Hour 14
  45,                                     !- Minute 14
  0.0129039896641667,                     !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01142044483,                          !- Value Until Time 15
  12,                                     !- Hour 16
  15,                                     !- Minute 16
  0.00993689999583338,                    !- Value Until Time 16
  12,                                     !- Hour 17
  30,                                     !- Minute 17
  0.00845335516166674,                    !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.00634001637125006,                    !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.00422667758083337,                    !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.00211333879041668,                    !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  14,                                     !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  14,                                     !- Hour 23
  45,                                     !- Minute 23
  0.00211333879041666,                    !- Value Until Time 23
  15,                                     !- Hour 24
  0,                                      !- Minute 24
  0.00422667758083332,                    !- Value Until Time 24
  15,                                     !- Hour 25
  15,                                     !- Minute 25
  0.00634001637124997,                    !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.00845335516166663,                    !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.00634001637124997,                    !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.00422667758083332,                    !- Value Until Time 28
  16,                                     !- Hour 29
  15,                                     !- Minute 29
  0.00211333879041666,                    !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  16,                                     !- Hour 31
  45,                                     !- Minute 31
  0.00359688354166665,                    !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0071937670833333,                     !- Value Until Time 32
  17,                                     !- Hour 33
  15,                                     !- Minute 33
  0.0107906506249999,                     !- Value Until Time 33
  17,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0143875341666666,                     !- Value Until Time 34
  17,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0107906506249999,                     !- Value Until Time 35
  18,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0071937670833333,                     !- Value Until Time 36
  18,                                     !- Hour 37
  15,                                     !- Minute 37
  0.00359688354166665,                    !- Value Until Time 37
  18,                                     !- Hour 38
  30,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:Schedule:Ruleset,
  {de727580-329c-40cf-9765-98b5da29ceb4}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {29e90027-7d63-4b5c-ba4f-e44a94e70de4}, !- Default Day Schedule Name
  {36f0cdf7-1906-47b0-9f37-a9994684d2e3}, !- Summer Design Day Schedule Name
  {81ba2410-61cc-4aad-a840-ffcdbf552b2f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3c1aec17-e6ef-412d-b8dd-4edc950d3e02}, !- Handle
  {de727580-329c-40cf-9765-98b5da29ceb4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  343.43468378735213,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  66,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-04-26 05:51:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-04-26 05:51:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {29e90027-7d63-4b5c-ba4f-e44a94e70de4}, !- Handle
  66 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {36f0cdf7-1906-47b0-9f37-a9994684d2e3}, !- Handle
  66 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81ba2410-61cc-4aad-a840-ffcdbf552b2f}, !- Handle
  66 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a7d270e-a44f-427d-ba0e-33dd12ffdaf8}, !- Handle
  Schedule Rule 20,                       !- Name
  {de727580-329c-40cf-9765-98b5da29ceb4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {21bc5c08-227e-4fc4-8600-b33cc9c76757}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {21bc5c08-227e-4fc4-8600-b33cc9c76757}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {a0e474d4-2d02-49ea-b73c-d981b8f11c42}, !- Handle
  Schedule Rule 21,                       !- Name
  {de727580-329c-40cf-9765-98b5da29ceb4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {818159f5-f53f-4c1d-baea-d5be02f34c04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {818159f5-f53f-4c1d-baea-d5be02f34c04}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Ruleset,
  {338187bf-cf3f-4470-bd07-7b901b7fa007}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {83db4b51-f66d-4064-bf2f-3945d6a9aeed}, !- Default Day Schedule Name
  {20abe1ce-2905-4d2a-8aac-4eacb00ccf1b}, !- Summer Design Day Schedule Name
  {05ca2c20-848f-47fb-b88f-217b110d8c36}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ca6ae57f-5132-4749-81f7-65b781b65376}, !- Handle
  {338187bf-cf3f-4470-bd07-7b901b7fa007}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  343.43468378735213,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  66,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-04-26 05:51:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-04-26 05:51:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {83db4b51-f66d-4064-bf2f-3945d6a9aeed}, !- Handle
  66 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {20abe1ce-2905-4d2a-8aac-4eacb00ccf1b}, !- Handle
  66 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05ca2c20-848f-47fb-b88f-217b110d8c36}, !- Handle
  66 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8d6de5db-ff40-49af-8478-52865fe0b6b9}, !- Handle
  Schedule Rule 22,                       !- Name
  {338187bf-cf3f-4470-bd07-7b901b7fa007}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a76f3d7b-8d97-4cdb-9177-4649e15a6911}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a76f3d7b-8d97-4cdb-9177-4649e15a6911}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {a00ba1a6-ce25-4392-94a7-192b291de130}, !- Handle
  Schedule Rule 23,                       !- Name
  {338187bf-cf3f-4470-bd07-7b901b7fa007}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c713c544-5301-46d1-9b16-892f929a34c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c713c544-5301-46d1-9b16-892f929a34c2}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:ElectricEquipment:Definition,
  {98141f0d-3d86-46aa-a09b-1d02fdcd8016}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b0053c44-465d-494f-a9d2-328a914a6310}, !- Handle
  4 Elevator Lift Motors,                 !- Name
  {98141f0d-3d86-46aa-a09b-1d02fdcd8016}, !- Electric Equipment Definition Name
  {8021abc4-1cfc-460d-8d9d-d1d6e130a73a}, !- Space or SpaceType Name
  {6e3a3ba3-a44a-479d-96bf-2a9d6466dc03}, !- Schedule Name
  4,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {fb54d808-ac3e-444c-a8c4-7bec88f865ea}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.027638474;                            !- Design Level {W}

OS:Exterior:Lights,
  {40332584-3ffc-4b61-a291-caac0da90643}, !- Handle
  Parking Areas and Drives,               !- Name
  {fb54d808-ac3e-444c-a8c4-7bec88f865ea}, !- Exterior Lights Definition Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  34981.6884241635,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f12cf9cd-a5df-4699-9748-09d71dd0d147}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {eb28fcc0-fd34-41f5-907e-c222109dfba2}, !- Handle
  Building Facades,                       !- Name
  {f12cf9cd-a5df-4699-9748-09d71dd0d147}, !- Exterior Lights Definition Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  10114.9394461855,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {bd588867-738e-4e05-b356-6e3321d77ee5}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {ce12625b-bf49-4a50-9264-d5e468c672f4}, !- Handle
  Main Entries,                           !- Name
  {bd588867-738e-4e05-b356-6e3321d77ee5}, !- Exterior Lights Definition Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  46.4000000000001,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3332defb-0d4f-4318-bb7f-a499d155eaff}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {e644cae2-a1fd-429e-ad0c-9c2bb73c4968}, !- Handle
  Other Doors,                            !- Name
  {3332defb-0d4f-4318-bb7f-a499d155eaff}, !- Exterior Lights Definition Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  44.0800000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {15169388-cecf-49cc-9ddf-70dedbadae57}, !- Handle
  Emergency Canopies Def (W/ft^2),        !- Name
  0.5;                                    !- Design Level {W}

OS:Exterior:Lights,
  {cd1893fe-fb14-47af-ba9c-d1121a4b9fa7}, !- Handle
  Emergency Canopies,                     !- Name
  {15169388-cecf-49cc-9ddf-70dedbadae57}, !- Exterior Lights Definition Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  720,                                    !- Multiplier
  Emergency Canopies;                     !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e7fbffb0-fda1-4f53-91ee-95ce288bf3bf}, !- Handle
  Hospital Kitchen Exhaust,               !- Name
  {45aeb74d-16cb-45b3-a737-3e03bb958a20}, !- Schedule Type Limits Name
  {158c1b27-3dc2-4d46-8982-4231fe98e9f4}, !- Default Day Schedule Name
  {7a99ef04-cd59-4e27-9270-f783f726d9c1}, !- Summer Design Day Schedule Name
  {bc82e921-b2cd-4d1a-b892-5826793f3b74}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {158c1b27-3dc2-4d46-8982-4231fe98e9f4}, !- Handle
  Hospital Kitchen Exhaust Default,       !- Name
  {45aeb74d-16cb-45b3-a737-3e03bb958a20}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7a99ef04-cd59-4e27-9270-f783f726d9c1}, !- Handle
  Hospital Kitchen Exhaust Summer Design Day, !- Name
  {45aeb74d-16cb-45b3-a737-3e03bb958a20}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bc82e921-b2cd-4d1a-b892-5826793f3b74}, !- Handle
  Hospital Kitchen Exhaust Winter Design Day, !- Name
  {45aeb74d-16cb-45b3-a737-3e03bb958a20}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {2ec7ec64-b32c-475c-8aa9-86145c4ee21d}, !- Handle
  Zone Hospital Kitchen A  - Story ground Exhaust Fan, !- Name
  {e7fbffb0-fda1-4f53-91ee-95ce288bf3bf}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.11858394343193,                       !- Maximum Flow Rate {m3/s}
  {86b5baff-7f84-457e-b21a-1062ed912a99}, !- Air Inlet Node Name
  {8c009051-1998-47d0-ae85-211a7f930658}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e7fbffb0-fda1-4f53-91ee-95ce288bf3bf}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {85c94109-f5bb-4294-b4a5-32341c8f88ab}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {499b59e9-b69b-4851-bed3-9c34db02f9c0}, !- Handle
  Zone Hospital Kitchen A  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {16a7bf03-b2d8-46db-b143-251cc0ecb29f}, !- Inlet Port
  {86b5baff-7f84-457e-b21a-1062ed912a99}; !- Outlet Port

OS:Connection,
  {16a7bf03-b2d8-46db-b143-251cc0ecb29f}, !- Handle
  {0ba3d63f-8734-4813-8d3f-27ead979f649}, !- Source Object
  2,                                      !- Outlet Port
  {499b59e9-b69b-4851-bed3-9c34db02f9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86b5baff-7f84-457e-b21a-1062ed912a99}, !- Handle
  {499b59e9-b69b-4851-bed3-9c34db02f9c0}, !- Source Object
  3,                                      !- Outlet Port
  {2ec7ec64-b32c-475c-8aa9-86145c4ee21d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2aa8f1c6-7ae6-47e1-9c35-3777e4f6ae81}, !- Handle
  Zone Hospital Kitchen A  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {8c009051-1998-47d0-ae85-211a7f930658}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c009051-1998-47d0-ae85-211a7f930658}, !- Handle
  {2ec7ec64-b32c-475c-8aa9-86145c4ee21d}, !- Source Object
  7,                                      !- Outlet Port
  {2aa8f1c6-7ae6-47e1-9c35-3777e4f6ae81}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {85c94109-f5bb-4294-b4a5-32341c8f88ab}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {709ee360-1f41-4044-bb11-3ddd19e25b49}, !- Schedule Type Limits Name
  {25ed0892-9380-4636-87b4-d08be586db18}, !- Default Day Schedule Name
  {7f6fe80a-e05f-457e-bd11-d6fdd2965571}, !- Summer Design Day Schedule Name
  {7bd2bcfd-1381-4554-85d3-6b0a5cdbce74}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {25ed0892-9380-4636-87b4-d08be586db18}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {709ee360-1f41-4044-bb11-3ddd19e25b49}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:Schedule:Day,
  {7bd2bcfd-1381-4554-85d3-6b0a5cdbce74}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {709ee360-1f41-4044-bb11-3ddd19e25b49}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:Schedule:Day,
  {7f6fe80a-e05f-457e-bd11-d6fdd2965571}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {709ee360-1f41-4044-bb11-3ddd19e25b49}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:ScheduleTypeLimits,
  {709ee360-1f41-4044-bb11-3ddd19e25b49}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {60aac058-adae-4204-8362-33f22f8d932b}, !- Handle
  Zone Hospital Kitchen A  - Story ground Transfer Air Source, !- Name
  {e7fbffb0-fda1-4f53-91ee-95ce288bf3bf}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0528647219819545,                     !- Maximum Flow Rate {m3/s}
  {ce0f596c-a03e-4f46-aa49-80f75ce7901d}, !- Air Inlet Node Name
  {de0e32a9-3049-4ad7-bce1-cdefe2c30b1e}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {17d0040b-dc83-47e2-9980-261e4c34910e}, !- Handle
  Zone Hospital Kitchen A  - Story ground Transfer Air Source Inlet Air Node, !- Name
  {5f4ba491-606b-46c2-b25f-78fee164216a}, !- Inlet Port
  {ce0f596c-a03e-4f46-aa49-80f75ce7901d}; !- Outlet Port

OS:Connection,
  {5f4ba491-606b-46c2-b25f-78fee164216a}, !- Handle
  {8c2cd95e-2540-493e-81a5-d32aa68af150}, !- Source Object
  2,                                      !- Outlet Port
  {17d0040b-dc83-47e2-9980-261e4c34910e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce0f596c-a03e-4f46-aa49-80f75ce7901d}, !- Handle
  {17d0040b-dc83-47e2-9980-261e4c34910e}, !- Source Object
  3,                                      !- Outlet Port
  {60aac058-adae-4204-8362-33f22f8d932b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f3f87519-d219-47df-ac5e-e1c470828691}, !- Handle
  Zone Hospital Kitchen A  - Story ground Transfer Air Source Outlet Air Node, !- Name
  {de0e32a9-3049-4ad7-bce1-cdefe2c30b1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de0e32a9-3049-4ad7-bce1-cdefe2c30b1e}, !- Handle
  {60aac058-adae-4204-8362-33f22f8d932b}, !- Source Object
  7,                                      !- Outlet Port
  {f3f87519-d219-47df-ac5e-e1c470828691}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {5188a8ca-22cd-43b5-aff6-7be7c2870e74}, !- Handle
  Zone Mixing 1,                          !- Name
  {c410896e-eaf4-4b26-ac98-261a73f5d324}, !- Zone or Space Name
  {e7fbffb0-fda1-4f53-91ee-95ce288bf3bf}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0528647219819545,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {a31ee102-1ce3-448e-ab79-6fa9004e4b4b}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ScheduleTypeLimits,
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Fan:ZoneExhaust,
  {e203ce8f-ce90-4d27-934d-fe72416a250d}, !- Handle
  Zone Hospital Kitchen B  - Story ground Exhaust Fan, !- Name
  {e7fbffb0-fda1-4f53-91ee-95ce288bf3bf}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.714791960043971,                      !- Maximum Flow Rate {m3/s}
  {dbca4462-a214-49b4-890f-45f629c532f1}, !- Air Inlet Node Name
  {073094db-2f4d-40c8-b9cb-f80dbd566d2d}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e7fbffb0-fda1-4f53-91ee-95ce288bf3bf}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {85c94109-f5bb-4294-b4a5-32341c8f88ab}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {bd939f91-f414-4d61-b8b9-462880e625c7}, !- Handle
  Zone Hospital Kitchen B  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {ea1bb942-0089-4b7c-a534-9c064eebfcde}, !- Inlet Port
  {dbca4462-a214-49b4-890f-45f629c532f1}; !- Outlet Port

OS:Connection,
  {ea1bb942-0089-4b7c-a534-9c064eebfcde}, !- Handle
  {e654fe36-73b5-4b9e-b384-63d37d96544a}, !- Source Object
  2,                                      !- Outlet Port
  {bd939f91-f414-4d61-b8b9-462880e625c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbca4462-a214-49b4-890f-45f629c532f1}, !- Handle
  {bd939f91-f414-4d61-b8b9-462880e625c7}, !- Source Object
  3,                                      !- Outlet Port
  {e203ce8f-ce90-4d27-934d-fe72416a250d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a07a84c2-a60f-4ee3-b3b8-a0a0b50501d6}, !- Handle
  Zone Hospital Kitchen B  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {073094db-2f4d-40c8-b9cb-f80dbd566d2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {073094db-2f4d-40c8-b9cb-f80dbd566d2d}, !- Handle
  {e203ce8f-ce90-4d27-934d-fe72416a250d}, !- Source Object
  7,                                      !- Outlet Port
  {a07a84c2-a60f-4ee3-b3b8-a0a0b50501d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {5185b2df-279c-4a28-9a43-fa371e55e742}, !- Handle
  Zone Hospital Kitchen B  - Story ground Transfer Air Source, !- Name
  {e7fbffb0-fda1-4f53-91ee-95ce288bf3bf}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.318654255787602,                      !- Maximum Flow Rate {m3/s}
  {428a1096-9730-4422-acc8-2f280f035497}, !- Air Inlet Node Name
  {6af85f15-64e3-445d-b5b7-e57f0f81acb7}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {90a9bd6d-543d-4994-b162-b753d970ed97}, !- Handle
  Zone Hospital Kitchen B  - Story ground Transfer Air Source Inlet Air Node, !- Name
  {16fe1d58-04b3-47fc-8d34-2cd9ce0ead3f}, !- Inlet Port
  {428a1096-9730-4422-acc8-2f280f035497}; !- Outlet Port

OS:Connection,
  {16fe1d58-04b3-47fc-8d34-2cd9ce0ead3f}, !- Handle
  {8005a3ac-4f61-448a-a5fc-aec343dc35c5}, !- Source Object
  2,                                      !- Outlet Port
  {90a9bd6d-543d-4994-b162-b753d970ed97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {428a1096-9730-4422-acc8-2f280f035497}, !- Handle
  {90a9bd6d-543d-4994-b162-b753d970ed97}, !- Source Object
  3,                                      !- Outlet Port
  {5185b2df-279c-4a28-9a43-fa371e55e742}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d0395c4a-81a5-41cb-a468-74dd8bfd80d9}, !- Handle
  Zone Hospital Kitchen B  - Story ground Transfer Air Source Outlet Air Node, !- Name
  {6af85f15-64e3-445d-b5b7-e57f0f81acb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6af85f15-64e3-445d-b5b7-e57f0f81acb7}, !- Handle
  {5185b2df-279c-4a28-9a43-fa371e55e742}, !- Source Object
  7,                                      !- Outlet Port
  {d0395c4a-81a5-41cb-a468-74dd8bfd80d9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {6249eeee-9edf-4e19-8172-0d39796f9cde}, !- Handle
  Zone Mixing 2,                          !- Name
  {52744337-9a43-4385-bf15-8aa212c86f38}, !- Zone or Space Name
  {e7fbffb0-fda1-4f53-91ee-95ce288bf3bf}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.318654255787602,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {3e895ec7-c7d4-4b99-a4ec-42620062e02c}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {404be02a-1ee2-4ee1-aae2-deea25153cae}, !- Handle
  Zone Hospital Kitchen C  - Story ground Exhaust Fan, !- Name
  {e7fbffb0-fda1-4f53-91ee-95ce288bf3bf}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.11858394343193,                       !- Maximum Flow Rate {m3/s}
  {deb7be62-8be3-45dc-9126-1588406bd557}, !- Air Inlet Node Name
  {25e2697a-0863-46ae-870c-fabf209a74a4}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e7fbffb0-fda1-4f53-91ee-95ce288bf3bf}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {85c94109-f5bb-4294-b4a5-32341c8f88ab}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {024666ae-8d08-4213-afab-5ac79b5a9a5e}, !- Handle
  Zone Hospital Kitchen C  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {bc08bff1-b4a9-4d3b-b7fa-81771c8ed0cc}, !- Inlet Port
  {deb7be62-8be3-45dc-9126-1588406bd557}; !- Outlet Port

OS:Connection,
  {bc08bff1-b4a9-4d3b-b7fa-81771c8ed0cc}, !- Handle
  {4679718e-cbb8-4494-9502-1c1a3c3334c6}, !- Source Object
  2,                                      !- Outlet Port
  {024666ae-8d08-4213-afab-5ac79b5a9a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deb7be62-8be3-45dc-9126-1588406bd557}, !- Handle
  {024666ae-8d08-4213-afab-5ac79b5a9a5e}, !- Source Object
  3,                                      !- Outlet Port
  {404be02a-1ee2-4ee1-aae2-deea25153cae}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a18d49b3-b403-418b-8bc6-6211b751d779}, !- Handle
  Zone Hospital Kitchen C  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {25e2697a-0863-46ae-870c-fabf209a74a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25e2697a-0863-46ae-870c-fabf209a74a4}, !- Handle
  {404be02a-1ee2-4ee1-aae2-deea25153cae}, !- Source Object
  7,                                      !- Outlet Port
  {a18d49b3-b403-418b-8bc6-6211b751d779}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {59fc0442-67d1-4192-bf2f-33ce0ff0bdfe}, !- Handle
  Zone Hospital Kitchen C  - Story ground Transfer Air Source, !- Name
  {e7fbffb0-fda1-4f53-91ee-95ce288bf3bf}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0528647219819545,                     !- Maximum Flow Rate {m3/s}
  {b446a00f-f2bc-4e56-9b9d-95fa08ea2354}, !- Air Inlet Node Name
  {e823ca01-24ce-4a91-97d3-becec692f3c3}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {de29a107-4f69-417a-b404-929b6daec981}, !- Handle
  Zone Hospital Kitchen C  - Story ground Transfer Air Source Inlet Air Node, !- Name
  {9fdb72c2-26f3-407a-9ea7-fe85b5846fc2}, !- Inlet Port
  {b446a00f-f2bc-4e56-9b9d-95fa08ea2354}; !- Outlet Port

OS:Connection,
  {9fdb72c2-26f3-407a-9ea7-fe85b5846fc2}, !- Handle
  {f063558b-cfca-45d9-b1db-5b3ef80ef302}, !- Source Object
  2,                                      !- Outlet Port
  {de29a107-4f69-417a-b404-929b6daec981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b446a00f-f2bc-4e56-9b9d-95fa08ea2354}, !- Handle
  {de29a107-4f69-417a-b404-929b6daec981}, !- Source Object
  3,                                      !- Outlet Port
  {59fc0442-67d1-4192-bf2f-33ce0ff0bdfe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {073fa4c9-6be8-42e7-a4a2-6eee6d65168b}, !- Handle
  Zone Hospital Kitchen C  - Story ground Transfer Air Source Outlet Air Node, !- Name
  {e823ca01-24ce-4a91-97d3-becec692f3c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e823ca01-24ce-4a91-97d3-becec692f3c3}, !- Handle
  {59fc0442-67d1-4192-bf2f-33ce0ff0bdfe}, !- Source Object
  7,                                      !- Outlet Port
  {073fa4c9-6be8-42e7-a4a2-6eee6d65168b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {0317485a-bac8-4ceb-8f99-eaed3b12a7a4}, !- Handle
  Zone Mixing 3,                          !- Name
  {bed01671-9541-4cf7-9124-67628dd0f48f}, !- Zone or Space Name
  {e7fbffb0-fda1-4f53-91ee-95ce288bf3bf}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0528647219819545,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {68d83e7a-07d6-46e9-92b8-23c31750664e}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Ruleset,
  {c35b4b1e-d753-4c42-a8ea-60f2f786a0c8}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH,             !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  {c87ad90a-cd8d-4705-b3a6-a08c6d3edaf3}, !- Default Day Schedule Name
  {0e59b488-15a1-4590-b06b-32606709254a}, !- Summer Design Day Schedule Name
  {5b1ccf3d-dad8-4be2-b025-54f21e73be21}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c87ad90a-cd8d-4705-b3a6-a08c6d3edaf3}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Default,     !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.35,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.45,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.5,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.52,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.54,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.56,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.58,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.6,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.64,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.66,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.69,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.72,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.75,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.78,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.79,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.8,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.81,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.82,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.7925,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.765,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.7375,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.71,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.7375,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.765,                                  !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.7925,                                 !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.82,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.81,                                   !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.8,                                    !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.79,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  30,                                     !- Minute 33
  0.78,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.77,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.76,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.75,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.74,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.7125,                                 !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.685,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.6575,                                 !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.63,                                   !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.575,                                  !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.52,                                   !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.465,                                  !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.41,                                   !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.395,                                  !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.38,                                   !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.365,                                  !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.35,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  30,                                     !- Minute 50
  0.35,                                   !- Value Until Time 50
  19,                                     !- Hour 51
  45,                                     !- Minute 51
  0.345833333333333,                      !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.341666666666667,                      !- Value Until Time 52
  20,                                     !- Hour 53
  15,                                     !- Minute 53
  0.3375,                                 !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.333333333333333,                      !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.329166666666667,                      !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.325,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.320833333333333,                      !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.316666666666667,                      !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.3125,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.308333333333333,                      !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.304166666666667,                      !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.3,                                    !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0.3;                                    !- Value Until Time 63

OS:Schedule:Day,
  {5b1ccf3d-dad8-4be2-b025-54f21e73be21}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Winter Design Day, !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {004a9b79-d34a-4166-9401-a3e663da7350}, !- Handle
  Schedule Rule 25,                       !- Name
  {c35b4b1e-d753-4c42-a8ea-60f2f786a0c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af6fa9e0-7a1b-414d-a626-6a0312ca742e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af6fa9e0-7a1b-414d-a626-6a0312ca742e}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Default|WntrDsn|Sat Day, !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.375,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.425,                                  !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.475,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.525,                                  !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.575,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  16,                                     !- Hour 14
  30,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  16,                                     !- Hour 15
  45,                                     !- Minute 15
  0.575,                                  !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  15,                                     !- Minute 17
  0.525,                                  !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.45,                                   !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.35,                                   !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.3,                                    !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.3;                                    !- Value Until Time 23

OS:Schedule:Day,
  {0e59b488-15a1-4590-b06b-32606709254a}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Summer Design Day, !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:WaterUse:Equipment:Definition,
  {ea965750-2888-4877-a93a-8435109f4915}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 0.04gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.4151893255044e-06,                    !- Peak Flow Rate {m3/s}
  {6530db6e-445b-4c09-a847-3e037d11252b}, !- Target Temperature Schedule Name
  {9f621f40-e7b1-4dde-80de-53c52a659ed0}, !- Sensible Fraction Schedule Name
  {ca34b4d7-65a5-44ce-9260-108d4a1829c3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9f621f40-e7b1-4dde-80de-53c52a659ed0}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  {5fb2a515-1292-420a-b5a9-9887851d3b57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fb2a515-1292-420a-b5a9-9887851d3b57}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca34b4d7-65a5-44ce-9260-108d4a1829c3}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  {5b36a1c7-47f4-4f5a-97c1-6295b4dcd32e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b36a1c7-47f4-4f5a-97c1-6295b4dcd32e}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6530db6e-445b-4c09-a847-3e037d11252b}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  {3cb54029-2472-4b5e-ad41-d7b566d71bc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cb54029-2472-4b5e-ad41-d7b566d71bc6}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {382525e0-cf1b-4018-8486-1ba805c66415}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 Service Water Use 0.04gpm 140F, !- Name
  {ea965750-2888-4877-a93a-8435109f4915}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c35b4b1e-d753-4c42-a8ea-60f2f786a0c8}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {00638dc9-73b8-4f8c-af24-a4dd87d32c23}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 WUC 0.04gpm 140F, !- Name
  {55041b97-127b-45df-b653-cfc4951195ba}, !- Inlet Node Name
  {ad633950-cd96-4dce-86db-d2f37517c56f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {382525e0-cf1b-4018-8486-1ba805c66415}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2bafdfe8-26c9-46d0-ab54-a84e7ce6d8e1}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 0.01gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  6.09896294319177e-07,                   !- Peak Flow Rate {m3/s}
  {6530db6e-445b-4c09-a847-3e037d11252b}, !- Target Temperature Schedule Name
  {9f621f40-e7b1-4dde-80de-53c52a659ed0}, !- Sensible Fraction Schedule Name
  {ca34b4d7-65a5-44ce-9260-108d4a1829c3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {200514b6-a641-4469-9f94-c6e9f7bbf212}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 Service Water Use 0.01gpm 140F, !- Name
  {2bafdfe8-26c9-46d0-ab54-a84e7ce6d8e1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c35b4b1e-d753-4c42-a8ea-60f2f786a0c8}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {34d14b1a-331b-46f0-b72a-a2767aac6028}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 WUC 0.01gpm 140F, !- Name
  {65712951-466a-492f-a01d-b7db1fc28cd5}, !- Inlet Node Name
  {7dff436e-5c38-49e8-aa0b-d0f5b249535e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {200514b6-a641-4469-9f94-c6e9f7bbf212}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8bc840a5-a83d-47aa-bb3c-c7d0b20b66ca}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 0.02gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.2197925886385e-06,                    !- Peak Flow Rate {m3/s}
  {6530db6e-445b-4c09-a847-3e037d11252b}, !- Target Temperature Schedule Name
  {9f621f40-e7b1-4dde-80de-53c52a659ed0}, !- Sensible Fraction Schedule Name
  {ca34b4d7-65a5-44ce-9260-108d4a1829c3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5eb3643e-8228-4c75-ae33-7f8509317887}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 Service Water Use 0.02gpm 140F, !- Name
  {8bc840a5-a83d-47aa-bb3c-c7d0b20b66ca}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c35b4b1e-d753-4c42-a8ea-60f2f786a0c8}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {161017a6-2c8a-4b4f-94c8-0f1409338b00}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 WUC 0.02gpm 140F, !- Name
  {899da183-a0ca-4ec4-8341-d9094fd17f35}, !- Inlet Node Name
  {66c03c3f-e454-4c87-9bdb-62ac845f0123}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5eb3643e-8228-4c75-ae33-7f8509317887}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {03d64bb0-b948-46d1-b077-acf57cd7e30e}, !- Handle
  Booster Hospital Kitchen - ComStock DOE Ref Pre-1980 0.43gpm 180F, !- Name
  ,                                       !- End-Use Subcategory
  2.72696831143301e-05,                   !- Peak Flow Rate {m3/s}
  {4929b82d-b5c6-45e9-ac09-653d075e24de}, !- Target Temperature Schedule Name
  {9f621f40-e7b1-4dde-80de-53c52a659ed0}, !- Sensible Fraction Schedule Name
  {ca34b4d7-65a5-44ce-9260-108d4a1829c3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4929b82d-b5c6-45e9-ac09-653d075e24de}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  {78f8a2b0-3d90-4309-ab2c-8114889b0a1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78f8a2b0-3d90-4309-ab2c-8114889b0a1d}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2a25f35e-6579-4e5a-b871-3534aef125ab}, !- Handle
  Booster Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.43gpm 180F, !- Name
  {03d64bb0-b948-46d1-b077-acf57cd7e30e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c35b4b1e-d753-4c42-a8ea-60f2f786a0c8}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4f6b59a4-b987-4922-a6ab-e2fbd7fbd8f1}, !- Handle
  Booster Hospital Kitchen - ComStock DOE Ref Pre-1980 WUC 0.43gpm 180F, !- Name
  {9745c151-5131-448a-92b5-bc1529eae951}, !- Inlet Node Name
  {458a0704-09d3-4594-8750-dd626ab2303f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2a25f35e-6579-4e5a-b871-3534aef125ab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {258ad37c-6405-437f-b597-5bd30e3a578d}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 0.29gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.81797887428867e-05,                   !- Peak Flow Rate {m3/s}
  {6530db6e-445b-4c09-a847-3e037d11252b}, !- Target Temperature Schedule Name
  {9f621f40-e7b1-4dde-80de-53c52a659ed0}, !- Sensible Fraction Schedule Name
  {ca34b4d7-65a5-44ce-9260-108d4a1829c3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {76a84499-71dc-4601-bc82-469d65900760}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.29gpm 140F, !- Name
  {258ad37c-6405-437f-b597-5bd30e3a578d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c35b4b1e-d753-4c42-a8ea-60f2f786a0c8}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {fdf0e02d-740b-4ac2-bf82-fcf388f451c0}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 WUC 0.29gpm 140F, !- Name
  {4e44f3ff-5d40-4e96-8afe-ecf91f105145}, !- Inlet Node Name
  {de25f102-bd18-4123-a0e5-e7c44f302d3a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {76a84499-71dc-4601-bc82-469d65900760}; !- Water Use Equipment Name 1

OS:PlantLoop,
  {1e49d5b6-584e-43e1-98b5-1b6090396229}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a1a789f9-8a81-4036-a043-c84bb457010b}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.000245427148028971,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0294512577634765,                     !- Plant Loop Volume {m3}
  {ffa5ba19-0a6d-4702-932f-82d0b534ce06}, !- Plant Side Inlet Node Name
  {ca0e49fb-821f-47a8-af21-e98b480516a8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c543f7cf-2a58-45c8-8a83-004467641b5f}, !- Demand Side Inlet Node Name
  {8326dca1-999d-412e-89fa-ae302d7a9c06}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {26250e14-3986-4af7-9af0-262110ccd299}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7bde32eb-9782-41ac-b4ab-6ac829dc13b1}, !- Demand Mixer Name
  {a0f406dd-ff99-4788-9a22-fc17ad576dd1}, !- Demand Splitter Name
  {e4cc5d0d-00ab-4784-ada3-03b508a4fe7b}, !- Supply Mixer Name
  {7572506f-6338-4a54-90b0-85999b92372a}; !- Supply Splitter Name

OS:Node,
  {54f67ee2-5ca8-45e6-9136-ebcbb6c41673}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {ffa5ba19-0a6d-4702-932f-82d0b534ce06}, !- Inlet Port
  {d2ca5702-5e81-467e-b4fb-682d02451d74}; !- Outlet Port

OS:Node,
  {a1a789f9-8a81-4036-a043-c84bb457010b}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {f236ba3a-3bfe-4db5-8ac5-aaa1706e2c49}, !- Inlet Port
  {ca0e49fb-821f-47a8-af21-e98b480516a8}; !- Outlet Port

OS:Node,
  {f1b959d9-cbdd-4f40-a8f9-e717413e3222}, !- Handle
  40gal NaturalGas Water Heater - 37kBtu/hr Supply Inlet Water Node, !- Name
  {39ec98ae-72fa-4038-bdbb-60200e01d8e0}, !- Inlet Port
  {b4a471ab-17f0-472f-946d-25ba3cfae5e3}; !- Outlet Port

OS:Connector:Mixer,
  {e4cc5d0d-00ab-4784-ada3-03b508a4fe7b}, !- Handle
  Connector Mixer 1,                      !- Name
  {1eb234fd-44ec-450d-91ce-34cab5ae35b8}, !- Outlet Branch Name
  {1711a77b-ed2d-46d0-9eaa-a417d583b5a2}, !- Inlet Branch Name 1
  {a22d1ec0-9653-4308-a19f-11d3dbc7e3d8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7572506f-6338-4a54-90b0-85999b92372a}, !- Handle
  Connector Splitter 1,                   !- Name
  {0ebb262e-6e68-4f7f-91cc-5e1fae179ac9}, !- Inlet Branch Name
  {39ec98ae-72fa-4038-bdbb-60200e01d8e0}, !- Outlet Branch Name 1
  {3b891838-80e8-4411-9267-548087fd480f}; !- Outlet Branch Name 2

OS:Connection,
  {ffa5ba19-0a6d-4702-932f-82d0b534ce06}, !- Handle
  {1e49d5b6-584e-43e1-98b5-1b6090396229}, !- Source Object
  14,                                     !- Outlet Port
  {54f67ee2-5ca8-45e6-9136-ebcbb6c41673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39ec98ae-72fa-4038-bdbb-60200e01d8e0}, !- Handle
  {7572506f-6338-4a54-90b0-85999b92372a}, !- Source Object
  3,                                      !- Outlet Port
  {f1b959d9-cbdd-4f40-a8f9-e717413e3222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca0e49fb-821f-47a8-af21-e98b480516a8}, !- Handle
  {a1a789f9-8a81-4036-a043-c84bb457010b}, !- Source Object
  3,                                      !- Outlet Port
  {1e49d5b6-584e-43e1-98b5-1b6090396229}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {dedb6c84-a723-4419-99a9-0033d8c92a26}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {c543f7cf-2a58-45c8-8a83-004467641b5f}, !- Inlet Port
  {dae56eb6-fe3e-4639-ba45-c47fd6ed66ce}; !- Outlet Port

OS:Node,
  {a22d0481-a725-4cf7-a1f7-d7418991442b}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {278e38dd-ef9c-4be1-93df-b14c59e40dd6}, !- Inlet Port
  {8326dca1-999d-412e-89fa-ae302d7a9c06}; !- Outlet Port

OS:Node,
  {f787b89e-c39c-4f7b-8751-a229d177b8ab}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {83f3c231-10b9-469a-a141-cec6f4b7efab}, !- Inlet Port
  {607482ae-dd0f-4218-97f6-8ad317fea13b}; !- Outlet Port

OS:Connector:Mixer,
  {7bde32eb-9782-41ac-b4ab-6ac829dc13b1}, !- Handle
  Connector Mixer 2,                      !- Name
  {87e3adcf-9ddd-48fd-a18f-5972f5c4f71c}, !- Outlet Branch Name
  {441d4acf-4f15-434a-84a2-eea1a56793cb}, !- Inlet Branch Name 1
  {547e305e-acf6-4437-a28b-74fd5808a77e}, !- Inlet Branch Name 2
  {f6997e78-e33d-4a8f-87cd-3c67a79c4f4b}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {a0f406dd-ff99-4788-9a22-fc17ad576dd1}, !- Handle
  Connector Splitter 2,                   !- Name
  {dcef10b9-2f93-497b-8713-381deec56dae}, !- Inlet Branch Name
  {83f3c231-10b9-469a-a141-cec6f4b7efab}, !- Outlet Branch Name 1
  {7edf5eef-9221-44d0-9259-d1ddc6211c60}, !- Outlet Branch Name 2
  {563c4ad9-7b00-4ac0-8994-d9f936d94244}; !- Outlet Branch Name 3

OS:Connection,
  {c543f7cf-2a58-45c8-8a83-004467641b5f}, !- Handle
  {1e49d5b6-584e-43e1-98b5-1b6090396229}, !- Source Object
  17,                                     !- Outlet Port
  {dedb6c84-a723-4419-99a9-0033d8c92a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f3c231-10b9-469a-a141-cec6f4b7efab}, !- Handle
  {a0f406dd-ff99-4788-9a22-fc17ad576dd1}, !- Source Object
  3,                                      !- Outlet Port
  {f787b89e-c39c-4f7b-8751-a229d177b8ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8326dca1-999d-412e-89fa-ae302d7a9c06}, !- Handle
  {a22d0481-a725-4cf7-a1f7-d7418991442b}, !- Source Object
  3,                                      !- Outlet Port
  {1e49d5b6-584e-43e1-98b5-1b6090396229}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {78faf20f-4a15-4f5b-bca0-742ab6372b91}, !- Handle
  {1e49d5b6-584e-43e1-98b5-1b6090396229}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {26250e14-3986-4af7-9af0-262110ccd299}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {e727493d-f724-469e-a51f-88a73d642252}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  {3a13b83d-7624-4cb3-998d-5214876038b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a13b83d-7624-4cb3-998d-5214876038b5}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a12b7fbe-1fc5-4e47-8c74-23f2e57e7255}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e727493d-f724-469e-a51f-88a73d642252}, !- Schedule Name
  {a1a789f9-8a81-4036-a043-c84bb457010b}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {85fd9332-a8b7-41ff-803e-f3eb9d0f9e7b}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {d2ca5702-5e81-467e-b4fb-682d02451d74}, !- Inlet Node Name
  {5e2a1b90-58c9-425c-acfa-4027e93ee9b8}, !- Outlet Node Name
  0.000245427148028971,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  3.14650189768146e-07,                   !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {5ea76ca5-79ff-42d2-b6b9-7c9e9487bf42}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {5e2a1b90-58c9-425c-acfa-4027e93ee9b8}, !- Inlet Port
  {0ebb262e-6e68-4f7f-91cc-5e1fae179ac9}; !- Outlet Port

OS:Connection,
  {d2ca5702-5e81-467e-b4fb-682d02451d74}, !- Handle
  {54f67ee2-5ca8-45e6-9136-ebcbb6c41673}, !- Source Object
  3,                                      !- Outlet Port
  {85fd9332-a8b7-41ff-803e-f3eb9d0f9e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e2a1b90-58c9-425c-acfa-4027e93ee9b8}, !- Handle
  {85fd9332-a8b7-41ff-803e-f3eb9d0f9e7b}, !- Source Object
  3,                                      !- Outlet Port
  {5ea76ca5-79ff-42d2-b6b9-7c9e9487bf42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ebb262e-6e68-4f7f-91cc-5e1fae179ac9}, !- Handle
  {5ea76ca5-79ff-42d2-b6b9-7c9e9487bf42}, !- Source Object
  3,                                      !- Outlet Port
  {7572506f-6338-4a54-90b0-85999b92372a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {da4ee310-496c-469b-82ae-ce133a4b9b33}, !- Handle
  40gal NaturalGas Water Heater - 37kBtu/hr 0.78 Therm Eff 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {e727493d-f724-469e-a51f-88a73d642252}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  10906.7237567549,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {fdf1957b-a660-4e8d-8049-dbd59f3871f8}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b4a471ab-17f0-472f-946d-25ba3cfae5e3}, !- Use Side Inlet Node Name
  {86a7bd91-763f-4320-b6b3-8ed706689fb9}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {08e9c088-a277-4628-8000-d2f93841f879}, !- Handle
  {da4ee310-496c-469b-82ae-ce133a4b9b33}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {fdf1957b-a660-4e8d-8049-dbd59f3871f8}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  {7bdeefb1-4b9c-458f-879b-bddfea616b6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bdeefb1-4b9c-458f-879b-bddfea616b6b}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {3ca2649f-90ea-40c5-a787-e169948361b1}, !- Handle
  40gal NaturalGas Water Heater - 37kBtu/hr Supply Outlet Water Node, !- Name
  {86a7bd91-763f-4320-b6b3-8ed706689fb9}, !- Inlet Port
  {1711a77b-ed2d-46d0-9eaa-a417d583b5a2}; !- Outlet Port

OS:Connection,
  {b4a471ab-17f0-472f-946d-25ba3cfae5e3}, !- Handle
  {f1b959d9-cbdd-4f40-a8f9-e717413e3222}, !- Source Object
  3,                                      !- Outlet Port
  {da4ee310-496c-469b-82ae-ce133a4b9b33}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {86a7bd91-763f-4320-b6b3-8ed706689fb9}, !- Handle
  {da4ee310-496c-469b-82ae-ce133a4b9b33}, !- Source Object
  32,                                     !- Outlet Port
  {3ca2649f-90ea-40c5-a787-e169948361b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1711a77b-ed2d-46d0-9eaa-a417d583b5a2}, !- Handle
  {3ca2649f-90ea-40c5-a787-e169948361b1}, !- Source Object
  3,                                      !- Outlet Port
  {e4cc5d0d-00ab-4784-ada3-03b508a4fe7b}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {559e2e73-9dd9-49b6-ae5b-585dcecbde76}, !- Handle
  {da4ee310-496c-469b-82ae-ce133a4b9b33}; !- Object Name

OS:Schedule:Ruleset,
  {edcf668d-4792-4552-b4db-10b149b114ed}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  {6646a6f4-34c6-4928-a8a3-4efcb2db9c54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6646a6f4-34c6-4928-a8a3-4efcb2db9c54}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ccd8d9c-1d1d-413d-ad90-900fc09e2c8d}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {8031a873-ca67-4168-aa5b-865b603bdbbb}, !- Schedule Type Limits Name
  {5a36e979-0bed-416a-9831-fd1c8e61035c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a36e979-0bed-416a-9831-fd1c8e61035c}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {8031a873-ca67-4168-aa5b-865b603bdbbb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {32e1e2fb-16ef-48e8-b48c-a8e243e5521b}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ffc30da4-ec5a-4427-8952-ded4f3f5e240}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {32e1e2fb-16ef-48e8-b48c-a8e243e5521b}; !- Layer 1

OS:Pipe:Indoor,
  {59015231-1c7c-42df-ac17-57c39a42f4ef}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20ft, !- Name
  {ffc30da4-ec5a-4427-8952-ded4f3f5e240}, !- Construction
  {dae56eb6-fe3e-4639-ba45-c47fd6ed66ce}, !- Fluid Inlet Node
  {99008a20-9541-4334-b274-a12ee1de7a40}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {edcf668d-4792-4552-b4db-10b149b114ed}, !- Ambient Temperature Schedule
  {0ccd8d9c-1d1d-413d-ad90-900fc09e2c8d}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.1;                                    !- Pipe Length {m}

OS:Node,
  {7559ebd2-6b13-4e8f-8da4-529ef15da8d8}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20ft Outlet Water Node, !- Name
  {99008a20-9541-4334-b274-a12ee1de7a40}, !- Inlet Port
  {dcef10b9-2f93-497b-8713-381deec56dae}; !- Outlet Port

OS:Connection,
  {dae56eb6-fe3e-4639-ba45-c47fd6ed66ce}, !- Handle
  {dedb6c84-a723-4419-99a9-0033d8c92a26}, !- Source Object
  3,                                      !- Outlet Port
  {59015231-1c7c-42df-ac17-57c39a42f4ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99008a20-9541-4334-b274-a12ee1de7a40}, !- Handle
  {59015231-1c7c-42df-ac17-57c39a42f4ef}, !- Source Object
  4,                                      !- Outlet Port
  {7559ebd2-6b13-4e8f-8da4-529ef15da8d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcef10b9-2f93-497b-8713-381deec56dae}, !- Handle
  {7559ebd2-6b13-4e8f-8da4-529ef15da8d8}, !- Source Object
  3,                                      !- Outlet Port
  {a0f406dd-ff99-4788-9a22-fc17ad576dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a4946c10-c1ab-40ad-8262-01c6d64fe641}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {058ef280-f5da-46c1-a38a-b762ec367b21}, !- Inlet Node Name
  {e5cc7ea5-1675-4d73-acb8-95ecb151e0bd}; !- Outlet Node Name

OS:Node,
  {5ffcfd55-2492-439b-9274-21ffb6493488}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {3b891838-80e8-4411-9267-548087fd480f}, !- Inlet Port
  {058ef280-f5da-46c1-a38a-b762ec367b21}; !- Outlet Port

OS:Connection,
  {3b891838-80e8-4411-9267-548087fd480f}, !- Handle
  {7572506f-6338-4a54-90b0-85999b92372a}, !- Source Object
  4,                                      !- Outlet Port
  {5ffcfd55-2492-439b-9274-21ffb6493488}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9eaed014-bd30-43bd-8b33-3c53e850eb96}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {e5cc7ea5-1675-4d73-acb8-95ecb151e0bd}, !- Inlet Port
  {a22d1ec0-9653-4308-a19f-11d3dbc7e3d8}; !- Outlet Port

OS:Connection,
  {058ef280-f5da-46c1-a38a-b762ec367b21}, !- Handle
  {5ffcfd55-2492-439b-9274-21ffb6493488}, !- Source Object
  3,                                      !- Outlet Port
  {a4946c10-c1ab-40ad-8262-01c6d64fe641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5cc7ea5-1675-4d73-acb8-95ecb151e0bd}, !- Handle
  {a4946c10-c1ab-40ad-8262-01c6d64fe641}, !- Source Object
  3,                                      !- Outlet Port
  {9eaed014-bd30-43bd-8b33-3c53e850eb96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a22d1ec0-9653-4308-a19f-11d3dbc7e3d8}, !- Handle
  {9eaed014-bd30-43bd-8b33-3c53e850eb96}, !- Source Object
  3,                                      !- Outlet Port
  {e4cc5d0d-00ab-4784-ada3-03b508a4fe7b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {da3d44b2-b5a7-4569-9863-a98ddee2ddf2}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {607482ae-dd0f-4218-97f6-8ad317fea13b}, !- Inlet Node Name
  {8f5ad9bb-b68a-4c9b-abca-8c7a76415068}; !- Outlet Node Name

OS:Node,
  {bda92140-04ce-4b93-aca9-6d258b4a8170}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {8f5ad9bb-b68a-4c9b-abca-8c7a76415068}, !- Inlet Port
  {441d4acf-4f15-434a-84a2-eea1a56793cb}; !- Outlet Port

OS:Connection,
  {607482ae-dd0f-4218-97f6-8ad317fea13b}, !- Handle
  {f787b89e-c39c-4f7b-8751-a229d177b8ab}, !- Source Object
  3,                                      !- Outlet Port
  {da3d44b2-b5a7-4569-9863-a98ddee2ddf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f5ad9bb-b68a-4c9b-abca-8c7a76415068}, !- Handle
  {da3d44b2-b5a7-4569-9863-a98ddee2ddf2}, !- Source Object
  3,                                      !- Outlet Port
  {bda92140-04ce-4b93-aca9-6d258b4a8170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {441d4acf-4f15-434a-84a2-eea1a56793cb}, !- Handle
  {bda92140-04ce-4b93-aca9-6d258b4a8170}, !- Source Object
  3,                                      !- Outlet Port
  {7bde32eb-9782-41ac-b4ab-6ac829dc13b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {74fe4900-e82d-4969-875b-b8c98f6ee5c7}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {acc56aa8-3d26-40a5-b88d-6d883c8ec7f3}, !- Inlet Node Name
  {f236ba3a-3bfe-4db5-8ac5-aaa1706e2c49}; !- Outlet Node Name

OS:Node,
  {0dd7c459-b67c-4c52-b1da-c51969c0bfd2}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {1eb234fd-44ec-450d-91ce-34cab5ae35b8}, !- Inlet Port
  {acc56aa8-3d26-40a5-b88d-6d883c8ec7f3}; !- Outlet Port

OS:Connection,
  {1eb234fd-44ec-450d-91ce-34cab5ae35b8}, !- Handle
  {e4cc5d0d-00ab-4784-ada3-03b508a4fe7b}, !- Source Object
  2,                                      !- Outlet Port
  {0dd7c459-b67c-4c52-b1da-c51969c0bfd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acc56aa8-3d26-40a5-b88d-6d883c8ec7f3}, !- Handle
  {0dd7c459-b67c-4c52-b1da-c51969c0bfd2}, !- Source Object
  3,                                      !- Outlet Port
  {74fe4900-e82d-4969-875b-b8c98f6ee5c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f236ba3a-3bfe-4db5-8ac5-aaa1706e2c49}, !- Handle
  {74fe4900-e82d-4969-875b-b8c98f6ee5c7}, !- Source Object
  3,                                      !- Outlet Port
  {a1a789f9-8a81-4036-a043-c84bb457010b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0f7501fd-f20d-49f2-96bf-087f4ff26093}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {98158d65-745a-4fbf-8b55-84430426cc05}, !- Inlet Node Name
  {278e38dd-ef9c-4be1-93df-b14c59e40dd6}; !- Outlet Node Name

OS:Node,
  {df84f38a-5d53-490c-becb-c5832d0557a8}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {87e3adcf-9ddd-48fd-a18f-5972f5c4f71c}, !- Inlet Port
  {98158d65-745a-4fbf-8b55-84430426cc05}; !- Outlet Port

OS:Connection,
  {87e3adcf-9ddd-48fd-a18f-5972f5c4f71c}, !- Handle
  {7bde32eb-9782-41ac-b4ab-6ac829dc13b1}, !- Source Object
  2,                                      !- Outlet Port
  {df84f38a-5d53-490c-becb-c5832d0557a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98158d65-745a-4fbf-8b55-84430426cc05}, !- Handle
  {df84f38a-5d53-490c-becb-c5832d0557a8}, !- Source Object
  3,                                      !- Outlet Port
  {0f7501fd-f20d-49f2-96bf-087f4ff26093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {278e38dd-ef9c-4be1-93df-b14c59e40dd6}, !- Handle
  {0f7501fd-f20d-49f2-96bf-087f4ff26093}, !- Source Object
  3,                                      !- Outlet Port
  {a22d0481-a725-4cf7-a1f7-d7418991442b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e111b87-1584-47ab-842a-efea4505b8cf}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 WUC 0.29gpm 140F Inlet Water Node, !- Name
  {7edf5eef-9221-44d0-9259-d1ddc6211c60}, !- Inlet Port
  {4e44f3ff-5d40-4e96-8afe-ecf91f105145}; !- Outlet Port

OS:Connection,
  {7edf5eef-9221-44d0-9259-d1ddc6211c60}, !- Handle
  {a0f406dd-ff99-4788-9a22-fc17ad576dd1}, !- Source Object
  4,                                      !- Outlet Port
  {0e111b87-1584-47ab-842a-efea4505b8cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d3fd4e1-3db1-4792-ba86-10b60250eb22}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 WUC 0.29gpm 140F Outlet Water Node, !- Name
  {de25f102-bd18-4123-a0e5-e7c44f302d3a}, !- Inlet Port
  {547e305e-acf6-4437-a28b-74fd5808a77e}; !- Outlet Port

OS:Connection,
  {4e44f3ff-5d40-4e96-8afe-ecf91f105145}, !- Handle
  {0e111b87-1584-47ab-842a-efea4505b8cf}, !- Source Object
  3,                                      !- Outlet Port
  {fdf0e02d-740b-4ac2-bf82-fcf388f451c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de25f102-bd18-4123-a0e5-e7c44f302d3a}, !- Handle
  {fdf0e02d-740b-4ac2-bf82-fcf388f451c0}, !- Source Object
  3,                                      !- Outlet Port
  {8d3fd4e1-3db1-4792-ba86-10b60250eb22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {547e305e-acf6-4437-a28b-74fd5808a77e}, !- Handle
  {8d3fd4e1-3db1-4792-ba86-10b60250eb22}, !- Source Object
  3,                                      !- Outlet Port
  {7bde32eb-9782-41ac-b4ab-6ac829dc13b1}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {5964099b-7ea3-4c7b-b9e8-847751fbe57e}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {85279f06-ed69-48bb-899b-3284972a4ada}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  2.72696831143301e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00327236197371961,                    !- Plant Loop Volume {m3}
  {a1f99da7-c454-4e8c-8c7f-31130a3f760e}, !- Plant Side Inlet Node Name
  {d2c39a56-df0b-4d47-b3e6-01fa59553d0f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a99be3e4-8c1b-4821-ae6c-ad70654e80aa}, !- Demand Side Inlet Node Name
  {0203f89c-c84f-4e54-bbf6-1630ac30c6a5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {325bb2a3-eb3e-4ce4-ae16-4eecde500e75}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3bc164bf-0d20-41ea-b7fd-09be58e1aaa2}, !- Demand Mixer Name
  {b5c133dd-1d94-4c99-b84c-4fe970b7e065}, !- Demand Splitter Name
  {137ffd21-60a4-4fba-ae88-9cfc856b6623}, !- Supply Mixer Name
  {58b61b77-ddd9-4d9f-b3b3-37ae9836b947}; !- Supply Splitter Name

OS:Node,
  {eb132f31-6151-4b63-b2a0-9f8b8f64241a}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Inlet Node, !- Name
  {a1f99da7-c454-4e8c-8c7f-31130a3f760e}, !- Inlet Port
  {174e6d77-084d-4030-882c-007e6ef6a053}; !- Outlet Port

OS:Node,
  {85279f06-ed69-48bb-899b-3284972a4ada}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Outlet Node, !- Name
  {66dceb86-c8cc-475c-9ddf-6d2c17c9029d}, !- Inlet Port
  {d2c39a56-df0b-4d47-b3e6-01fa59553d0f}; !- Outlet Port

OS:Node,
  {4fd7388b-0fcd-4bbb-a617-992d47229995}, !- Handle
  6.0gal Electricity Booster Water Heater - 7kBtu/hr Supply Inlet Water Node, !- Name
  {59842661-262f-49c8-93b9-3a527ae300ef}, !- Inlet Port
  {247c1767-f497-4d29-8d48-4291f42e6376}; !- Outlet Port

OS:Connector:Mixer,
  {137ffd21-60a4-4fba-ae88-9cfc856b6623}, !- Handle
  Connector Mixer 3,                      !- Name
  {fc0c1aa7-9c1a-4dd7-935d-66aac9ca52c2}, !- Outlet Branch Name
  {1b0c50bc-e322-4651-a559-273d0f20cc4a}, !- Inlet Branch Name 1
  {a3236caf-0b43-4008-82b3-67b8590cdcb2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {58b61b77-ddd9-4d9f-b3b3-37ae9836b947}, !- Handle
  Connector Splitter 3,                   !- Name
  {6f6b8fa3-b623-449f-98b0-b66069f9474a}, !- Inlet Branch Name
  {59842661-262f-49c8-93b9-3a527ae300ef}, !- Outlet Branch Name 1
  {70eabc9c-9154-4863-9b7e-9141f83dbca7}; !- Outlet Branch Name 2

OS:Connection,
  {a1f99da7-c454-4e8c-8c7f-31130a3f760e}, !- Handle
  {5964099b-7ea3-4c7b-b9e8-847751fbe57e}, !- Source Object
  14,                                     !- Outlet Port
  {eb132f31-6151-4b63-b2a0-9f8b8f64241a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59842661-262f-49c8-93b9-3a527ae300ef}, !- Handle
  {58b61b77-ddd9-4d9f-b3b3-37ae9836b947}, !- Source Object
  3,                                      !- Outlet Port
  {4fd7388b-0fcd-4bbb-a617-992d47229995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2c39a56-df0b-4d47-b3e6-01fa59553d0f}, !- Handle
  {85279f06-ed69-48bb-899b-3284972a4ada}, !- Source Object
  3,                                      !- Outlet Port
  {5964099b-7ea3-4c7b-b9e8-847751fbe57e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {11ab6d38-8a38-41b4-940c-6728216dc739}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Inlet Node, !- Name
  {a99be3e4-8c1b-4821-ae6c-ad70654e80aa}, !- Inlet Port
  {a6ada706-032f-43f0-b82d-585513a40ca8}; !- Outlet Port

OS:Node,
  {4d9bcbb2-8be0-4455-a858-74429a17b5db}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Outlet Node, !- Name
  {07ffd444-eb49-434e-98d0-a947711870e0}, !- Inlet Port
  {0203f89c-c84f-4e54-bbf6-1630ac30c6a5}; !- Outlet Port

OS:Node,
  {af6220b5-3712-4559-9168-b864f2e5cb47}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {93bf8bd8-6cdf-4b29-9542-66208375f8e6}, !- Inlet Port
  {d2b83018-7f4b-430b-920e-b0a8cdc39336}; !- Outlet Port

OS:Connector:Mixer,
  {3bc164bf-0d20-41ea-b7fd-09be58e1aaa2}, !- Handle
  Connector Mixer 4,                      !- Name
  {467bbf68-398e-4302-bb83-2df4d6eee15a}, !- Outlet Branch Name
  {0d8e4c67-215a-4d94-85a9-9aca96a1e400}, !- Inlet Branch Name 1
  {bcf20d32-ef7d-4727-abd4-724dd305af74}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b5c133dd-1d94-4c99-b84c-4fe970b7e065}, !- Handle
  Connector Splitter 4,                   !- Name
  {35db2f93-1ffb-438d-bf33-701bd47b596f}, !- Inlet Branch Name
  {93bf8bd8-6cdf-4b29-9542-66208375f8e6}, !- Outlet Branch Name 1
  {e7b4a2fd-fdf9-4430-be80-3028c1686bc8}; !- Outlet Branch Name 2

OS:Connection,
  {a99be3e4-8c1b-4821-ae6c-ad70654e80aa}, !- Handle
  {5964099b-7ea3-4c7b-b9e8-847751fbe57e}, !- Source Object
  17,                                     !- Outlet Port
  {11ab6d38-8a38-41b4-940c-6728216dc739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93bf8bd8-6cdf-4b29-9542-66208375f8e6}, !- Handle
  {b5c133dd-1d94-4c99-b84c-4fe970b7e065}, !- Source Object
  3,                                      !- Outlet Port
  {af6220b5-3712-4559-9168-b864f2e5cb47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0203f89c-c84f-4e54-bbf6-1630ac30c6a5}, !- Handle
  {4d9bcbb2-8be0-4455-a858-74429a17b5db}, !- Source Object
  3,                                      !- Outlet Port
  {5964099b-7ea3-4c7b-b9e8-847751fbe57e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b37aae17-a3a2-450b-aa63-cb2efd42beb1}, !- Handle
  {5964099b-7ea3-4c7b-b9e8-847751fbe57e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {325bb2a3-eb3e-4ce4-ae16-4eecde500e75}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:WaterHeater:Mixed,
  {8d85d18f-05d2-4ffb-ba1a-858abb471325}, !- Handle
  6.0gal Electricity Booster Water Heater - 7kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {a16477f2-5fd3-4114-85e5-79ffa1c5f418}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2094.09096129693,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {fdf1957b-a660-4e8d-8049-dbd59f3871f8}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {247c1767-f497-4d29-8d48-4291f42e6376}, !- Use Side Inlet Node Name
  {4cf5ebc8-6c12-4461-a331-89bac0e86325}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {a4ec3b71-0d61-45c7-95a4-ed3c31e84ca0}, !- Handle
  {8d85d18f-05d2-4ffb-ba1a-858abb471325}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {a16477f2-5fd3-4114-85e5-79ffa1c5f418}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  {d1b610b6-5eee-4bfb-9ba2-f768b2436834}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1b610b6-5eee-4bfb-9ba2-f768b2436834}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:Node,
  {8019409f-94c6-47fe-ac76-3e8b84886f7f}, !- Handle
  6.0gal Electricity Booster Water Heater - 7kBtu/hr Supply Outlet Water Node, !- Name
  {4cf5ebc8-6c12-4461-a331-89bac0e86325}, !- Inlet Port
  {1b0c50bc-e322-4651-a559-273d0f20cc4a}; !- Outlet Port

OS:Connection,
  {247c1767-f497-4d29-8d48-4291f42e6376}, !- Handle
  {4fd7388b-0fcd-4bbb-a617-992d47229995}, !- Source Object
  3,                                      !- Outlet Port
  {8d85d18f-05d2-4ffb-ba1a-858abb471325}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {4cf5ebc8-6c12-4461-a331-89bac0e86325}, !- Handle
  {8d85d18f-05d2-4ffb-ba1a-858abb471325}, !- Source Object
  32,                                     !- Outlet Port
  {8019409f-94c6-47fe-ac76-3e8b84886f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b0c50bc-e322-4651-a559-273d0f20cc4a}, !- Handle
  {8019409f-94c6-47fe-ac76-3e8b84886f7f}, !- Source Object
  3,                                      !- Outlet Port
  {137ffd21-60a4-4fba-ae88-9cfc856b6623}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {18a49339-617a-4166-bf87-6f1b441da5bc}, !- Handle
  Service Water Booster Temp - 180F,      !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  {07a56025-0be3-4eb2-8b24-0548713b17b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07a56025-0be3-4eb2-8b24-0548713b17b1}, !- Handle
  Service Water Booster Temp - 180F Default, !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0982539a-f50e-4c06-8b85-0912b467dcb4}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {18a49339-617a-4166-bf87-6f1b441da5bc}, !- Schedule Name
  {85279f06-ed69-48bb-899b-3284972a4ada}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {8a5a2542-fb5b-4e6d-a6b2-df77c671b8cc}, !- Handle
  Booster Water Loop Pump,                !- Name
  {abbe2241-f042-444d-99e9-338d322efd99}, !- Inlet Node Name
  {feb68fb0-9431-403d-b529-2739dc2ccacc}, !- Outlet Node Name
  2.72696831143301e-05,                   !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {88454006-1e29-43cf-9033-73bfc943c205}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {feb68fb0-9431-403d-b529-2739dc2ccacc}, !- Inlet Port
  {6f6b8fa3-b623-449f-98b0-b66069f9474a}; !- Outlet Port

OS:Connection,
  {feb68fb0-9431-403d-b529-2739dc2ccacc}, !- Handle
  {8a5a2542-fb5b-4e6d-a6b2-df77c671b8cc}, !- Source Object
  3,                                      !- Outlet Port
  {88454006-1e29-43cf-9033-73bfc943c205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f6b8fa3-b623-449f-98b0-b66069f9474a}, !- Handle
  {88454006-1e29-43cf-9033-73bfc943c205}, !- Source Object
  3,                                      !- Outlet Port
  {58b61b77-ddd9-4d9f-b3b3-37ae9836b947}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7358939a-8b35-44a3-9fde-dcfc03f53ed2}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {d2f47a5d-c632-4899-92b8-39d7be53da70}, !- Inlet Node Name
  {f22c3399-e3fc-4d6e-bd32-f8bdd3a7246e}; !- Outlet Node Name

OS:Node,
  {b76c92b5-2875-45de-8e5f-e2496203ae9c}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {70eabc9c-9154-4863-9b7e-9141f83dbca7}, !- Inlet Port
  {d2f47a5d-c632-4899-92b8-39d7be53da70}; !- Outlet Port

OS:Connection,
  {70eabc9c-9154-4863-9b7e-9141f83dbca7}, !- Handle
  {58b61b77-ddd9-4d9f-b3b3-37ae9836b947}, !- Source Object
  4,                                      !- Outlet Port
  {b76c92b5-2875-45de-8e5f-e2496203ae9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3adce5ab-6ba5-48cc-98d2-09cadc2432b4}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {f22c3399-e3fc-4d6e-bd32-f8bdd3a7246e}, !- Inlet Port
  {a3236caf-0b43-4008-82b3-67b8590cdcb2}; !- Outlet Port

OS:Connection,
  {d2f47a5d-c632-4899-92b8-39d7be53da70}, !- Handle
  {b76c92b5-2875-45de-8e5f-e2496203ae9c}, !- Source Object
  3,                                      !- Outlet Port
  {7358939a-8b35-44a3-9fde-dcfc03f53ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f22c3399-e3fc-4d6e-bd32-f8bdd3a7246e}, !- Handle
  {7358939a-8b35-44a3-9fde-dcfc03f53ed2}, !- Source Object
  3,                                      !- Outlet Port
  {3adce5ab-6ba5-48cc-98d2-09cadc2432b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3236caf-0b43-4008-82b3-67b8590cdcb2}, !- Handle
  {3adce5ab-6ba5-48cc-98d2-09cadc2432b4}, !- Source Object
  3,                                      !- Outlet Port
  {137ffd21-60a4-4fba-ae88-9cfc856b6623}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2618048e-54d6-496e-8c44-e6e1858d0a2e}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {d2b83018-7f4b-430b-920e-b0a8cdc39336}, !- Inlet Node Name
  {d6c36770-10ce-44f9-aeef-891231f72905}; !- Outlet Node Name

OS:Node,
  {827d5e5c-3b30-40aa-946e-5484f9c1bf39}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {d6c36770-10ce-44f9-aeef-891231f72905}, !- Inlet Port
  {0d8e4c67-215a-4d94-85a9-9aca96a1e400}; !- Outlet Port

OS:Connection,
  {d2b83018-7f4b-430b-920e-b0a8cdc39336}, !- Handle
  {af6220b5-3712-4559-9168-b864f2e5cb47}, !- Source Object
  3,                                      !- Outlet Port
  {2618048e-54d6-496e-8c44-e6e1858d0a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c36770-10ce-44f9-aeef-891231f72905}, !- Handle
  {2618048e-54d6-496e-8c44-e6e1858d0a2e}, !- Source Object
  3,                                      !- Outlet Port
  {827d5e5c-3b30-40aa-946e-5484f9c1bf39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d8e4c67-215a-4d94-85a9-9aca96a1e400}, !- Handle
  {827d5e5c-3b30-40aa-946e-5484f9c1bf39}, !- Source Object
  3,                                      !- Outlet Port
  {3bc164bf-0d20-41ea-b7fd-09be58e1aaa2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {10373ea3-7460-46ac-83bb-4b137665ba4f}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {85f410b1-6ebd-416d-8378-4dffa278deca}, !- Inlet Node Name
  {66dceb86-c8cc-475c-9ddf-6d2c17c9029d}; !- Outlet Node Name

OS:Node,
  {432d0448-e314-46ed-ad0c-eb6ce0cc6f8e}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {fc0c1aa7-9c1a-4dd7-935d-66aac9ca52c2}, !- Inlet Port
  {85f410b1-6ebd-416d-8378-4dffa278deca}; !- Outlet Port

OS:Connection,
  {fc0c1aa7-9c1a-4dd7-935d-66aac9ca52c2}, !- Handle
  {137ffd21-60a4-4fba-ae88-9cfc856b6623}, !- Source Object
  2,                                      !- Outlet Port
  {432d0448-e314-46ed-ad0c-eb6ce0cc6f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f410b1-6ebd-416d-8378-4dffa278deca}, !- Handle
  {432d0448-e314-46ed-ad0c-eb6ce0cc6f8e}, !- Source Object
  3,                                      !- Outlet Port
  {10373ea3-7460-46ac-83bb-4b137665ba4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66dceb86-c8cc-475c-9ddf-6d2c17c9029d}, !- Handle
  {10373ea3-7460-46ac-83bb-4b137665ba4f}, !- Source Object
  3,                                      !- Outlet Port
  {85279f06-ed69-48bb-899b-3284972a4ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c8bc213d-72d2-4136-8bd9-f9e81084e061}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {a6ada706-032f-43f0-b82d-585513a40ca8}, !- Inlet Node Name
  {010f08d9-b35a-4a55-be2d-834053c8d6f2}; !- Outlet Node Name

OS:Node,
  {666565a1-fd25-4cc5-9ada-6f8851f1a7ad}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {010f08d9-b35a-4a55-be2d-834053c8d6f2}, !- Inlet Port
  {35db2f93-1ffb-438d-bf33-701bd47b596f}; !- Outlet Port

OS:Connection,
  {a6ada706-032f-43f0-b82d-585513a40ca8}, !- Handle
  {11ab6d38-8a38-41b4-940c-6728216dc739}, !- Source Object
  3,                                      !- Outlet Port
  {c8bc213d-72d2-4136-8bd9-f9e81084e061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {010f08d9-b35a-4a55-be2d-834053c8d6f2}, !- Handle
  {c8bc213d-72d2-4136-8bd9-f9e81084e061}, !- Source Object
  3,                                      !- Outlet Port
  {666565a1-fd25-4cc5-9ada-6f8851f1a7ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35db2f93-1ffb-438d-bf33-701bd47b596f}, !- Handle
  {666565a1-fd25-4cc5-9ada-6f8851f1a7ad}, !- Source Object
  3,                                      !- Outlet Port
  {b5c133dd-1d94-4c99-b84c-4fe970b7e065}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ef68dc4f-3f68-4b1d-802e-3aa96f3b12a7}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {e87d7975-b189-4da2-9c5e-4ff1397009fe}, !- Inlet Node Name
  {07ffd444-eb49-434e-98d0-a947711870e0}; !- Outlet Node Name

OS:Node,
  {7c2ab717-f45f-469b-bdcf-eda3ba321b14}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {467bbf68-398e-4302-bb83-2df4d6eee15a}, !- Inlet Port
  {e87d7975-b189-4da2-9c5e-4ff1397009fe}; !- Outlet Port

OS:Connection,
  {467bbf68-398e-4302-bb83-2df4d6eee15a}, !- Handle
  {3bc164bf-0d20-41ea-b7fd-09be58e1aaa2}, !- Source Object
  2,                                      !- Outlet Port
  {7c2ab717-f45f-469b-bdcf-eda3ba321b14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e87d7975-b189-4da2-9c5e-4ff1397009fe}, !- Handle
  {7c2ab717-f45f-469b-bdcf-eda3ba321b14}, !- Source Object
  3,                                      !- Outlet Port
  {ef68dc4f-3f68-4b1d-802e-3aa96f3b12a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07ffd444-eb49-434e-98d0-a947711870e0}, !- Handle
  {ef68dc4f-3f68-4b1d-802e-3aa96f3b12a7}, !- Source Object
  3,                                      !- Outlet Port
  {4d9bcbb2-8be0-4455-a858-74429a17b5db}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {785c96a7-944f-48b8-b5a3-9ab5831a8450}, !- Handle
  Booster Water Heating Heat Exchanger,   !- Name
  ,                                       !- Availability Schedule Name
  {130e956b-f376-4c7a-87c8-42b04339fc8b}, !- Loop Demand Side Inlet Node
  {51d06b59-c94f-4fe2-abf7-033e51d0f129}, !- Loop Demand Side Outlet Node
  2.72696831143301e-05,                   !- Loop Demand Side Design Flow Rate {m3/s}
  {174e6d77-084d-4030-882c-007e6ef6a053}, !- Loop Supply Side Inlet Node
  {e16eb5c1-77ff-4651-b877-98b7529de629}, !- Loop Supply Side Outlet Node
  2.72696831143301e-05,                   !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  33.2316418824042,                       !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {3dda9bb1-4326-4982-9407-36a7108d9b1b}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {e16eb5c1-77ff-4651-b877-98b7529de629}, !- Inlet Port
  {abbe2241-f042-444d-99e9-338d322efd99}; !- Outlet Port

OS:Connection,
  {174e6d77-084d-4030-882c-007e6ef6a053}, !- Handle
  {eb132f31-6151-4b63-b2a0-9f8b8f64241a}, !- Source Object
  3,                                      !- Outlet Port
  {785c96a7-944f-48b8-b5a3-9ab5831a8450}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e16eb5c1-77ff-4651-b877-98b7529de629}, !- Handle
  {785c96a7-944f-48b8-b5a3-9ab5831a8450}, !- Source Object
  7,                                      !- Outlet Port
  {3dda9bb1-4326-4982-9407-36a7108d9b1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abbe2241-f042-444d-99e9-338d322efd99}, !- Handle
  {3dda9bb1-4326-4982-9407-36a7108d9b1b}, !- Source Object
  3,                                      !- Outlet Port
  {8a5a2542-fb5b-4e6d-a6b2-df77c671b8cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d50990d2-95cd-48e8-b570-d513dd879223}, !- Handle
  Booster Water Heating Heat Exchanger Demand Inlet Water Node, !- Name
  {563c4ad9-7b00-4ac0-8994-d9f936d94244}, !- Inlet Port
  {130e956b-f376-4c7a-87c8-42b04339fc8b}; !- Outlet Port

OS:Connection,
  {563c4ad9-7b00-4ac0-8994-d9f936d94244}, !- Handle
  {a0f406dd-ff99-4788-9a22-fc17ad576dd1}, !- Source Object
  5,                                      !- Outlet Port
  {d50990d2-95cd-48e8-b570-d513dd879223}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5234ff7-578a-4b97-b847-afea24f03d04}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {51d06b59-c94f-4fe2-abf7-033e51d0f129}, !- Inlet Port
  {d91d6d87-b5f4-4c79-bef1-b59a0ed58941}; !- Outlet Port

OS:Connection,
  {130e956b-f376-4c7a-87c8-42b04339fc8b}, !- Handle
  {d50990d2-95cd-48e8-b570-d513dd879223}, !- Source Object
  3,                                      !- Outlet Port
  {785c96a7-944f-48b8-b5a3-9ab5831a8450}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51d06b59-c94f-4fe2-abf7-033e51d0f129}, !- Handle
  {785c96a7-944f-48b8-b5a3-9ab5831a8450}, !- Source Object
  4,                                      !- Outlet Port
  {e5234ff7-578a-4b97-b847-afea24f03d04}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {be053e85-b13d-4860-93fe-7117a982361d}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {d91d6d87-b5f4-4c79-bef1-b59a0ed58941}, !- Inlet Node
  {835678c5-e032-4958-8a58-469c1774aa1e}, !- Outlet Node
  0.000245427148028971,                   !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  18.6708333333333,                       !- Source Temperature {C}
  {2d68f335-a61f-48a6-94a5-8a1bf0c06297}; !- Source Temperature Schedule Name {C}

OS:Node,
  {27856b5c-ead5-485e-9122-ed7f622fe2ed}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {835678c5-e032-4958-8a58-469c1774aa1e}, !- Inlet Port
  {f6997e78-e33d-4a8f-87cd-3c67a79c4f4b}; !- Outlet Port

OS:Connection,
  {d91d6d87-b5f4-4c79-bef1-b59a0ed58941}, !- Handle
  {e5234ff7-578a-4b97-b847-afea24f03d04}, !- Source Object
  3,                                      !- Outlet Port
  {be053e85-b13d-4860-93fe-7117a982361d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {835678c5-e032-4958-8a58-469c1774aa1e}, !- Handle
  {be053e85-b13d-4860-93fe-7117a982361d}, !- Source Object
  3,                                      !- Outlet Port
  {27856b5c-ead5-485e-9122-ed7f622fe2ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6997e78-e33d-4a8f-87cd-3c67a79c4f4b}, !- Handle
  {27856b5c-ead5-485e-9122-ed7f622fe2ed}, !- Source Object
  3,                                      !- Outlet Port
  {7bde32eb-9782-41ac-b4ab-6ac829dc13b1}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Constant,
  {2d68f335-a61f-48a6-94a5-8a1bf0c06297}, !- Handle
  Booster Water Makeup Temperature,       !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  18.6708333333333;                       !- Value

OS:Node,
  {d3add042-7bb1-44b2-87cc-62260908afc2}, !- Handle
  Booster Hospital Kitchen - ComStock DOE Ref Pre-1980 WUC 0.43gpm 180F Inlet Water Node, !- Name
  {e7b4a2fd-fdf9-4430-be80-3028c1686bc8}, !- Inlet Port
  {9745c151-5131-448a-92b5-bc1529eae951}; !- Outlet Port

OS:Connection,
  {e7b4a2fd-fdf9-4430-be80-3028c1686bc8}, !- Handle
  {b5c133dd-1d94-4c99-b84c-4fe970b7e065}, !- Source Object
  4,                                      !- Outlet Port
  {d3add042-7bb1-44b2-87cc-62260908afc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84281324-86b6-4629-b6a9-0821be681fc7}, !- Handle
  Booster Hospital Kitchen - ComStock DOE Ref Pre-1980 WUC 0.43gpm 180F Outlet Water Node, !- Name
  {458a0704-09d3-4594-8750-dd626ab2303f}, !- Inlet Port
  {bcf20d32-ef7d-4727-abd4-724dd305af74}; !- Outlet Port

OS:Connection,
  {9745c151-5131-448a-92b5-bc1529eae951}, !- Handle
  {d3add042-7bb1-44b2-87cc-62260908afc2}, !- Source Object
  3,                                      !- Outlet Port
  {4f6b59a4-b987-4922-a6ab-e2fbd7fbd8f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {458a0704-09d3-4594-8750-dd626ab2303f}, !- Handle
  {4f6b59a4-b987-4922-a6ab-e2fbd7fbd8f1}, !- Source Object
  3,                                      !- Outlet Port
  {84281324-86b6-4629-b6a9-0821be681fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcf20d32-ef7d-4727-abd4-724dd305af74}, !- Handle
  {84281324-86b6-4629-b6a9-0821be681fc7}, !- Source Object
  3,                                      !- Outlet Port
  {3bc164bf-0d20-41ea-b7fd-09be58e1aaa2}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3595e5f6-e25e-48b2-8fc9-83a159afe1b0}, !- Handle
  Hospital BLDG_SWH_SCH,                  !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  {2915d07b-202d-422e-82ab-5a15ac38fa97}, !- Default Day Schedule Name
  {c56ae6b4-85a5-4001-9df6-0d6f0147ec32}, !- Summer Design Day Schedule Name
  {3b2d9291-0483-4e3e-9420-969c6ce10d62}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2915d07b-202d-422e-82ab-5a15ac38fa97}, !- Handle
  Hospital BLDG_SWH_SCH Default,          !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0425,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.085,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1275,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.17,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2725,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.375,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.4775,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.58,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.6,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.64,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.66,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.69,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.72,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.75,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.78,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.79,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.8,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.81,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.82,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.7925,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.765,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.7375,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.71,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.7375,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.765,                                  !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.7925,                                 !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.82,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.81,                                   !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.8,                                    !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.79,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  30,                                     !- Minute 33
  0.78,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.77,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.76,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.75,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.74,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.7125,                                 !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.685,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.6575,                                 !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.63,                                   !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.575,                                  !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.52,                                   !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.465,                                  !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.41,                                   !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.3525,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.295,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.2375,                                 !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.18,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0.18,                                   !- Value Until Time 50
  20,                                     !- Hour 51
  45,                                     !- Minute 51
  0.16,                                   !- Value Until Time 51
  21,                                     !- Hour 52
  0,                                      !- Minute 52
  0.14,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  15,                                     !- Minute 53
  0.12,                                   !- Value Until Time 53
  21,                                     !- Hour 54
  30,                                     !- Minute 54
  0.1,                                    !- Value Until Time 54
  21,                                     !- Hour 55
  45,                                     !- Minute 55
  0.075,                                  !- Value Until Time 55
  22,                                     !- Hour 56
  0,                                      !- Minute 56
  0.05,                                   !- Value Until Time 56
  22,                                     !- Hour 57
  15,                                     !- Minute 57
  0.025,                                  !- Value Until Time 57
  22,                                     !- Hour 58
  30,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0;                                      !- Value Until Time 59

OS:Schedule:Day,
  {c56ae6b4-85a5-4001-9df6-0d6f0147ec32}, !- Handle
  Hospital BLDG_SWH_SCH Summer Design Day, !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {3b2d9291-0483-4e3e-9420-969c6ce10d62}, !- Handle
  Hospital BLDG_SWH_SCH Winter Design Day, !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.24,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {49d26765-f4b3-4a03-b2ff-dba2a9608608}, !- Handle
  Schedule Rule 28,                       !- Name
  {3595e5f6-e25e-48b2-8fc9-83a159afe1b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6ae0e25-5c8d-459f-a35e-2f96a462c86c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6ae0e25-5c8d-459f-a35e-2f96a462c86c}, !- Handle
  Hospital BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0025,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.005,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0075,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.01,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0575,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.105,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1525,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.22,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.26,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.28,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.285,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.29,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.295,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.2925,                                 !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.285,                                  !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.2775,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.27,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.2625,                                 !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.255,                                  !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.2475,                                 !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.24,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.23875,                                !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.2375,                                 !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.23625,                                !- Value Until Time 29
  14,                                     !- Hour 30
  0,                                      !- Minute 30
  0.235,                                  !- Value Until Time 30
  14,                                     !- Hour 31
  15,                                     !- Minute 31
  0.23375,                                !- Value Until Time 31
  14,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2325,                                 !- Value Until Time 32
  14,                                     !- Hour 33
  45,                                     !- Minute 33
  0.23125,                                !- Value Until Time 33
  15,                                     !- Hour 34
  0,                                      !- Minute 34
  0.23,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.23,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0.21375,                                !- Value Until Time 36
  16,                                     !- Hour 37
  30,                                     !- Minute 37
  0.1975,                                 !- Value Until Time 37
  16,                                     !- Hour 38
  45,                                     !- Minute 38
  0.18125,                                !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.165,                                  !- Value Until Time 39
  17,                                     !- Hour 40
  15,                                     !- Minute 40
  0.14875,                                !- Value Until Time 40
  17,                                     !- Hour 41
  30,                                     !- Minute 41
  0.1325,                                 !- Value Until Time 41
  17,                                     !- Hour 42
  45,                                     !- Minute 42
  0.11625,                                !- Value Until Time 42
  18,                                     !- Hour 43
  0,                                      !- Minute 43
  0.1,                                    !- Value Until Time 43
  18,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0875,                                 !- Value Until Time 44
  18,                                     !- Hour 45
  30,                                     !- Minute 45
  0.075,                                  !- Value Until Time 45
  18,                                     !- Hour 46
  45,                                     !- Minute 46
  0.0625,                                 !- Value Until Time 46
  19,                                     !- Hour 47
  0,                                      !- Minute 47
  0.05,                                   !- Value Until Time 47
  19,                                     !- Hour 48
  15,                                     !- Minute 48
  0.0375,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  30,                                     !- Minute 49
  0.025,                                  !- Value Until Time 49
  19,                                     !- Hour 50
  45,                                     !- Minute 50
  0.0125,                                 !- Value Until Time 50
  20,                                     !- Hour 51
  0,                                      !- Minute 51
  0,                                      !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0;                                      !- Value Until Time 52

OS:WaterUse:Equipment:Definition,
  {ea27be5b-8948-4779-8f4c-1ed3af994691}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 0.02gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.21208863562894e-06,                   !- Peak Flow Rate {m3/s}
  {6530db6e-445b-4c09-a847-3e037d11252b}, !- Target Temperature Schedule Name
  {9f621f40-e7b1-4dde-80de-53c52a659ed0}, !- Sensible Fraction Schedule Name
  {ca34b4d7-65a5-44ce-9260-108d4a1829c3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {09cae9b9-c013-4bdf-ac57-f19124b972cc}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 Service Water Use 0.02gpm 140F, !- Name
  {ea27be5b-8948-4779-8f4c-1ed3af994691}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3595e5f6-e25e-48b2-8fc9-83a159afe1b0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3826e153-cbcb-4ff1-9f22-0015fac6eb54}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 WUC 0.02gpm 140F, !- Name
  {d29d81ec-3c35-457e-8062-247473c4d72d}, !- Inlet Node Name
  {c213a94e-d38f-48d5-b1d1-32163e724971}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {09cae9b9-c013-4bdf-ac57-f19124b972cc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ba44b3ce-d9f7-4ba0-863a-17d0658d9711}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 0.11gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  6.66006753396637e-06,                   !- Peak Flow Rate {m3/s}
  {6530db6e-445b-4c09-a847-3e037d11252b}, !- Target Temperature Schedule Name
  {9f621f40-e7b1-4dde-80de-53c52a659ed0}, !- Sensible Fraction Schedule Name
  {ca34b4d7-65a5-44ce-9260-108d4a1829c3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3b912418-c4d6-4481-a64d-21c4ef31fa2e}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 Service Water Use 0.11gpm 140F, !- Name
  {ba44b3ce-d9f7-4ba0-863a-17d0658d9711}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3595e5f6-e25e-48b2-8fc9-83a159afe1b0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3a38516f-2c2c-4383-a5eb-4cbe118d6464}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 WUC 0.11gpm 140F, !- Name
  {798ed92e-cc1b-40f3-8e34-6138e3ba5965}, !- Inlet Node Name
  {d6ce1778-a503-4b9b-8711-874b5111c985}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b912418-c4d6-4481-a64d-21c4ef31fa2e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {90b676e1-eccd-4501-a21a-7ed05607eb59}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 0.35gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.20869586581201e-05,                   !- Peak Flow Rate {m3/s}
  {6530db6e-445b-4c09-a847-3e037d11252b}, !- Target Temperature Schedule Name
  {9f621f40-e7b1-4dde-80de-53c52a659ed0}, !- Sensible Fraction Schedule Name
  {ca34b4d7-65a5-44ce-9260-108d4a1829c3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ab6cf403-4f49-4f86-a84d-8c718287602d}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Service Water Use 0.35gpm 140F, !- Name
  {90b676e1-eccd-4501-a21a-7ed05607eb59}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c35b4b1e-d753-4c42-a8ea-60f2f786a0c8}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c6daf7f9-22ee-4773-87fd-c208f5e5ef93}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 WUC 0.35gpm 140F, !- Name
  {18be77c5-abfc-44f6-9fa0-caa9c96dc24d}, !- Inlet Node Name
  {f051b69d-0004-4738-b2e7-416d4c7c0c56}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ab6cf403-4f49-4f86-a84d-8c718287602d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1268fa58-34e5-43ec-acb3-8e19371098ab}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 0.0gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  3.00789763374437e-07,                   !- Peak Flow Rate {m3/s}
  {6530db6e-445b-4c09-a847-3e037d11252b}, !- Target Temperature Schedule Name
  {9f621f40-e7b1-4dde-80de-53c52a659ed0}, !- Sensible Fraction Schedule Name
  {ca34b4d7-65a5-44ce-9260-108d4a1829c3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {61cc3fbf-8c6a-4197-a4b6-0b754b8c764d}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 Service Water Use 0.0gpm 140F, !- Name
  {1268fa58-34e5-43ec-acb3-8e19371098ab}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3595e5f6-e25e-48b2-8fc9-83a159afe1b0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4d44e1c4-25de-4ec9-925c-c798a96b24ed}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 WUC 0.0gpm 140F, !- Name
  {50452681-cc17-41df-a742-69f72effee1f}, !- Inlet Node Name
  {b1dee933-59bd-4936-b2df-c63d0933bfa3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {61cc3fbf-8c6a-4197-a4b6-0b754b8c764d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {44a9e5bf-d336-425e-818a-67ca474a6bc0}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 0.0gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  3.02508562050417e-07,                   !- Peak Flow Rate {m3/s}
  {6530db6e-445b-4c09-a847-3e037d11252b}, !- Target Temperature Schedule Name
  {9f621f40-e7b1-4dde-80de-53c52a659ed0}, !- Sensible Fraction Schedule Name
  {ca34b4d7-65a5-44ce-9260-108d4a1829c3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0d693026-693d-4133-94ed-6cb582d21c7d}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 Service Water Use 0.0gpm 140F, !- Name
  {44a9e5bf-d336-425e-818a-67ca474a6bc0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c35b4b1e-d753-4c42-a8ea-60f2f786a0c8}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0e458ede-3da6-44dd-833a-90b16316a1e0}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 WUC 0.0gpm 140F, !- Name
  {06d5c975-15eb-451c-be68-72f02f71535e}, !- Inlet Node Name
  {c3828cda-a92a-463f-b07b-271f0abd3bcf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0d693026-693d-4133-94ed-6cb582d21c7d}; !- Water Use Equipment Name 1

OS:PlantLoop,
  {6e7062d0-2bf1-480a-bc5d-8e295159dbd1}, !- Handle
  Hospital Shared Service Water Loop,     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f5547ecf-3a5a-4843-9fa2-d2c8d8101cb0}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  3.48072913616023e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00417687496339228,                    !- Plant Loop Volume {m3}
  {cc97b65d-6aa8-4b96-a3fd-60c6d56fe2dd}, !- Plant Side Inlet Node Name
  {6b3929b7-7d74-4348-b5bc-115b497ab434}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c57ecc6b-51be-409a-aab2-fb6076786576}, !- Demand Side Inlet Node Name
  {c7e9170e-410b-4a69-8571-fc8ed9fa8060}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {428041e0-a5cf-4fd6-95b1-829cc08d3ab1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e1c9eedd-336d-4836-bc29-098c7617606b}, !- Demand Mixer Name
  {865114e6-d627-42dd-afbb-96107f3dfc49}, !- Demand Splitter Name
  {f1b5d126-c0a9-424a-842a-26171d6b4bb8}, !- Supply Mixer Name
  {a9b9a294-eb7c-479c-9865-1ce1e208681a}; !- Supply Splitter Name

OS:Node,
  {cb27baf7-d2a8-4a75-8e20-43181e90b7d0}, !- Handle
  Hospital Shared Service Water Loop Supply Inlet Node, !- Name
  {cc97b65d-6aa8-4b96-a3fd-60c6d56fe2dd}, !- Inlet Port
  {9c573b82-f3eb-468e-a22e-144ac3190a8a}; !- Outlet Port

OS:Node,
  {f5547ecf-3a5a-4843-9fa2-d2c8d8101cb0}, !- Handle
  Hospital Shared Service Water Loop Supply Outlet Node, !- Name
  {888e7071-59cf-4d1d-a334-723ce730a065}, !- Inlet Port
  {6b3929b7-7d74-4348-b5bc-115b497ab434}; !- Outlet Port

OS:Node,
  {a66b894f-5ac5-4c3a-9226-480c70e3738d}, !- Handle
  40gal NaturalGas Water Heater - 29kBtu/hr Supply Inlet Water Node, !- Name
  {ca43b4b4-a5d3-4d77-ad89-e1e721c8d0f1}, !- Inlet Port
  {08ad6178-125c-4ffc-ad6d-f9eba16bcc1b}; !- Outlet Port

OS:Connector:Mixer,
  {f1b5d126-c0a9-424a-842a-26171d6b4bb8}, !- Handle
  Connector Mixer 5,                      !- Name
  {01f7f8cb-5e9e-4d65-add9-93986e440779}, !- Outlet Branch Name
  {c66b58f0-6a9d-431e-93fd-d18201a2678a}, !- Inlet Branch Name 1
  {59a7db5d-a0b4-47f0-a051-370df55acdf4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a9b9a294-eb7c-479c-9865-1ce1e208681a}, !- Handle
  Connector Splitter 5,                   !- Name
  {0a7355c6-48fb-40ed-ad47-0f5de55ff18a}, !- Inlet Branch Name
  {ca43b4b4-a5d3-4d77-ad89-e1e721c8d0f1}, !- Outlet Branch Name 1
  {0ed347c0-2f71-4e30-a1ba-30a0dfef0d2f}; !- Outlet Branch Name 2

OS:Connection,
  {cc97b65d-6aa8-4b96-a3fd-60c6d56fe2dd}, !- Handle
  {6e7062d0-2bf1-480a-bc5d-8e295159dbd1}, !- Source Object
  14,                                     !- Outlet Port
  {cb27baf7-d2a8-4a75-8e20-43181e90b7d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca43b4b4-a5d3-4d77-ad89-e1e721c8d0f1}, !- Handle
  {a9b9a294-eb7c-479c-9865-1ce1e208681a}, !- Source Object
  3,                                      !- Outlet Port
  {a66b894f-5ac5-4c3a-9226-480c70e3738d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b3929b7-7d74-4348-b5bc-115b497ab434}, !- Handle
  {f5547ecf-3a5a-4843-9fa2-d2c8d8101cb0}, !- Source Object
  3,                                      !- Outlet Port
  {6e7062d0-2bf1-480a-bc5d-8e295159dbd1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {725ddd11-b3e8-4a85-b401-5dc4347fc1f7}, !- Handle
  Hospital Shared Service Water Loop Demand Inlet Node, !- Name
  {c57ecc6b-51be-409a-aab2-fb6076786576}, !- Inlet Port
  {c7e6504b-e0aa-46ef-8ed7-8f39432c4ced}; !- Outlet Port

OS:Node,
  {c15f372e-a373-4da6-8f32-6035cf27b320}, !- Handle
  Hospital Shared Service Water Loop Demand Outlet Node, !- Name
  {7242d90a-46ba-4936-bb6e-762b406fa87d}, !- Inlet Port
  {c7e9170e-410b-4a69-8571-fc8ed9fa8060}; !- Outlet Port

OS:Node,
  {b200d80d-542f-4478-92e7-b501975f7fe5}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {521d3f26-a39e-4253-92f5-39cee104a6d0}, !- Inlet Port
  {90db5dfa-175b-4c2a-92ac-b70e6e472e22}; !- Outlet Port

OS:Connector:Mixer,
  {e1c9eedd-336d-4836-bc29-098c7617606b}, !- Handle
  Connector Mixer 6,                      !- Name
  {823218e5-472d-43ef-b716-adb76dc17e04}, !- Outlet Branch Name
  {ec0ce695-054c-473b-a7f8-3a14756efc2d}, !- Inlet Branch Name 1
  {b3aebdf7-bc37-4216-ada9-84b526c60aaa}, !- Inlet Branch Name 2
  {37c4b985-933e-45ba-9edd-4992bfc8d339}, !- Inlet Branch Name 3
  {ee9e453c-0eeb-4838-8b3b-2ef27a6cb198}, !- Inlet Branch Name 4
  {e487a952-bddf-475d-9526-a0ef523edc5a}, !- Inlet Branch Name 5
  {ed3a2e49-f33e-42dc-916e-4d0d550713c5}, !- Inlet Branch Name 6
  {5d51c945-4792-487d-a7a4-847241988e6f}, !- Inlet Branch Name 7
  {e98f3e90-b641-4a40-82c8-03b049946e7d}, !- Inlet Branch Name 8
  {93aee5bb-ed2e-404d-88ea-e3db72717441}; !- Inlet Branch Name 9

OS:Connector:Splitter,
  {865114e6-d627-42dd-afbb-96107f3dfc49}, !- Handle
  Connector Splitter 6,                   !- Name
  {e36e45b1-397a-4913-8b2c-0521f237e9ac}, !- Inlet Branch Name
  {521d3f26-a39e-4253-92f5-39cee104a6d0}, !- Outlet Branch Name 1
  {88a0f7d4-6398-4c2c-845c-cc918a2f0824}, !- Outlet Branch Name 2
  {a6ab9e19-362d-464c-8eba-25145a49b1d0}, !- Outlet Branch Name 3
  {5d810cb4-4329-4092-9180-b427c852c2a9}, !- Outlet Branch Name 4
  {1edefd94-4c4f-469b-9150-f3aff809504e}, !- Outlet Branch Name 5
  {bfc5f458-bace-4045-9fc4-9d0faaabaf94}, !- Outlet Branch Name 6
  {cabe64be-23b5-4044-80c0-1bd58c9e4d09}, !- Outlet Branch Name 7
  {85c08961-fec2-4756-af30-dda02269bfa6}, !- Outlet Branch Name 8
  {811fe4bd-6dbd-483c-ab6f-52c5722b0a78}; !- Outlet Branch Name 9

OS:Connection,
  {c57ecc6b-51be-409a-aab2-fb6076786576}, !- Handle
  {6e7062d0-2bf1-480a-bc5d-8e295159dbd1}, !- Source Object
  17,                                     !- Outlet Port
  {725ddd11-b3e8-4a85-b401-5dc4347fc1f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {521d3f26-a39e-4253-92f5-39cee104a6d0}, !- Handle
  {865114e6-d627-42dd-afbb-96107f3dfc49}, !- Source Object
  3,                                      !- Outlet Port
  {b200d80d-542f-4478-92e7-b501975f7fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7e9170e-410b-4a69-8571-fc8ed9fa8060}, !- Handle
  {c15f372e-a373-4da6-8f32-6035cf27b320}, !- Source Object
  3,                                      !- Outlet Port
  {6e7062d0-2bf1-480a-bc5d-8e295159dbd1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9b93aa71-c980-4635-82ba-1ff122387339}, !- Handle
  {6e7062d0-2bf1-480a-bc5d-8e295159dbd1}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {428041e0-a5cf-4fd6-95b1-829cc08d3ab1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:Scheduled,
  {e13ca6da-5cc9-4d80-9d73-781375c9ed22}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {e727493d-f724-469e-a51f-88a73d642252}, !- Schedule Name
  {f5547ecf-3a5a-4843-9fa2-d2c8d8101cb0}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {f6df525f-cd66-4f56-88a1-2342ef97210c}, !- Handle
  Hospital Shared Service Water Loop Circulator Pump, !- Name
  {9c573b82-f3eb-468e-a22e-144ac3190a8a}, !- Inlet Node Name
  {7cd5fb4f-adff-45b7-a92d-e83fef713e49}, !- Outlet Node Name
  3.48072913616023e-05,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  1.61680377901485,                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {527a111a-65c8-4021-ba19-ba51295e3f74}, !- Handle
  Hospital Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {7cd5fb4f-adff-45b7-a92d-e83fef713e49}, !- Inlet Port
  {0a7355c6-48fb-40ed-ad47-0f5de55ff18a}; !- Outlet Port

OS:Connection,
  {9c573b82-f3eb-468e-a22e-144ac3190a8a}, !- Handle
  {cb27baf7-d2a8-4a75-8e20-43181e90b7d0}, !- Source Object
  3,                                      !- Outlet Port
  {f6df525f-cd66-4f56-88a1-2342ef97210c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cd5fb4f-adff-45b7-a92d-e83fef713e49}, !- Handle
  {f6df525f-cd66-4f56-88a1-2342ef97210c}, !- Source Object
  3,                                      !- Outlet Port
  {527a111a-65c8-4021-ba19-ba51295e3f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a7355c6-48fb-40ed-ad47-0f5de55ff18a}, !- Handle
  {527a111a-65c8-4021-ba19-ba51295e3f74}, !- Source Object
  3,                                      !- Outlet Port
  {a9b9a294-eb7c-479c-9865-1ce1e208681a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {635a9fc5-2867-4458-9770-67f9ca931e9d}, !- Handle
  40gal NaturalGas Water Heater - 29kBtu/hr 0.78 Therm Eff 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {e727493d-f724-469e-a51f-88a73d642252}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8352.86959537233,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {fdf1957b-a660-4e8d-8049-dbd59f3871f8}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {08ad6178-125c-4ffc-ad6d-f9eba16bcc1b}, !- Use Side Inlet Node Name
  {1376db69-81b6-44fe-a87b-62265bc1a761}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {c8c4b5e2-ae45-4d0b-815e-39f9dfcd762a}, !- Handle
  {635a9fc5-2867-4458-9770-67f9ca931e9d}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {ccc0a4da-b11e-41bd-acde-f17aad049050}, !- Handle
  40gal NaturalGas Water Heater - 29kBtu/hr Supply Outlet Water Node, !- Name
  {1376db69-81b6-44fe-a87b-62265bc1a761}, !- Inlet Port
  {c66b58f0-6a9d-431e-93fd-d18201a2678a}; !- Outlet Port

OS:Connection,
  {08ad6178-125c-4ffc-ad6d-f9eba16bcc1b}, !- Handle
  {a66b894f-5ac5-4c3a-9226-480c70e3738d}, !- Source Object
  3,                                      !- Outlet Port
  {635a9fc5-2867-4458-9770-67f9ca931e9d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1376db69-81b6-44fe-a87b-62265bc1a761}, !- Handle
  {635a9fc5-2867-4458-9770-67f9ca931e9d}, !- Source Object
  32,                                     !- Outlet Port
  {ccc0a4da-b11e-41bd-acde-f17aad049050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c66b58f0-6a9d-431e-93fd-d18201a2678a}, !- Handle
  {ccc0a4da-b11e-41bd-acde-f17aad049050}, !- Source Object
  3,                                      !- Outlet Port
  {f1b5d126-c0a9-424a-842a-26171d6b4bb8}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {8e62e9e0-1d97-4104-b7e2-0585b756cb3e}, !- Handle
  {635a9fc5-2867-4458-9770-67f9ca931e9d}; !- Object Name

OS:Schedule:Ruleset,
  {f8ac061e-1aaf-4ba2-9b2d-0772520ec7fb}, !- Handle
  Hospital Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  {8fb935e6-4d57-41cd-816e-d0537e2d21fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fb935e6-4d57-41cd-816e-d0537e2d21fa}, !- Handle
  Hospital Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1bbef855-4a8f-4417-b76b-6544fb6a5b6d}, !- Handle
  Hospital Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {8031a873-ca67-4168-aa5b-865b603bdbbb}, !- Schedule Type Limits Name
  {d7777434-c082-40ef-ba9f-1d8a2d3f70e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7777434-c082-40ef-ba9f-1d8a2d3f70e9}, !- Handle
  Hospital Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {8031a873-ca67-4168-aa5b-865b603bdbbb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {f8cbc6c5-eae4-4bbb-8656-cbcda2d86b01}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d22fae0e-7365-4bbf-adf8-de83a9884fe4}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {f8cbc6c5-eae4-4bbb-8656-cbcda2d86b01}; !- Layer 1

OS:Pipe:Indoor,
  {fdbdbba8-3083-4f0c-a80d-56e2f46d1f42}, !- Handle
  Hospital Shared Service Water Loop Pipe 361ft, !- Name
  {d22fae0e-7365-4bbf-adf8-de83a9884fe4}, !- Construction
  {c7e6504b-e0aa-46ef-8ed7-8f39432c4ced}, !- Fluid Inlet Node
  {1712115f-6c3f-4498-85d3-2b3d4af3d1ca}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {f8ac061e-1aaf-4ba2-9b2d-0772520ec7fb}, !- Ambient Temperature Schedule
  {1bbef855-4a8f-4417-b76b-6544fb6a5b6d}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  109.907139286688;                       !- Pipe Length {m}

OS:Node,
  {1601d85c-8fc3-4802-862d-a0c555586398}, !- Handle
  Hospital Shared Service Water Loop Pipe 361ft Outlet Water Node, !- Name
  {1712115f-6c3f-4498-85d3-2b3d4af3d1ca}, !- Inlet Port
  {e36e45b1-397a-4913-8b2c-0521f237e9ac}; !- Outlet Port

OS:Connection,
  {c7e6504b-e0aa-46ef-8ed7-8f39432c4ced}, !- Handle
  {725ddd11-b3e8-4a85-b401-5dc4347fc1f7}, !- Source Object
  3,                                      !- Outlet Port
  {fdbdbba8-3083-4f0c-a80d-56e2f46d1f42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1712115f-6c3f-4498-85d3-2b3d4af3d1ca}, !- Handle
  {fdbdbba8-3083-4f0c-a80d-56e2f46d1f42}, !- Source Object
  4,                                      !- Outlet Port
  {1601d85c-8fc3-4802-862d-a0c555586398}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e36e45b1-397a-4913-8b2c-0521f237e9ac}, !- Handle
  {1601d85c-8fc3-4802-862d-a0c555586398}, !- Source Object
  3,                                      !- Outlet Port
  {865114e6-d627-42dd-afbb-96107f3dfc49}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a43e5677-49c6-4312-a132-8bf217abfeda}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {ba728b3c-3aad-4347-a018-cecc49e57e66}, !- Inlet Node Name
  {4af38d1b-c862-46ef-ae03-c9c1fd3bd707}; !- Outlet Node Name

OS:Node,
  {7ac5462f-b75f-4301-885a-4bbccabfddd0}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {0ed347c0-2f71-4e30-a1ba-30a0dfef0d2f}, !- Inlet Port
  {ba728b3c-3aad-4347-a018-cecc49e57e66}; !- Outlet Port

OS:Connection,
  {0ed347c0-2f71-4e30-a1ba-30a0dfef0d2f}, !- Handle
  {a9b9a294-eb7c-479c-9865-1ce1e208681a}, !- Source Object
  4,                                      !- Outlet Port
  {7ac5462f-b75f-4301-885a-4bbccabfddd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a740d7c3-6fd6-45b4-9278-6eb274e57758}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {4af38d1b-c862-46ef-ae03-c9c1fd3bd707}, !- Inlet Port
  {59a7db5d-a0b4-47f0-a051-370df55acdf4}; !- Outlet Port

OS:Connection,
  {ba728b3c-3aad-4347-a018-cecc49e57e66}, !- Handle
  {7ac5462f-b75f-4301-885a-4bbccabfddd0}, !- Source Object
  3,                                      !- Outlet Port
  {a43e5677-49c6-4312-a132-8bf217abfeda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4af38d1b-c862-46ef-ae03-c9c1fd3bd707}, !- Handle
  {a43e5677-49c6-4312-a132-8bf217abfeda}, !- Source Object
  3,                                      !- Outlet Port
  {a740d7c3-6fd6-45b4-9278-6eb274e57758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59a7db5d-a0b4-47f0-a051-370df55acdf4}, !- Handle
  {a740d7c3-6fd6-45b4-9278-6eb274e57758}, !- Source Object
  3,                                      !- Outlet Port
  {f1b5d126-c0a9-424a-842a-26171d6b4bb8}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f5e7ec6a-6ff6-4d56-ad23-f55402dbe61c}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {90db5dfa-175b-4c2a-92ac-b70e6e472e22}, !- Inlet Node Name
  {2a4a0ba8-e380-45c9-b2b1-74332d68519d}; !- Outlet Node Name

OS:Node,
  {49341985-ecf7-4224-9ef2-c787cbbba135}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {2a4a0ba8-e380-45c9-b2b1-74332d68519d}, !- Inlet Port
  {ec0ce695-054c-473b-a7f8-3a14756efc2d}; !- Outlet Port

OS:Connection,
  {90db5dfa-175b-4c2a-92ac-b70e6e472e22}, !- Handle
  {b200d80d-542f-4478-92e7-b501975f7fe5}, !- Source Object
  3,                                      !- Outlet Port
  {f5e7ec6a-6ff6-4d56-ad23-f55402dbe61c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a4a0ba8-e380-45c9-b2b1-74332d68519d}, !- Handle
  {f5e7ec6a-6ff6-4d56-ad23-f55402dbe61c}, !- Source Object
  3,                                      !- Outlet Port
  {49341985-ecf7-4224-9ef2-c787cbbba135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec0ce695-054c-473b-a7f8-3a14756efc2d}, !- Handle
  {49341985-ecf7-4224-9ef2-c787cbbba135}, !- Source Object
  3,                                      !- Outlet Port
  {e1c9eedd-336d-4836-bc29-098c7617606b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {489ba914-14b3-4f3d-bd2d-c5422cf538c7}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {2d8883cd-8fab-48be-9221-ee6d7dfb7799}, !- Inlet Node Name
  {888e7071-59cf-4d1d-a334-723ce730a065}; !- Outlet Node Name

OS:Node,
  {adfaed03-01d2-42b2-9cac-6dcb2e223efe}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {01f7f8cb-5e9e-4d65-add9-93986e440779}, !- Inlet Port
  {2d8883cd-8fab-48be-9221-ee6d7dfb7799}; !- Outlet Port

OS:Connection,
  {01f7f8cb-5e9e-4d65-add9-93986e440779}, !- Handle
  {f1b5d126-c0a9-424a-842a-26171d6b4bb8}, !- Source Object
  2,                                      !- Outlet Port
  {adfaed03-01d2-42b2-9cac-6dcb2e223efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d8883cd-8fab-48be-9221-ee6d7dfb7799}, !- Handle
  {adfaed03-01d2-42b2-9cac-6dcb2e223efe}, !- Source Object
  3,                                      !- Outlet Port
  {489ba914-14b3-4f3d-bd2d-c5422cf538c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {888e7071-59cf-4d1d-a334-723ce730a065}, !- Handle
  {489ba914-14b3-4f3d-bd2d-c5422cf538c7}, !- Source Object
  3,                                      !- Outlet Port
  {f5547ecf-3a5a-4843-9fa2-d2c8d8101cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fd54dffb-b735-4156-b923-19ebce1c7c52}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {3a3adae0-d9e2-4039-9e0e-8ec99414f8bd}, !- Inlet Node Name
  {7242d90a-46ba-4936-bb6e-762b406fa87d}; !- Outlet Node Name

OS:Node,
  {fe76df43-5fa7-4788-8983-ab227d3f4ad3}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {823218e5-472d-43ef-b716-adb76dc17e04}, !- Inlet Port
  {3a3adae0-d9e2-4039-9e0e-8ec99414f8bd}; !- Outlet Port

OS:Connection,
  {823218e5-472d-43ef-b716-adb76dc17e04}, !- Handle
  {e1c9eedd-336d-4836-bc29-098c7617606b}, !- Source Object
  2,                                      !- Outlet Port
  {fe76df43-5fa7-4788-8983-ab227d3f4ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a3adae0-d9e2-4039-9e0e-8ec99414f8bd}, !- Handle
  {fe76df43-5fa7-4788-8983-ab227d3f4ad3}, !- Source Object
  3,                                      !- Outlet Port
  {fd54dffb-b735-4156-b923-19ebce1c7c52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7242d90a-46ba-4936-bb6e-762b406fa87d}, !- Handle
  {fd54dffb-b735-4156-b923-19ebce1c7c52}, !- Source Object
  3,                                      !- Outlet Port
  {c15f372e-a373-4da6-8f32-6035cf27b320}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f852ee02-448b-45c9-b9c2-a3ce66892401}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 WUC 0.04gpm 140F Inlet Water Node, !- Name
  {88a0f7d4-6398-4c2c-845c-cc918a2f0824}, !- Inlet Port
  {55041b97-127b-45df-b653-cfc4951195ba}; !- Outlet Port

OS:Connection,
  {88a0f7d4-6398-4c2c-845c-cc918a2f0824}, !- Handle
  {865114e6-d627-42dd-afbb-96107f3dfc49}, !- Source Object
  4,                                      !- Outlet Port
  {f852ee02-448b-45c9-b9c2-a3ce66892401}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf2a0018-0df4-4466-9a9b-958aaf42cf1b}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 WUC 0.04gpm 140F Outlet Water Node, !- Name
  {ad633950-cd96-4dce-86db-d2f37517c56f}, !- Inlet Port
  {b3aebdf7-bc37-4216-ada9-84b526c60aaa}; !- Outlet Port

OS:Connection,
  {55041b97-127b-45df-b653-cfc4951195ba}, !- Handle
  {f852ee02-448b-45c9-b9c2-a3ce66892401}, !- Source Object
  3,                                      !- Outlet Port
  {00638dc9-73b8-4f8c-af24-a4dd87d32c23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad633950-cd96-4dce-86db-d2f37517c56f}, !- Handle
  {00638dc9-73b8-4f8c-af24-a4dd87d32c23}, !- Source Object
  3,                                      !- Outlet Port
  {cf2a0018-0df4-4466-9a9b-958aaf42cf1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3aebdf7-bc37-4216-ada9-84b526c60aaa}, !- Handle
  {cf2a0018-0df4-4466-9a9b-958aaf42cf1b}, !- Source Object
  3,                                      !- Outlet Port
  {e1c9eedd-336d-4836-bc29-098c7617606b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {11b6ccf4-e5fa-40b8-aab4-3418255db2a8}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {a6ab9e19-362d-464c-8eba-25145a49b1d0}, !- Inlet Port
  {65712951-466a-492f-a01d-b7db1fc28cd5}; !- Outlet Port

OS:Connection,
  {a6ab9e19-362d-464c-8eba-25145a49b1d0}, !- Handle
  {865114e6-d627-42dd-afbb-96107f3dfc49}, !- Source Object
  5,                                      !- Outlet Port
  {11b6ccf4-e5fa-40b8-aab4-3418255db2a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c8b20e8-d656-45b2-9192-120d8a98e1b4}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {7dff436e-5c38-49e8-aa0b-d0f5b249535e}, !- Inlet Port
  {37c4b985-933e-45ba-9edd-4992bfc8d339}; !- Outlet Port

OS:Connection,
  {65712951-466a-492f-a01d-b7db1fc28cd5}, !- Handle
  {11b6ccf4-e5fa-40b8-aab4-3418255db2a8}, !- Source Object
  3,                                      !- Outlet Port
  {34d14b1a-331b-46f0-b72a-a2767aac6028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dff436e-5c38-49e8-aa0b-d0f5b249535e}, !- Handle
  {34d14b1a-331b-46f0-b72a-a2767aac6028}, !- Source Object
  3,                                      !- Outlet Port
  {6c8b20e8-d656-45b2-9192-120d8a98e1b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37c4b985-933e-45ba-9edd-4992bfc8d339}, !- Handle
  {6c8b20e8-d656-45b2-9192-120d8a98e1b4}, !- Source Object
  3,                                      !- Outlet Port
  {e1c9eedd-336d-4836-bc29-098c7617606b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5dff74f2-1eec-46fa-af79-55839e34a8d7}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {5d810cb4-4329-4092-9180-b427c852c2a9}, !- Inlet Port
  {899da183-a0ca-4ec4-8341-d9094fd17f35}; !- Outlet Port

OS:Connection,
  {5d810cb4-4329-4092-9180-b427c852c2a9}, !- Handle
  {865114e6-d627-42dd-afbb-96107f3dfc49}, !- Source Object
  6,                                      !- Outlet Port
  {5dff74f2-1eec-46fa-af79-55839e34a8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a0494fa-bf3b-4aee-bcdf-ef032baf7ff2}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {66c03c3f-e454-4c87-9bdb-62ac845f0123}, !- Inlet Port
  {ee9e453c-0eeb-4838-8b3b-2ef27a6cb198}; !- Outlet Port

OS:Connection,
  {899da183-a0ca-4ec4-8341-d9094fd17f35}, !- Handle
  {5dff74f2-1eec-46fa-af79-55839e34a8d7}, !- Source Object
  3,                                      !- Outlet Port
  {161017a6-2c8a-4b4f-94c8-0f1409338b00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66c03c3f-e454-4c87-9bdb-62ac845f0123}, !- Handle
  {161017a6-2c8a-4b4f-94c8-0f1409338b00}, !- Source Object
  3,                                      !- Outlet Port
  {0a0494fa-bf3b-4aee-bcdf-ef032baf7ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee9e453c-0eeb-4838-8b3b-2ef27a6cb198}, !- Handle
  {0a0494fa-bf3b-4aee-bcdf-ef032baf7ff2}, !- Source Object
  3,                                      !- Outlet Port
  {e1c9eedd-336d-4836-bc29-098c7617606b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b128e400-1b9c-46f2-ae34-6ce51963419c}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {1edefd94-4c4f-469b-9150-f3aff809504e}, !- Inlet Port
  {d29d81ec-3c35-457e-8062-247473c4d72d}; !- Outlet Port

OS:Connection,
  {1edefd94-4c4f-469b-9150-f3aff809504e}, !- Handle
  {865114e6-d627-42dd-afbb-96107f3dfc49}, !- Source Object
  7,                                      !- Outlet Port
  {b128e400-1b9c-46f2-ae34-6ce51963419c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a549c2c9-f3c9-44d6-9577-212df35ffdd3}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {c213a94e-d38f-48d5-b1d1-32163e724971}, !- Inlet Port
  {e487a952-bddf-475d-9526-a0ef523edc5a}; !- Outlet Port

OS:Connection,
  {d29d81ec-3c35-457e-8062-247473c4d72d}, !- Handle
  {b128e400-1b9c-46f2-ae34-6ce51963419c}, !- Source Object
  3,                                      !- Outlet Port
  {3826e153-cbcb-4ff1-9f22-0015fac6eb54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c213a94e-d38f-48d5-b1d1-32163e724971}, !- Handle
  {3826e153-cbcb-4ff1-9f22-0015fac6eb54}, !- Source Object
  3,                                      !- Outlet Port
  {a549c2c9-f3c9-44d6-9577-212df35ffdd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e487a952-bddf-475d-9526-a0ef523edc5a}, !- Handle
  {a549c2c9-f3c9-44d6-9577-212df35ffdd3}, !- Source Object
  3,                                      !- Outlet Port
  {e1c9eedd-336d-4836-bc29-098c7617606b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {df081ded-71b1-417c-83d5-e0866269ca78}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 WUC 0.11gpm 140F Inlet Water Node, !- Name
  {bfc5f458-bace-4045-9fc4-9d0faaabaf94}, !- Inlet Port
  {798ed92e-cc1b-40f3-8e34-6138e3ba5965}; !- Outlet Port

OS:Connection,
  {bfc5f458-bace-4045-9fc4-9d0faaabaf94}, !- Handle
  {865114e6-d627-42dd-afbb-96107f3dfc49}, !- Source Object
  8,                                      !- Outlet Port
  {df081ded-71b1-417c-83d5-e0866269ca78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1078d921-08d1-4070-b3f3-bba7b78fc14c}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 WUC 0.11gpm 140F Outlet Water Node, !- Name
  {d6ce1778-a503-4b9b-8711-874b5111c985}, !- Inlet Port
  {ed3a2e49-f33e-42dc-916e-4d0d550713c5}; !- Outlet Port

OS:Connection,
  {798ed92e-cc1b-40f3-8e34-6138e3ba5965}, !- Handle
  {df081ded-71b1-417c-83d5-e0866269ca78}, !- Source Object
  3,                                      !- Outlet Port
  {3a38516f-2c2c-4383-a5eb-4cbe118d6464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ce1778-a503-4b9b-8711-874b5111c985}, !- Handle
  {3a38516f-2c2c-4383-a5eb-4cbe118d6464}, !- Source Object
  3,                                      !- Outlet Port
  {1078d921-08d1-4070-b3f3-bba7b78fc14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed3a2e49-f33e-42dc-916e-4d0d550713c5}, !- Handle
  {1078d921-08d1-4070-b3f3-bba7b78fc14c}, !- Source Object
  3,                                      !- Outlet Port
  {e1c9eedd-336d-4836-bc29-098c7617606b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e324c1c5-c269-4241-9e8a-54814f893a20}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 WUC 0.35gpm 140F Inlet Water Node, !- Name
  {cabe64be-23b5-4044-80c0-1bd58c9e4d09}, !- Inlet Port
  {18be77c5-abfc-44f6-9fa0-caa9c96dc24d}; !- Outlet Port

OS:Connection,
  {cabe64be-23b5-4044-80c0-1bd58c9e4d09}, !- Handle
  {865114e6-d627-42dd-afbb-96107f3dfc49}, !- Source Object
  9,                                      !- Outlet Port
  {e324c1c5-c269-4241-9e8a-54814f893a20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1aa482f8-f4c4-4661-a6cf-844e93b2bc59}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 WUC 0.35gpm 140F Outlet Water Node, !- Name
  {f051b69d-0004-4738-b2e7-416d4c7c0c56}, !- Inlet Port
  {5d51c945-4792-487d-a7a4-847241988e6f}; !- Outlet Port

OS:Connection,
  {18be77c5-abfc-44f6-9fa0-caa9c96dc24d}, !- Handle
  {e324c1c5-c269-4241-9e8a-54814f893a20}, !- Source Object
  3,                                      !- Outlet Port
  {c6daf7f9-22ee-4773-87fd-c208f5e5ef93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f051b69d-0004-4738-b2e7-416d4c7c0c56}, !- Handle
  {c6daf7f9-22ee-4773-87fd-c208f5e5ef93}, !- Source Object
  3,                                      !- Outlet Port
  {1aa482f8-f4c4-4661-a6cf-844e93b2bc59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d51c945-4792-487d-a7a4-847241988e6f}, !- Handle
  {1aa482f8-f4c4-4661-a6cf-844e93b2bc59}, !- Source Object
  3,                                      !- Outlet Port
  {e1c9eedd-336d-4836-bc29-098c7617606b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {22da1f7a-cbea-4f40-86ce-051ccc37f145}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 WUC 0.0gpm 140F Inlet Water Node, !- Name
  {85c08961-fec2-4756-af30-dda02269bfa6}, !- Inlet Port
  {50452681-cc17-41df-a742-69f72effee1f}; !- Outlet Port

OS:Connection,
  {85c08961-fec2-4756-af30-dda02269bfa6}, !- Handle
  {865114e6-d627-42dd-afbb-96107f3dfc49}, !- Source Object
  10,                                     !- Outlet Port
  {22da1f7a-cbea-4f40-86ce-051ccc37f145}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5eb692f-62f6-4336-b59b-a7e7e86bde85}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 WUC 0.0gpm 140F Outlet Water Node, !- Name
  {b1dee933-59bd-4936-b2df-c63d0933bfa3}, !- Inlet Port
  {e98f3e90-b641-4a40-82c8-03b049946e7d}; !- Outlet Port

OS:Connection,
  {50452681-cc17-41df-a742-69f72effee1f}, !- Handle
  {22da1f7a-cbea-4f40-86ce-051ccc37f145}, !- Source Object
  3,                                      !- Outlet Port
  {4d44e1c4-25de-4ec9-925c-c798a96b24ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1dee933-59bd-4936-b2df-c63d0933bfa3}, !- Handle
  {4d44e1c4-25de-4ec9-925c-c798a96b24ed}, !- Source Object
  3,                                      !- Outlet Port
  {a5eb692f-62f6-4336-b59b-a7e7e86bde85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e98f3e90-b641-4a40-82c8-03b049946e7d}, !- Handle
  {a5eb692f-62f6-4336-b59b-a7e7e86bde85}, !- Source Object
  3,                                      !- Outlet Port
  {e1c9eedd-336d-4836-bc29-098c7617606b}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {40b79840-9174-4ffe-973e-a7d54c71159e}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 WUC 0.0gpm 140F Inlet Water Node, !- Name
  {811fe4bd-6dbd-483c-ab6f-52c5722b0a78}, !- Inlet Port
  {06d5c975-15eb-451c-be68-72f02f71535e}; !- Outlet Port

OS:Connection,
  {811fe4bd-6dbd-483c-ab6f-52c5722b0a78}, !- Handle
  {865114e6-d627-42dd-afbb-96107f3dfc49}, !- Source Object
  11,                                     !- Outlet Port
  {40b79840-9174-4ffe-973e-a7d54c71159e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b82f149f-f2ef-4161-9fa6-f5c8274b2f6e}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 WUC 0.0gpm 140F Outlet Water Node, !- Name
  {c3828cda-a92a-463f-b07b-271f0abd3bcf}, !- Inlet Port
  {93aee5bb-ed2e-404d-88ea-e3db72717441}; !- Outlet Port

OS:Connection,
  {06d5c975-15eb-451c-be68-72f02f71535e}, !- Handle
  {40b79840-9174-4ffe-973e-a7d54c71159e}, !- Source Object
  3,                                      !- Outlet Port
  {0e458ede-3da6-44dd-833a-90b16316a1e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3828cda-a92a-463f-b07b-271f0abd3bcf}, !- Handle
  {0e458ede-3da6-44dd-833a-90b16316a1e0}, !- Source Object
  3,                                      !- Outlet Port
  {b82f149f-f2ef-4161-9fa6-f5c8274b2f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93aee5bb-ed2e-404d-88ea-e3db72717441}, !- Handle
  {b82f149f-f2ef-4161-9fa6-f5c8274b2f6e}, !- Source Object
  3,                                      !- Outlet Port
  {e1c9eedd-336d-4836-bc29-098c7617606b}, !- Target Object
  11;                                     !- Inlet Port

OS:Refrigeration:WalkIn,
  {72398989-85aa-4521-9905-5dd80cf02e20}, !- Handle
  Hospital Cooler,                        !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  7912.91889465,                          !- Rated Coil Cooling Capacity {W}
  2.00000000000006,                       !- Operating Temperature {C}
  -3.88888888888886,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  600,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  360,                                    !- Rated Total Lighting Power {W}
  {3574fb0e-a907-48c0-93f7-39ac5a6518e7}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {9c50d7a9-d4e6-4112-b0c4-9ddb541f512f}, !- Defrost Schedule Name
  {e9a72bed-5109-45fd-b562-e295cf97da13}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  33.4450944,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {dbc7fad3-7c42-4cf8-af06-79bd2ae24207}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {dbc7fad3-7c42-4cf8-af06-79bd2ae24207}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {52744337-9a43-4385-bf15-8aa212c86f38}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {f61ceaa6-a83a-4a7d-906e-f5fc70ecfceb}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {3574fb0e-a907-48c0-93f7-39ac5a6518e7}, !- Handle
  Always On,                              !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  {39b1c6b1-c96d-4c27-8c6c-ba0f03721243}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39b1c6b1-c96d-4c27-8c6c-ba0f03721243}, !- Handle
  Always On Default,                      !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f61ceaa6-a83a-4a7d-906e-f5fc70ecfceb}, !- Handle
  door_wi_sched,                          !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  {67abd101-2673-46d6-a63f-c7c489eb7960}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67abd101-2673-46d6-a63f-c7c489eb7960}, !- Handle
  door_wi_sched Default,                  !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4bb34020-6bd6-4cb5-a5fc-8c1d6e4bfc59}, !- Handle
  {72398989-85aa-4521-9905-5dd80cf02e20}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {9c50d7a9-d4e6-4112-b0c4-9ddb541f512f}, !- Handle
  Hospital Cooler Defrost,                !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  {9d46c8ce-f902-48b0-8263-c7689a33da40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d46c8ce-f902-48b0-8263-c7689a33da40}, !- Handle
  Hospital Cooler Defrost Default,        !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {e9a72bed-5109-45fd-b562-e295cf97da13}, !- Handle
  Hospital Cooler Dripdown,               !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  {8a37ad95-0d18-406a-a4eb-f47e32101e79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a37ad95-0d18-406a-a4eb-f47e32101e79}, !- Handle
  Hospital Cooler Dripdown Default,       !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {9d7ff4ac-8c2f-4b5b-8225-057c94585965}, !- Handle
  Medium Temperature,                     !- Name
  {5987c562-7614-4bbb-9f59-3aa986c212f0}, !- Refrigerated CaseAndWalkInList Name
  {1b93eda2-5ddd-4163-9f41-0a7c27a5fc6f}, !- Refrigeration TransferLoad List Name
  {59e61122-f537-43fe-8c4b-b1fbb38f4f34}, !- Refrigeration Condenser Name
  {7580ceea-9d34-4d6f-8789-9a8edc510679}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {9eb7ce13-de92-43b6-9cc6-b0e21cac35a5}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {5987c562-7614-4bbb-9f59-3aa986c212f0}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {72398989-85aa-4521-9905-5dd80cf02e20}; !- Model Object 1

OS:ModelObjectList,
  {1b93eda2-5ddd-4163-9f41-0a7c27a5fc6f}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {7580ceea-9d34-4d6f-8789-9a8edc510679}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {a2360a94-df37-4537-8ba2-afc1e89ddfe5}, !- Model Object 1
  {80833201-5eae-48a6-8f2b-786e4b9c4994}; !- Model Object 2

OS:ModelObjectList,
  {9eb7ce13-de92-43b6-9cc6-b0e21cac35a5}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {a2360a94-df37-4537-8ba2-afc1e89ddfe5}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {be3fabe8-a159-480e-872d-6333e54f77ab}, !- Refrigeration Compressor Power Curve Name
  {2e317582-8c48-4190-a4af-2aaa0814fd86}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {be3fabe8-a159-480e-872d-6333e54f77ab}, !- Handle
  MT_compressor_power_smallandold,        !- Name
  483.6,                                  !- Coefficient1 Constant
  -53.2,                                  !- Coefficient2 x
  -1.384,                                 !- Coefficient3 x**2
  56.19,                                  !- Coefficient4 y
  0.003688,                               !- Coefficient5 y**2
  1.439,                                  !- Coefficient6 x*y
  -0.008268,                              !- Coefficient7 x**3
  -0.00281,                               !- Coefficient8 y**3
  0.007222,                               !- Coefficient9 x**2*y
  0.006025,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {2e317582-8c48-4190-a4af-2aaa0814fd86}, !- Handle
  MT_compressor_capacity_smallandold,     !- Name
  15000,                                  !- Coefficient1 Constant
  541.8,                                  !- Coefficient2 x
  7.285,                                  !- Coefficient3 x**2
  -118,                                   !- Coefficient4 y
  -0.3645,                                !- Coefficient5 y**2
  -3.05,                                  !- Coefficient6 x*y
  0.0344,                                 !- Coefficient7 x**3
  0.00225,                                !- Coefficient8 y**3
  -0.03927,                               !- Coefficient9 x**2*y
  -0.007307,                              !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {80833201-5eae-48a6-8f2b-786e4b9c4994}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {be3fabe8-a159-480e-872d-6333e54f77ab}, !- Refrigeration Compressor Power Curve Name
  {2e317582-8c48-4190-a4af-2aaa0814fd86}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Linear,
  {045d31ff-50eb-4349-930b-cae8943dbddd}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {59e61122-f537-43fe-8c4b-b1fbb38f4f34}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {045d31ff-50eb-4349-930b-cae8943dbddd}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  293.071070195668,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:WalkIn,
  {746140d8-71d5-4bd0-acf1-17441abbca40}, !- Handle
  Hospital Freezer,                       !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  8059.45442973611,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  760,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  360,                                    !- Rated Total Lighting Power {W}
  {3574fb0e-a907-48c0-93f7-39ac5a6518e7}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {123a72de-ccf4-460d-a094-1bdbc396f997}, !- Defrost Schedule Name
  {a0312a46-f9f4-4160-b7aa-7c494fa51946}, !- Defrost Drip-Down Schedule Name
  4000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  33.4450944,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {7e42b9f6-22fc-4a00-af6b-9a6a969aae94}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {7e42b9f6-22fc-4a00-af6b-9a6a969aae94}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {52744337-9a43-4385-bf15-8aa212c86f38}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {f61ceaa6-a83a-4a7d-906e-f5fc70ecfceb}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {a12f8de9-a3cc-4154-9035-358dead35c06}, !- Handle
  {746140d8-71d5-4bd0-acf1-17441abbca40}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {123a72de-ccf4-460d-a094-1bdbc396f997}, !- Handle
  Hospital Freezer Defrost,               !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  {aaa13b86-795e-4121-9fee-a09eb660d1a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aaa13b86-795e-4121-9fee-a09eb660d1a4}, !- Handle
  Hospital Freezer Defrost Default,       !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {a0312a46-f9f4-4160-b7aa-7c494fa51946}, !- Handle
  Hospital Freezer Dripdown,              !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  {9b08497a-69b0-499a-9fb9-a1d209a87392}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b08497a-69b0-499a-9fb9-a1d209a87392}, !- Handle
  Hospital Freezer Dripdown Default,      !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {95b63c09-46f7-4a0f-b4d7-11d7627e309c}, !- Handle
  Low Temperature,                        !- Name
  {e6405a7b-fa05-4fd1-925e-cf35543952a4}, !- Refrigerated CaseAndWalkInList Name
  {62b54b94-d684-47c4-b772-ee28fab6b800}, !- Refrigeration TransferLoad List Name
  {95be399e-b224-414e-9a38-68fe464c78ec}, !- Refrigeration Condenser Name
  {6adfb1d5-29ac-4600-8666-4ae1f48b2d2a}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {e675f296-330e-443c-9a71-1c8f03a24f58}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {e6405a7b-fa05-4fd1-925e-cf35543952a4}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {746140d8-71d5-4bd0-acf1-17441abbca40}; !- Model Object 1

OS:ModelObjectList,
  {62b54b94-d684-47c4-b772-ee28fab6b800}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {6adfb1d5-29ac-4600-8666-4ae1f48b2d2a}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {a95ed30c-e611-4de7-80cd-aa47a8a71b0b}; !- Model Object 1

OS:ModelObjectList,
  {e675f296-330e-443c-9a71-1c8f03a24f58}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Refrigeration:Compressor,
  {a95ed30c-e611-4de7-80cd-aa47a8a71b0b}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {356d63c9-89f7-4d35-9c2d-06cfe111ff64}, !- Refrigeration Compressor Power Curve Name
  {fb1ebfc8-d0a4-45df-8a2d-75d5aaec9a7e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {356d63c9-89f7-4d35-9c2d-06cfe111ff64}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {fb1ebfc8-d0a4-45df-8a2d-75d5aaec9a7e}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {0eacf499-00be-47a0-bf15-10cc991e7645}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {95be399e-b224-414e-9a38-68fe464c78ec}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {0eacf499-00be-47a0-bf15-10cc991e7645}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  298.498312236328,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {43044fa4-33bd-4605-943c-49ee934be8f8}, !- Handle
  Hospital Corridor - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Handle
  Hospital Bldg HtgSetp,                  !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  {9d66e6fd-1e9c-4ba5-bc85-d9e132e42e4e}, !- Default Day Schedule Name
  {a01d8f47-0e26-4516-bbb5-402e03764fe5}, !- Summer Design Day Schedule Name
  {f86dcd1e-c8fa-4f33-9254-1b5e22d13a4f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d66e6fd-1e9c-4ba5-bc85-d9e132e42e4e}, !- Handle
  Hospital Bldg HtgSetp Default,          !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  18.3,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a01d8f47-0e26-4516-bbb5-402e03764fe5}, !- Handle
  Hospital Bldg HtgSetp Summer Design Day, !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f86dcd1e-c8fa-4f33-9254-1b5e22d13a4f}, !- Handle
  Hospital Bldg HtgSetp Winter Design Day, !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {7331e13a-593d-4d57-abc9-cdcf35d57175}, !- Handle
  Hospital Bldg ClgSetp,                  !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  {16c4b8b3-772f-4df5-86cf-16fd326d3974}, !- Default Day Schedule Name
  {d03aab1a-fcba-4f38-a93b-f161bfe8c3e9}, !- Summer Design Day Schedule Name
  {c69ad8b4-dfd2-48ba-80e9-8e9b2bf7d14a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16c4b8b3-772f-4df5-86cf-16fd326d3974}, !- Handle
  Hospital Bldg ClgSetp Default,          !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Day,
  {d03aab1a-fcba-4f38-a93b-f161bfe8c3e9}, !- Handle
  Hospital Bldg ClgSetp Summer Design Day, !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Day,
  {c69ad8b4-dfd2-48ba-80e9-8e9b2bf7d14a}, !- Handle
  Hospital Bldg ClgSetp Winter Design Day, !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {8e77f174-3bea-466d-9b18-6728b29f5ad2}, !- Handle
  Hospital Corridor - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80a79bc9-fec0-4568-aa53-a44efd050b64}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6fc11679-780b-495d-b580-3c9e1950d922}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {787977d1-d059-444a-a8bb-9d819fa92eac}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85737004-5eef-4bbc-9fb9-10b45bd4cb43}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Handle
  Hospital Critical HtgSetp,              !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  {06a4564e-3069-48f8-ac96-f43aa654298a}, !- Default Day Schedule Name
  {9a4f6507-cf6c-4fd2-b066-dd51379b5596}, !- Summer Design Day Schedule Name
  {9432b021-2c56-4272-88c4-cb1b8f2cc635}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06a4564e-3069-48f8-ac96-f43aa654298a}, !- Handle
  Hospital Critical HtgSetp Default,      !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  15,                                     !- Hour 1
  45,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1;                                   !- Value Until Time 2

OS:Schedule:Day,
  {9432b021-2c56-4272-88c4-cb1b8f2cc635}, !- Handle
  Hospital Critical HtgSetp Winter Design Day, !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {9a4f6507-cf6c-4fd2-b066-dd51379b5596}, !- Handle
  Hospital Critical HtgSetp Summer Design Day, !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {443a017b-2f53-4f66-be58-a4feb457df66}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ec204e7-8048-47fa-9fed-2eec0ec6f99c}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ccf2e45-d8a6-49d1-964f-0c05a8f6f8e7}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5823f844-18f7-46e8-a529-b1eeefd8a403}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c639e54-ed9f-4950-b217-6e039d5baead}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a13bd5d-7b41-4568-9615-b8e070ced590}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a05eafc-a2f5-471d-9a61-45142faf3aa1}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c05237c-d8a4-44b3-89ab-0511fd38ee5e}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0cd72de5-6b36-49e3-9a75-d5a0eb0cb199}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83eb1940-b755-4fd4-949a-afa98f649850}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f999a08-4576-459e-a436-cfb7b28950b1}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f4239b3-e25a-40e7-a8db-a791645586e2}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {68098610-ccca-4ece-bd9a-7b758648c42b}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a9419044-124f-477c-907f-66af9d044b43}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a8a6e64-204e-42fb-9cd6-02439dd725a9}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df23bf01-bbfe-427c-93e9-7d277ede6fa9}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1804394-f846-455b-aa2b-5f79b0f51ea5}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {130d955e-3983-4c24-ba18-22a32dc2b045}, !- Handle
  Hospital ICU_Open - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {948b89a1-bf46-4874-aef8-1c6a306f0d6e}, !- Handle
  Hospital ICU_Open - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ccd79ad2-bb55-403e-bc61-cac18f2d9d50}, !- Handle
  Hospital ICU_Open - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63fcde4c-d998-4c3f-8847-3755bb26d457}, !- Handle
  Hospital ICU_PatRm - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28e639b0-4154-4645-b2c4-767d6b5db7f5}, !- Handle
  Hospital ICU_PatRm - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb787e78-e554-43f4-9edc-ea9cdea3c948}, !- Handle
  Hospital ICU_PatRm - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {70f0efce-315d-4320-8656-63beee14fae5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4663171b-39ba-48d5-b1f9-5c892470e795}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93d55831-178e-4b88-8b0e-681248c79590}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5366609d-4bbe-4151-8d75-a825d8d069ff}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7c35516-d620-41a9-8e2f-7f3914f7a0cc}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac8f7d2f-ef11-492f-ae81-ffda86698988}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f549ae7-9ae8-4faf-ae92-47e083a3d8f6}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a0ba979-cf84-46f4-94e6-97398bf29861}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d387a43-6ce0-4f16-92aa-93f9824ec7ff}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9aebf555-eff9-4cfa-b12c-8621f3d7e2ed}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3aba4bcd-2b12-48dd-bdf5-99d2074633b5}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9629944f-be79-4da5-8ed2-6bf58b1ca515}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbba4f85-ae76-405c-8e6b-db4f8fb9dbc8}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05f93fee-5eb6-4511-a5ae-837ca1e60ce0}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fb45017-0b37-430c-a09b-ad884a928c0b}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9cb33ce4-f9a2-49b9-b884-e1fad06569bf}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30b18f18-5490-4ca1-a549-e49e6749a93a}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {280bcfd8-03b6-48e1-995d-d575dac50f7f}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e34b476a-64bc-42ed-ae0f-e08e197ff4c5}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94310462-9144-4fc5-998d-842da25b681c}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4141b3e-0985-476d-b63f-f0ed93630d23}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7df7b1cc-f470-4df0-a4d3-4875dd14cd54}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {882ec54f-d015-40e1-9550-0a494b4af5cc}, !- Handle
  Hospital Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67ad89c7-892d-4cb8-995c-94d443908180}, !- Handle
  Hospital Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3edff111-6fc8-4d1c-b91a-19b28c750ffd}, !- Handle
  Hospital Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca979f87-9a04-4d53-95ae-03e14f293108}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {84da3159-e224-4e29-abe7-a8f58d4c9120}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {84da3159-e224-4e29-abe7-a8f58d4c9120}, !- Handle
  Hospital Critical ClgSetp,              !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  {47feb789-56e1-4796-b073-489b2b542fe4}, !- Default Day Schedule Name
  {928a71ac-ade8-42e5-af03-b01bfa18cee0}, !- Summer Design Day Schedule Name
  {276220a0-7733-4d52-9bfe-61c64f80234e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47feb789-56e1-4796-b073-489b2b542fe4}, !- Handle
  Hospital Critical ClgSetp Default,      !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  15,                                     !- Hour 1
  45,                                     !- Minute 1
  22.2,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2;                                   !- Value Until Time 2

OS:Schedule:Day,
  {276220a0-7733-4d52-9bfe-61c64f80234e}, !- Handle
  Hospital Critical ClgSetp Winter Design Day, !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {928a71ac-ade8-42e5-af03-b01bfa18cee0}, !- Handle
  Hospital Critical ClgSetp Summer Design Day, !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {7da9870c-3dd0-416c-bf86-74dfee89598d}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {84da3159-e224-4e29-abe7-a8f58d4c9120}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1d81d9f4-9d8f-46d9-8c05-b391e75fff10}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {84da3159-e224-4e29-abe7-a8f58d4c9120}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aaea9f08-758d-4170-a101-f32cd1af56c7}, !- Handle
  Hospital PatCorridor - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {84da3159-e224-4e29-abe7-a8f58d4c9120}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81152aa8-2716-4ce4-a340-fe1dc253ee6e}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {84da3159-e224-4e29-abe7-a8f58d4c9120}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {427996ba-fc80-406c-8275-5a37e3651e1b}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {84da3159-e224-4e29-abe7-a8f58d4c9120}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {936ea87e-2a7e-47aa-af2f-5d5cbabb0473}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {84da3159-e224-4e29-abe7-a8f58d4c9120}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {472b713d-9cbd-4ea0-b778-ad75289baf42}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Heating Setpoint Temperature Schedule Name
  {84da3159-e224-4e29-abe7-a8f58d4c9120}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f67ee75-2755-4f44-9638-96a670e668d5}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd8c7d14-141e-46d9-88a8-598c62e36cac}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1d4fa56a-3b93-46c9-9d35-b1fa110ef0f5}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcf9dcf6-ae4c-42ab-a548-2572e570113c}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b472b9a-36c7-4c57-80f5-9092c9afe9e1}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9979cd30-5a0f-4390-a7a6-4393b830f56f}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Heating Setpoint Temperature Schedule Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {91d2cb2f-d183-4a7f-985f-ed6914a4b60e}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {adfbe83a-090c-44a4-971d-17e1377284bc}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {91d2cb2f-d183-4a7f-985f-ed6914a4b60e}; !- Layer 1

OS:InternalMass:Definition,
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Handle
  Internal Mass Definition 1,             !- Name
  {adfbe83a-090c-44a4-971d-17e1377284bc}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4d619a6a-484b-47b3-9b60-3993496b93fd}, !- Handle
  Hospital NurseStn B end_b - Story top Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {71625b47-aecf-416d-b19f-a8fae7c7e855}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7e2e6462-2973-4f31-b5b3-99e41283f2f4}, !- Handle
  Hospital NurseStn A end_b - Story top Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {1a8aba73-9a32-4d56-864b-18d68626b591}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2a5c43a8-189f-4fa0-8f6a-313aab2391aa}, !- Handle
  Hospital NurseStn C  - Story top Mass,  !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {4e7378cd-cb69-45e1-93b8-c2559621f1d5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7443ce86-f4f6-44e4-b8bf-2897cf79deef}, !- Handle
  Hospital NurseStn B  - Story top Mass,  !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {92618ae0-9c49-4bc5-8b5d-ddf049ab942c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5e8c3750-7f00-4bb6-93fa-d61ed0e1d658}, !- Handle
  Hospital NurseStn A  - Story top Mass,  !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {d0c50e82-3d5d-4a05-a75a-6f1fd8058dd8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {34de4dc8-12dd-486f-8689-514c8c06c1b5}, !- Handle
  Hospital PatRoom C  - Story top Mass,   !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {fccff688-91cc-4fa5-b944-4a362cbffe59}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2ee869c9-b9fc-47aa-a6d6-ea11f85b8bc1}, !- Handle
  Hospital Lab B  - Story ground Mass,    !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {dd64296d-229c-43e6-89af-d39e403b7fa2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c57a6232-d8d4-43f4-a680-9ad853bdc04c}, !- Handle
  Hospital Lab A  - Story ground Mass,    !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {63bff5ae-ce3c-4f1f-97c8-b8169e14843d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cce01b21-7ea6-4cb3-9145-19253e89be77}, !- Handle
  Hospital Kitchen A  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {adfd6ee2-4b08-4a3b-a267-5698f41f4d95}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {92e1756c-237b-4152-bbc6-5aa204c63cb6}, !- Handle
  Hospital Radiology C  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {a9a916b3-a9bd-4231-80fb-d01c41607c73}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {baf8729b-a211-47c1-b1df-554dc6c288a7}, !- Handle
  Hospital Radiology B  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {dedac6dc-6ed4-478b-9513-63b923dd5c07}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b24bd66d-cbc4-4090-bcb6-472280119964}, !- Handle
  Hospital NurseStn C  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {c3a5d059-7fcf-44ab-b7de-c691ffac3652}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6fac23a5-821f-42e2-853c-bd38c6b2f50b}, !- Handle
  Hospital NurseStn A  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {7815a926-797d-44c4-ba69-39692af106ba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {96d4fafe-be9e-4d04-a3fd-395b17561427}, !- Handle
  Hospital ICU_PatRm C  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {b7a6c9d3-4f07-4e51-a77e-16142c6c85aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bafb8348-9ae0-499a-876a-bd4898865578}, !- Handle
  Hospital ICU_PatRm B  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {ec0c149b-dca4-4455-a037-78c5b38eb0ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f786e275-de11-40fd-92ad-9bd1bd7003ba}, !- Handle
  Hospital ER_Trauma A  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {82734ba1-66b2-4fa8-8176-78af084e1ba9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a02a7e87-5f60-4aa6-b1b4-a7a651a35bde}, !- Handle
  Hospital ICU_PatRm A  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {f2ee9b39-e0e0-4455-b4d4-e8645e436826}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {34e54435-a835-41f2-8d98-18abb13c91fe}, !- Handle
  Hospital ER_Trauma C  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {ccf4f866-336d-414f-878d-e88d5afecb67}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {df44aa4d-90e9-45d7-8954-8f5015170e41}, !- Handle
  Hospital Lobby A end_a - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {64d6ad2c-a118-4823-9275-03ab752f9046}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b1bf021a-6246-4bcb-aa3f-62c98b5c2aed}, !- Handle
  Hospital ICU_Open B  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {a2081dce-f5a7-4837-a3e1-af1d8b9587b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e935d992-41aa-426f-a6cf-858d285a9be3}, !- Handle
  Hospital Lobby B end_a - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {73eb191e-be4e-4c87-9f0f-2605d0fb4a05}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f6d8245f-c7f0-413a-9f59-293a85e820d0}, !- Handle
  Hospital NurseStn C end_b - Story top Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {9e0df383-d991-4fe8-8d5d-f27ad7872be1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ea745078-23fd-417c-9e11-5699e65a8346}, !- Handle
  Hospital Lobby C end_a - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {cf3c568a-9cbd-4719-8b1c-334190b75f25}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {45ce9670-029c-488c-8c11-bfe5c1640497}, !- Handle
  Hospital Lobby B  - Story ground Mass,  !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {00154d11-92bc-4b3c-adc6-0b701ddc9803}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6354e9d3-89ae-4707-9026-0f36894ed745}, !- Handle
  Hospital OR B  - Story ground Mass,     !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {770791c7-01bb-42a9-b26b-ee62dcd54c51}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {188a8783-ca34-4084-a6a6-a1ceb243246a}, !- Handle
  Hospital ER_Exam C  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {78d36f02-e1ea-4add-98fe-93632fee9c11}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {67439587-9a7b-425a-8a4c-61b9f508b864}, !- Handle
  Hospital Lobby A  - Story ground Mass,  !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {fad96bf5-b496-46ce-8d0b-f50c6a28235e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {330265c4-9712-4a18-8c7e-571a896ce88b}, !- Handle
  Hospital ER_Exam B  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {ae946033-bc7f-4b58-b89a-f06d384081d1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d5e1a53d-260d-4cc1-95a3-785d50c5e159}, !- Handle
  Hospital Kitchen C  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {339bb4e2-e8d9-40da-8c12-ef344685e830}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4a40315f-ecfd-42aa-af5b-295239412161}, !- Handle
  Hospital Lobby C  - Story ground Mass,  !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {aaa574e6-4edb-4a41-af0f-37ff70d1f1fa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7d1c76fe-7e56-4d33-8718-ec22d7463da3}, !- Handle
  Hospital Radiology A  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {d9c5025f-9d78-4da7-b485-be7f1173f9c8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {70c3378d-f9a5-43a3-b210-dac0e85caa98}, !- Handle
  Hospital Dining A  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {848b938d-9560-40e9-814e-49d8474c96a5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0d822647-3d04-4ba2-91dd-955908099a66}, !- Handle
  Hospital PhysTherapy C  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {c9d115ba-dc47-485c-96ab-623b0e44b1b3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {86b0cc75-600a-4a85-88eb-f74fe15a737e}, !- Handle
  Hospital ER_Trauma B  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {325b7186-0d21-4ec1-89d5-34bd086b55c3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {42e6ccf2-fee3-4135-b4d9-7e95544f3f74}, !- Handle
  Hospital PhysTherapy A  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {8533067e-ecbb-4a2a-81d6-f1b92ddd7f8a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {692b80f2-420a-43ef-8e3a-e07e20a13a44}, !- Handle
  Hospital ER_Triage C  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {540033e9-7912-43b8-b46f-32b23227ba20}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d2fece2c-b561-4c84-9e95-c2b8cdbcd4e9}, !- Handle
  Hospital OR A  - Story ground Mass,     !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {47657952-6831-40f6-b973-fca366d41e91}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {53e9679d-9978-4c82-867b-bf358409205c}, !- Handle
  Hospital ER_Exam A  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {57858859-643f-4d86-90fc-38c1fdb3d6ec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a48299e4-318a-4463-97e5-5f90a0cd1df0}, !- Handle
  Hospital Lab C  - Story ground Mass,    !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {aea2720f-d266-43a0-82bd-ae01aa6f321f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {25ca7fa4-2af4-4b3f-b0ae-c50f8b09d892}, !- Handle
  Hospital Corridor B end_a - Story top Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {be928267-d4eb-4a1a-a978-97a7cddf37dc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {29bc7cf8-f25f-4a4d-81f0-0c4e799cb6dd}, !- Handle
  Hospital ER_NurseStn A end_b - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {dd73f791-050b-4f83-b1f3-853dd1c52300}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4df41781-c3a1-42a3-917a-c6ea0ad6d73f}, !- Handle
  Hospital OR C  - Story ground Mass,     !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {9b6cda79-d0c2-4a01-9d0b-382835be8375}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e30f462a-2348-4639-b6b4-d390017aa7f9}, !- Handle
  Hospital PatRoom A  - Story top Mass,   !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {7a204cf7-5d2f-466e-b65b-0539b2904559}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6c4ad485-ec3c-465b-a0f8-752fc929c01d}, !- Handle
  Hospital ICU_Open A  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {2a44dd69-d662-4ef4-b0b1-f31d95a7f36f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0c5b4dad-01db-47cf-9f73-955d386a99cf}, !- Handle
  Hospital ER_NurseStn B end_b - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {60d44565-4f64-4174-8820-0cd30e0400c4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f28703a3-ff73-4eee-8228-bb62fd21e9cd}, !- Handle
  Hospital NurseStn B  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {7982940a-b77e-41b9-9a90-d1efd4f2b4b5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9926d6c4-5f84-4163-823b-24930819d859}, !- Handle
  Hospital ICU_Open C  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {2782042b-1063-462d-8c38-509b51cecc60}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ca0536de-d441-41f2-a345-20bfb24c8735}, !- Handle
  Hospital Office A  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {3fa94acf-b461-4239-b5b1-8112a04e489e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7f627fff-3f11-430b-8eec-a39f10b1f63b}, !- Handle
  Hospital Office C  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {66ce6a90-ef97-4661-829a-086ef6139726}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {58cf604a-55af-477a-a5c2-3c3fb5c3ff48}, !- Handle
  Hospital ICU_NurseStn A  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {ebd548ee-486d-4609-8697-06ebf3104e29}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {48cfe6dc-34c4-48da-b7c8-8cb54ccbf2a4}, !- Handle
  Hospital ER_NurseStn C end_b - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {beda22ac-2133-413f-b0a6-4df79171d777}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {181c6d4a-3b3f-4e79-84b2-792db57606b1}, !- Handle
  Hospital ICU_NurseStn C  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {3a303ff3-8c4c-4e8b-a7a0-71c56a3a3cd3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4123c0b2-08fb-45d3-aa0d-8018f8e5aeb5}, !- Handle
  Hospital PatRoom A end_a - Story top Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {bfe20e21-d91a-40bf-9913-893473988e49}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {340c9383-7358-4076-9867-ba60f8c6c3e7}, !- Handle
  Hospital Dining B  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {89b99eef-4d8d-4338-b8bc-0780dbfcfbea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a969ab28-fca7-46d3-983a-6284ab9cb5b7}, !- Handle
  Hospital ER_Triage A  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {df860556-9c45-496d-850f-855cefc13b2d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c109218c-75e1-4160-b263-5cc0fb7676f2}, !- Handle
  Hospital PhysTherapy B  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {3621b515-e2bb-4a0f-b70c-8926b854ea81}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {63e4559c-dfb0-46c2-a76a-99c60309c6df}, !- Handle
  Hospital Corridor B  - Story top Mass,  !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {41fc0826-f96c-41a0-8481-61bc9243b13e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ac3d0fd5-b4c5-4685-be30-4f566ed6ac90}, !- Handle
  Hospital Kitchen B  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {8021abc4-1cfc-460d-8d9d-d1d6e130a73a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {beaf6524-2f9d-4a6d-bd76-51dac181520d}, !- Handle
  Hospital ER_NurseStn B  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {22d5cf95-d206-4243-a367-bb51445e4e7b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {07aa534e-b202-4d23-b782-5df4bf4a7df7}, !- Handle
  Hospital Dining C  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {d9132654-31bc-40a8-8f61-af24cbfd1077}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e5e246a8-b796-42d0-8b8c-137c41b1b3ff}, !- Handle
  Hospital ER_NurseStn A  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {7d369a75-ffae-4b8e-9d0f-24f16ce8252c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8dba5bd5-b8e6-4759-9910-f04af6d9a99c}, !- Handle
  Hospital ER_Triage B  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {83009006-500a-4858-933f-74c6842dac88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {94c6a7ef-2800-48a3-939f-3817ae3e620d}, !- Handle
  Hospital ER_NurseStn C  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {e42d60d5-74a1-4e66-bc65-fd3b4677054c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8f4a0a24-2e07-4e36-aa79-fc7a601e32e0}, !- Handle
  Hospital Office B  - Story ground Mass, !- Name
