  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {4c63b3c3-3fd1-4306-9100-9d28da263166}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9cc55f26-0729-49c2-b450-679d9a6f1b7d}, !- Handle
  Hospital ICU_NurseStn B  - Story ground Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {4d4ba72e-5987-459c-a160-403c649dd7a0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {64746077-7817-4500-a7ec-ed920b29363a}, !- Handle
  Hospital PatRoom C end_a - Story top Mass, !- Name
  {be376b3c-3294-4aee-b1e6-171d290639ef}, !- Internal Mass Definition Name
  {3416d8ff-3c68-4cbe-a7a3-46136eadb3df}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {81808807-1bb8-435b-89f1-89831305eff4}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1fe57edc-1e45-42df-990c-ff7707896dfe}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00952172989100386,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  1.14260758692046,                       !- Plant Loop Volume {m3}
  {88c1709d-0388-4deb-8cd7-23512cf8fe77}, !- Plant Side Inlet Node Name
  {1a1f692a-242b-4234-9d2b-e8ca3521cd9a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c6ebfa49-f155-4c2b-a581-4d66fd3327e4}, !- Demand Side Inlet Node Name
  {46c8b096-accf-4ed3-a5f6-927a3b9d91eb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {57b66c38-97e0-4ef4-9fcf-9bf52bf304e9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Demand Mixer Name
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Demand Splitter Name
  {757a18fe-b368-4c99-b60d-a4f305a1ec11}, !- Supply Mixer Name
  {30028e74-178c-44b0-a112-bc051e14f938}; !- Supply Splitter Name

OS:Node,
  {667b1429-b524-40dc-912b-e1728377596a}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {88c1709d-0388-4deb-8cd7-23512cf8fe77}, !- Inlet Port
  {d0d86516-2fe6-4324-938a-eb45885c90bc}; !- Outlet Port

OS:Node,
  {1fe57edc-1e45-42df-990c-ff7707896dfe}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {2485548b-8f26-4d66-83d8-a87b506d91eb}, !- Inlet Port
  {1a1f692a-242b-4234-9d2b-e8ca3521cd9a}; !- Outlet Port

OS:Node,
  {e73141cb-8ca0-4611-b211-0bc88deb16ad}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {de610527-db18-4c5b-8e12-5b1aad6a59b0}, !- Inlet Port
  {9943826f-590d-4ff8-89f2-020e05619db0}; !- Outlet Port

OS:Connector:Mixer,
  {757a18fe-b368-4c99-b60d-a4f305a1ec11}, !- Handle
  Connector Mixer 7,                      !- Name
  {62bdee06-9c23-4d5c-82b1-5ede4746229d}, !- Outlet Branch Name
  {add808f6-80ac-4502-956d-683fef66a91d}, !- Inlet Branch Name 1
  {5aeac436-b9b2-4e19-b4d7-f20866d33a4f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {30028e74-178c-44b0-a112-bc051e14f938}, !- Handle
  Connector Splitter 7,                   !- Name
  {fb704cc5-f4a9-45e9-90bc-f0277210d5ea}, !- Inlet Branch Name
  {de610527-db18-4c5b-8e12-5b1aad6a59b0}, !- Outlet Branch Name 1
  {d3544253-5c28-406c-8091-68d3805e01b1}; !- Outlet Branch Name 2

OS:Connection,
  {88c1709d-0388-4deb-8cd7-23512cf8fe77}, !- Handle
  {81808807-1bb8-435b-89f1-89831305eff4}, !- Source Object
  14,                                     !- Outlet Port
  {667b1429-b524-40dc-912b-e1728377596a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de610527-db18-4c5b-8e12-5b1aad6a59b0}, !- Handle
  {30028e74-178c-44b0-a112-bc051e14f938}, !- Source Object
  3,                                      !- Outlet Port
  {e73141cb-8ca0-4611-b211-0bc88deb16ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a1f692a-242b-4234-9d2b-e8ca3521cd9a}, !- Handle
  {1fe57edc-1e45-42df-990c-ff7707896dfe}, !- Source Object
  3,                                      !- Outlet Port
  {81808807-1bb8-435b-89f1-89831305eff4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e589ac9e-a427-4d5d-996e-110c5fac91d4}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {c6ebfa49-f155-4c2b-a581-4d66fd3327e4}, !- Inlet Port
  {721784f7-00ef-4049-9a32-fb92ccb95efa}; !- Outlet Port

OS:Node,
  {23cbc506-6e39-444b-b7cc-6dfdee0e2fb2}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {ecb9f45e-02cd-49b4-a7cb-dc3198a0c878}, !- Inlet Port
  {46c8b096-accf-4ed3-a5f6-927a3b9d91eb}; !- Outlet Port

OS:Node,
  {82e0d0af-830a-4c09-8ad6-24a4b9ac2ea7}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {5d74aaa1-9123-4523-92eb-3d29c2ab3b30}, !- Inlet Port
  {27ac9c54-742b-4e3e-9ad9-f1b7d6655142}; !- Outlet Port

OS:Connector:Mixer,
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Handle
  Connector Mixer 8,                      !- Name
  {d27aa313-662b-4ceb-b942-ce87b4b5b32a}, !- Outlet Branch Name
  {6ea6aeeb-67f5-43d1-8530-6f09f107bd8a}, !- Inlet Branch Name 1
  {c4c8d6d7-b0c3-4d19-80f5-3fc2b82c3c91}, !- Inlet Branch Name 2
  {e8f56971-b1ab-4826-a86b-6021da4a09ed}, !- Inlet Branch Name 3
  {3bbfa9cb-1e62-4c94-9cb8-95b7ae8cb768}, !- Inlet Branch Name 4
  {9259d58e-dfa5-4384-a168-de3f6f878724}, !- Inlet Branch Name 5
  {9b00f436-dfb6-4783-87a4-010c12c6692b}, !- Inlet Branch Name 6
  {aa2de9bb-26f4-4625-8908-24cbdc365ce0}, !- Inlet Branch Name 7
  {60d48287-9bf7-4bce-8550-c54bbf7769b0}, !- Inlet Branch Name 8
  {29ec21bd-b762-42ec-a910-1e21e6003274}, !- Inlet Branch Name 9
  {919f2904-383b-4d3c-9e13-df0b88e58f7a}, !- Inlet Branch Name 10
  {27113cd8-bd9f-454b-a3f4-85edd8073e39}, !- Inlet Branch Name 11
  {a8671816-38f1-4d8d-b678-cf30075b3cd1}, !- Inlet Branch Name 12
  {41dd27fc-61df-45e0-a3b7-e61cd7eadc0c}, !- Inlet Branch Name 13
  {c8dfb76a-dd91-4ee8-9b29-b044b3c79cd4}, !- Inlet Branch Name 14
  {88d989d3-87cb-48ec-931a-29afa180a342}, !- Inlet Branch Name 15
  {8159324a-941c-471e-9801-98823fce7827}, !- Inlet Branch Name 16
  {f5940c4f-8e2f-43d8-83c7-dd44d69b1369}, !- Inlet Branch Name 17
  {3347ac40-45e7-4ae3-828c-8910f0563048}, !- Inlet Branch Name 18
  {aedcc301-51db-4671-8ea5-3611c16e5fad}, !- Inlet Branch Name 19
  {8f54a146-635d-4a33-8196-21d1e457d57e}, !- Inlet Branch Name 20
  {39a959cb-ed59-46f9-85ab-c977f6f47863}, !- Inlet Branch Name 21
  {33aaabd1-5bf1-4711-bb53-0eb2c0b0877f}, !- Inlet Branch Name 22
  {6364c64d-e90b-488f-923e-4a943a1a4c59}, !- Inlet Branch Name 23
  {cf0071bc-a4bb-4fa5-916b-57b5a7f2dcb2}, !- Inlet Branch Name 24
  {09f9184c-6849-472e-844c-2a9a2b1e5587}, !- Inlet Branch Name 25
  {2df66f06-a214-454a-bf15-b1b68737f97f}, !- Inlet Branch Name 26
  {9f678238-2158-4318-8076-fd3ad38f5b7f}, !- Inlet Branch Name 27
  {fbe765cc-7913-4f4f-a308-13d54e61f978}, !- Inlet Branch Name 28
  {02a31202-8d37-4517-a32c-2a07371a5857}, !- Inlet Branch Name 29
  {142dee37-435c-4408-8db0-d1cd39fcb530}, !- Inlet Branch Name 30
  {533dd8fa-3c79-42ba-83f8-d93f533d4a58}, !- Inlet Branch Name 31
  {5ba5cb17-4da4-487c-a2d1-fb4490f2e3cc}, !- Inlet Branch Name 32
  {7b869b32-eb2b-4843-9933-c94ad61444ad}, !- Inlet Branch Name 33
  {e9d0b596-6cb7-48c0-b8fa-2bfb9d0c425b}, !- Inlet Branch Name 34
  {01c126fc-094b-43cd-990c-ed3745e855b2}, !- Inlet Branch Name 35
  {a3f7db92-887a-4fdd-b207-ecf0db2c088c}, !- Inlet Branch Name 36
  {e79666a8-4e0d-4c9d-8336-659502ee8147}, !- Inlet Branch Name 37
  {ac2d6379-4729-41d9-b89a-45e89b93e155}, !- Inlet Branch Name 38
  {fc77b9b9-edec-4d2e-839e-37051fa203eb}, !- Inlet Branch Name 39
  {f7d19826-38f2-4235-a9fb-19b27bc1cf7b}, !- Inlet Branch Name 40
  {593b6290-8902-4e10-b278-ce4d496d0727}, !- Inlet Branch Name 41
  {79c49550-b8b3-4af6-b5a5-53f712409ea9}, !- Inlet Branch Name 42
  {973e3062-41d6-4a1a-85e8-efff0d6f472e}, !- Inlet Branch Name 43
  {328eef19-8a7b-448d-87cd-045b248292cb}, !- Inlet Branch Name 44
  {44232e80-ded7-4268-a4cb-6c18ee32233f}, !- Inlet Branch Name 45
  {947c58f9-1ffe-4550-897f-7b73cd3f4510}, !- Inlet Branch Name 46
  {b3690556-49e4-42a8-a8cc-be9676939908}, !- Inlet Branch Name 47
  {f86572e4-be6d-4797-a072-716eb1e90ed3}, !- Inlet Branch Name 48
  {1c7b0f75-5a6d-4b78-a86f-2172b2fb7db2}, !- Inlet Branch Name 49
  {5249ed64-2155-463f-b364-f6a4ad1e3cbd}, !- Inlet Branch Name 50
  {0f05a00b-81fb-4bf1-9164-32a92627706e}, !- Inlet Branch Name 51
  {f350f1ed-1953-46f1-bc60-e22fd2a07d08}, !- Inlet Branch Name 52
  {1b7679f3-1fc5-43a1-adb5-02f601479ee3}, !- Inlet Branch Name 53
  {066b65d9-6061-4096-ac33-24d5f5e37b70}, !- Inlet Branch Name 54
  {e7878ff0-f1b6-4a75-8257-1cd3c47c594a}, !- Inlet Branch Name 55
  {d744a478-445c-46fe-905f-df57ea79242d}, !- Inlet Branch Name 56
  {e7da4034-f62f-4337-b0ce-cd791a3656a0}, !- Inlet Branch Name 57
  {0b34ed64-f481-4e41-8f97-15cb052f8bad}, !- Inlet Branch Name 58
  {430fbdf1-f8f5-4aaf-86b7-38bd40a2e76d}, !- Inlet Branch Name 59
  {5df6b2bd-a1af-4853-9349-90999ae985be}, !- Inlet Branch Name 60
  {3d9905ce-78c6-4242-ba8e-f41c5dd504df}, !- Inlet Branch Name 61
  {f30314a3-dd48-4e03-974a-a054486a4a0b}, !- Inlet Branch Name 62
  {4666bda8-ac23-4974-9745-caebea4c2d7a}, !- Inlet Branch Name 63
  {629df04c-a08d-45a0-a01c-52de8a97fc99}, !- Inlet Branch Name 64
  {5c366d2b-43c5-4984-9a81-2266c6d14d47}, !- Inlet Branch Name 65
  {35281c0f-227a-496c-913f-2da18b642af6}, !- Inlet Branch Name 66
  {b220be9a-653f-4421-ae71-c5985c6f4511}, !- Inlet Branch Name 67
  {40d2a717-9f90-41e7-b75a-f8c81f41f6d5}, !- Inlet Branch Name 68
  {50a97dba-1e0c-46b0-9278-02b76cf60fe0}; !- Inlet Branch Name 69

OS:Connector:Splitter,
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Handle
  Connector Splitter 8,                   !- Name
  {1d3f0b84-f4b1-4906-a4b0-74f48f999b1d}, !- Inlet Branch Name
  {5d74aaa1-9123-4523-92eb-3d29c2ab3b30}, !- Outlet Branch Name 1
  {87864eb1-4dad-4646-882e-f7b0ddb79196}, !- Outlet Branch Name 2
  {11c7f25b-e2dd-4571-aae4-47325fac1c3c}, !- Outlet Branch Name 3
  {f8818735-2a64-40c4-9745-47d9c00d57a7}, !- Outlet Branch Name 4
  {cfa9a47f-00f9-4b03-84ed-a9ff8ac0c054}, !- Outlet Branch Name 5
  {c0d8bd5a-be40-4c51-a249-202c2dde1880}, !- Outlet Branch Name 6
  {7da8ce7a-b56d-4375-b4a0-30454a0e5c43}, !- Outlet Branch Name 7
  {6ca386d4-e28a-47ad-b044-05c0b2324001}, !- Outlet Branch Name 8
  {da3fd955-f9c6-4168-a964-a20e9f65f0d8}, !- Outlet Branch Name 9
  {61688991-35b6-431c-aafb-b2947113adf7}, !- Outlet Branch Name 10
  {c222070d-5055-4ddd-9c25-2f0288d70c12}, !- Outlet Branch Name 11
  {55d09ec1-8f69-4d11-b2d4-2678ddbb9e23}, !- Outlet Branch Name 12
  {6feae264-cd44-4a5d-afa2-539bb771f265}, !- Outlet Branch Name 13
  {5dec342e-b0bb-4050-9c80-dbf53af06ce3}, !- Outlet Branch Name 14
  {441418fc-8d72-42d9-a068-568113e73e5f}, !- Outlet Branch Name 15
  {1891cf1d-00df-4a90-be34-f3bf057cd0d2}, !- Outlet Branch Name 16
  {aca9e2c9-0abb-4fbf-8d41-537bf9f5662b}, !- Outlet Branch Name 17
  {7d99eda8-f69b-458b-a851-27172ba7b2fb}, !- Outlet Branch Name 18
  {67193d0f-85d7-40f3-a05d-b9aadcf355cb}, !- Outlet Branch Name 19
  {00040b58-efc0-40aa-80bf-7912830a3a98}, !- Outlet Branch Name 20
  {7f539df5-2232-45f9-89e9-918c855f1c8c}, !- Outlet Branch Name 21
  {ab5f4a8b-73c9-41de-8bd2-639f1fb755f8}, !- Outlet Branch Name 22
  {c98c34d4-6250-4d65-8f1c-917f94d9a5b5}, !- Outlet Branch Name 23
  {1339be3c-00ea-442d-94c7-7e395683058a}, !- Outlet Branch Name 24
  {ac69c4ad-a0b7-4e4a-8452-7f43404585a9}, !- Outlet Branch Name 25
  {75171a0f-56f1-444f-8a57-d32c9ebb76b9}, !- Outlet Branch Name 26
  {b2a74a78-df12-477d-a55b-45ce28974c0e}, !- Outlet Branch Name 27
  {d5470ac4-e625-44db-9578-af193648e9c6}, !- Outlet Branch Name 28
  {ead1731c-4b75-48bb-aed6-eeb4affa84e4}, !- Outlet Branch Name 29
  {7d308ada-c070-49df-8541-f69cbba72104}, !- Outlet Branch Name 30
  {ea3aab13-7ad8-4b84-b0d5-c1c6b80245bc}, !- Outlet Branch Name 31
  {90961416-e0c5-4623-950a-de42731d4e48}, !- Outlet Branch Name 32
  {2bf4f43c-ebef-47c0-9149-99e5f54c699f}, !- Outlet Branch Name 33
  {73f64a23-128a-4de0-b104-243056c2ac6c}, !- Outlet Branch Name 34
  {fc5079ff-f1e9-4636-966e-4b63825e6f03}, !- Outlet Branch Name 35
  {5bd4be80-5ed9-4a67-8281-24753d424eed}, !- Outlet Branch Name 36
  {a52c9cbf-8824-4d5e-b260-4f9a7f97c209}, !- Outlet Branch Name 37
  {fc88c822-3d21-4e3a-b84e-0a90e3a19852}, !- Outlet Branch Name 38
  {afd506f9-ee7d-4ab7-8752-2c00be479304}, !- Outlet Branch Name 39
  {7afd2033-4a06-4bbd-b00e-38b24153e15b}, !- Outlet Branch Name 40
  {755c940c-1a61-4ce7-ac7b-743040fded37}, !- Outlet Branch Name 41
  {4c5d3936-456a-4320-a14b-eba9483d37ea}, !- Outlet Branch Name 42
  {87ad1215-b074-45bb-9a94-014e31b294ba}, !- Outlet Branch Name 43
  {4992adcc-0939-4166-bdac-a3a304130fcd}, !- Outlet Branch Name 44
  {88f20347-5427-46ad-bb1a-30d50114fb39}, !- Outlet Branch Name 45
  {86c1cb8a-15e1-47ba-ba7e-f70397cd37a2}, !- Outlet Branch Name 46
  {9b24abb0-ff22-4fe8-9d66-12fdfbf33564}, !- Outlet Branch Name 47
  {11affd0f-1670-4425-9d58-6fa986c43656}, !- Outlet Branch Name 48
  {33e08fc2-6355-4e51-b336-4a9576be6434}, !- Outlet Branch Name 49
  {d41155ee-8b3b-47ce-b4fb-333967d59d89}, !- Outlet Branch Name 50
  {f9443505-1ea0-4f3d-9d02-8e000ea7b773}, !- Outlet Branch Name 51
  {e14a711a-4efa-4f93-9231-29d9c0f0b721}, !- Outlet Branch Name 52
  {3da6dea4-704e-4152-abaf-d184c0246128}, !- Outlet Branch Name 53
  {e7f8d1c0-6a80-4f51-b2ab-60e277abb5a9}, !- Outlet Branch Name 54
  {11e6d9e5-cf26-4fb2-a26b-0e17c9cecbd3}, !- Outlet Branch Name 55
  {a2178a1e-8627-46d9-a6b1-c705a9701b11}, !- Outlet Branch Name 56
  {403797cd-c50d-4350-a759-5bc7e8776bf2}, !- Outlet Branch Name 57
  {4f445590-4353-4cd4-957b-13ef501fd2ec}, !- Outlet Branch Name 58
  {180b67cd-d9d6-474c-91fc-f002514aed8b}, !- Outlet Branch Name 59
  {1e50b8de-1073-484b-9983-c693ec7fa772}, !- Outlet Branch Name 60
  {9a5f020a-4f21-4d50-ab82-6a2829e60812}, !- Outlet Branch Name 61
  {f0fbfbec-9140-4d07-9ce5-b2d626660b32}, !- Outlet Branch Name 62
  {2cfd633a-c9b7-4ee2-a1b8-ac3493727574}, !- Outlet Branch Name 63
  {03da764a-d3f0-446d-8616-e2fcf43217ca}, !- Outlet Branch Name 64
  {1a0610b3-005c-4cb4-8361-f0958ce7ce12}, !- Outlet Branch Name 65
  {c68512af-f9a2-467f-bd84-658d6c5a90ef}, !- Outlet Branch Name 66
  {77d33bfb-20b9-4a0a-8539-0884f47f3a34}, !- Outlet Branch Name 67
  {a590847f-2d51-4bab-b6ba-bc57694139c9}, !- Outlet Branch Name 68
  {cd1a8bb4-ae25-403e-b5ed-adf2e2a9dc97}; !- Outlet Branch Name 69

OS:Connection,
  {c6ebfa49-f155-4c2b-a581-4d66fd3327e4}, !- Handle
  {81808807-1bb8-435b-89f1-89831305eff4}, !- Source Object
  17,                                     !- Outlet Port
  {e589ac9e-a427-4d5d-996e-110c5fac91d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d74aaa1-9123-4523-92eb-3d29c2ab3b30}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  3,                                      !- Outlet Port
  {82e0d0af-830a-4c09-8ad6-24a4b9ac2ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c8b096-accf-4ed3-a5f6-927a3b9d91eb}, !- Handle
  {23cbc506-6e39-444b-b7cc-6dfdee0e2fb2}, !- Source Object
  3,                                      !- Outlet Port
  {81808807-1bb8-435b-89f1-89831305eff4}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {972a029a-4f57-4a13-88ee-5f9cd7564555}, !- Handle
  {81808807-1bb8-435b-89f1-89831305eff4}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {57b66c38-97e0-4ef4-9fcf-9bf52bf304e9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {eab9715a-41a9-482e-ae32-ba1edf1d5b2c}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  {2a994d81-27d2-4e3a-8476-cfaf73274a68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a994d81-27d2-4e3a-8476-cfaf73274a68}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e5921709-b098-4909-b0d7-eca4321666c2}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {eab9715a-41a9-482e-ae32-ba1edf1d5b2c}, !- Schedule Name
  {1fe57edc-1e45-42df-990c-ff7707896dfe}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e0031adb-590c-4319-9b03-c0ebbc9d9c7d}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {d0d86516-2fe6-4324-938a-eb45885c90bc}, !- Inlet Node Name
  {ce8129a9-c2d3-4fa2-a95d-3711e655767e}, !- Outlet Node Name
  0.00952172989100386,                    !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  2502.07365602078,                       !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {1ca2c3d5-67c0-48ae-a3e9-31181ec3beaf}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {ce8129a9-c2d3-4fa2-a95d-3711e655767e}, !- Inlet Port
  {fb704cc5-f4a9-45e9-90bc-f0277210d5ea}; !- Outlet Port

OS:Connection,
  {d0d86516-2fe6-4324-938a-eb45885c90bc}, !- Handle
  {667b1429-b524-40dc-912b-e1728377596a}, !- Source Object
  3,                                      !- Outlet Port
  {e0031adb-590c-4319-9b03-c0ebbc9d9c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce8129a9-c2d3-4fa2-a95d-3711e655767e}, !- Handle
  {e0031adb-590c-4319-9b03-c0ebbc9d9c7d}, !- Source Object
  3,                                      !- Outlet Port
  {1ca2c3d5-67c0-48ae-a3e9-31181ec3beaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb704cc5-f4a9-45e9-90bc-f0277210d5ea}, !- Handle
  {1ca2c3d5-67c0-48ae-a3e9-31181ec3beaf}, !- Source Object
  3,                                      !- Outlet Port
  {30028e74-178c-44b0-a112-bc051e14f938}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {34cefadc-f46e-47f5-96a4-9dcdb000aebd}, !- Handle
  Boiler 1296kBtu/hr 0.74 Thermal Eff 1295kBtu/hr 0.8 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  435322.067498912,                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {c6b9a554-74b6-4063-a468-774b042837ac}, !- Normalized Boiler Efficiency Curve Name
  0.00952172989100386,                    !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {9943826f-590d-4ff8-89f2-020e05619db0}, !- Boiler Water Inlet Node Name
  {e6aeec14-ff12-4282-9281-19aa58f1fd3a}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {17d3f8d9-5982-4ce3-aba6-90d38f9b72a3}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {e6aeec14-ff12-4282-9281-19aa58f1fd3a}, !- Inlet Port
  {add808f6-80ac-4502-956d-683fef66a91d}; !- Outlet Port

OS:Connection,
  {9943826f-590d-4ff8-89f2-020e05619db0}, !- Handle
  {e73141cb-8ca0-4611-b211-0bc88deb16ad}, !- Source Object
  3,                                      !- Outlet Port
  {34cefadc-f46e-47f5-96a4-9dcdb000aebd}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {e6aeec14-ff12-4282-9281-19aa58f1fd3a}, !- Handle
  {34cefadc-f46e-47f5-96a4-9dcdb000aebd}, !- Source Object
  12,                                     !- Outlet Port
  {17d3f8d9-5982-4ce3-aba6-90d38f9b72a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {add808f6-80ac-4502-956d-683fef66a91d}, !- Handle
  {17d3f8d9-5982-4ce3-aba6-90d38f9b72a3}, !- Source Object
  3,                                      !- Outlet Port
  {757a18fe-b368-4c99-b60d-a4f305a1ec11}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {307c5c00-f1a7-40b7-9003-57cdc900ce46}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {bd08a128-a432-480d-a91e-012855e2bf5c}, !- Inlet Node Name
  {5ec9c556-ca7a-4905-b979-268a0113f3ad}; !- Outlet Node Name

OS:Node,
  {62a78546-83ca-4930-b363-9d8c64bae163}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {d3544253-5c28-406c-8091-68d3805e01b1}, !- Inlet Port
  {bd08a128-a432-480d-a91e-012855e2bf5c}; !- Outlet Port

OS:Connection,
  {d3544253-5c28-406c-8091-68d3805e01b1}, !- Handle
  {30028e74-178c-44b0-a112-bc051e14f938}, !- Source Object
  4,                                      !- Outlet Port
  {62a78546-83ca-4930-b363-9d8c64bae163}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87d95e1f-0c13-4f0c-87dc-bb1fa68e34e5}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {5ec9c556-ca7a-4905-b979-268a0113f3ad}, !- Inlet Port
  {5aeac436-b9b2-4e19-b4d7-f20866d33a4f}; !- Outlet Port

OS:Connection,
  {bd08a128-a432-480d-a91e-012855e2bf5c}, !- Handle
  {62a78546-83ca-4930-b363-9d8c64bae163}, !- Source Object
  3,                                      !- Outlet Port
  {307c5c00-f1a7-40b7-9003-57cdc900ce46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec9c556-ca7a-4905-b979-268a0113f3ad}, !- Handle
  {307c5c00-f1a7-40b7-9003-57cdc900ce46}, !- Source Object
  3,                                      !- Outlet Port
  {87d95e1f-0c13-4f0c-87dc-bb1fa68e34e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aeac436-b9b2-4e19-b4d7-f20866d33a4f}, !- Handle
  {87d95e1f-0c13-4f0c-87dc-bb1fa68e34e5}, !- Source Object
  3,                                      !- Outlet Port
  {757a18fe-b368-4c99-b60d-a4f305a1ec11}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8a79e7ac-9178-4d78-a1f5-a2f5373780db}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {27ac9c54-742b-4e3e-9ad9-f1b7d6655142}, !- Inlet Node Name
  {b6241ae4-8422-43f5-8721-5c295c434ae7}; !- Outlet Node Name

OS:Node,
  {cfe10a2f-2e42-4514-bd2e-a6ab67aec81f}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {b6241ae4-8422-43f5-8721-5c295c434ae7}, !- Inlet Port
  {6ea6aeeb-67f5-43d1-8530-6f09f107bd8a}; !- Outlet Port

OS:Connection,
  {27ac9c54-742b-4e3e-9ad9-f1b7d6655142}, !- Handle
  {82e0d0af-830a-4c09-8ad6-24a4b9ac2ea7}, !- Source Object
  3,                                      !- Outlet Port
  {8a79e7ac-9178-4d78-a1f5-a2f5373780db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6241ae4-8422-43f5-8721-5c295c434ae7}, !- Handle
  {8a79e7ac-9178-4d78-a1f5-a2f5373780db}, !- Source Object
  3,                                      !- Outlet Port
  {cfe10a2f-2e42-4514-bd2e-a6ab67aec81f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ea6aeeb-67f5-43d1-8530-6f09f107bd8a}, !- Handle
  {cfe10a2f-2e42-4514-bd2e-a6ab67aec81f}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3890d2c4-1adc-4d4c-8564-c308c00945db}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {8ca383f4-11de-4ddc-b62d-b97fa55539d4}, !- Inlet Node Name
  {2485548b-8f26-4d66-83d8-a87b506d91eb}; !- Outlet Node Name

OS:Node,
  {304c6942-bdb0-4463-a434-f5741125c3a5}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {62bdee06-9c23-4d5c-82b1-5ede4746229d}, !- Inlet Port
  {8ca383f4-11de-4ddc-b62d-b97fa55539d4}; !- Outlet Port

OS:Connection,
  {62bdee06-9c23-4d5c-82b1-5ede4746229d}, !- Handle
  {757a18fe-b368-4c99-b60d-a4f305a1ec11}, !- Source Object
  2,                                      !- Outlet Port
  {304c6942-bdb0-4463-a434-f5741125c3a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca383f4-11de-4ddc-b62d-b97fa55539d4}, !- Handle
  {304c6942-bdb0-4463-a434-f5741125c3a5}, !- Source Object
  3,                                      !- Outlet Port
  {3890d2c4-1adc-4d4c-8564-c308c00945db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2485548b-8f26-4d66-83d8-a87b506d91eb}, !- Handle
  {3890d2c4-1adc-4d4c-8564-c308c00945db}, !- Source Object
  3,                                      !- Outlet Port
  {1fe57edc-1e45-42df-990c-ff7707896dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6cff8ec6-5099-4f8d-a842-99daf2bc29db}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {721784f7-00ef-4049-9a32-fb92ccb95efa}, !- Inlet Node Name
  {440e96e0-268d-46b4-be55-88a76462629c}; !- Outlet Node Name

OS:Node,
  {89087fb9-3449-4464-8560-0768870487ad}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {440e96e0-268d-46b4-be55-88a76462629c}, !- Inlet Port
  {1d3f0b84-f4b1-4906-a4b0-74f48f999b1d}; !- Outlet Port

OS:Connection,
  {721784f7-00ef-4049-9a32-fb92ccb95efa}, !- Handle
  {e589ac9e-a427-4d5d-996e-110c5fac91d4}, !- Source Object
  3,                                      !- Outlet Port
  {6cff8ec6-5099-4f8d-a842-99daf2bc29db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {440e96e0-268d-46b4-be55-88a76462629c}, !- Handle
  {6cff8ec6-5099-4f8d-a842-99daf2bc29db}, !- Source Object
  3,                                      !- Outlet Port
  {89087fb9-3449-4464-8560-0768870487ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d3f0b84-f4b1-4906-a4b0-74f48f999b1d}, !- Handle
  {89087fb9-3449-4464-8560-0768870487ad}, !- Source Object
  3,                                      !- Outlet Port
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {294a0984-cfd2-42d5-af6b-60946678f9cf}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {736e40b3-f8cd-4a72-aa34-e1a0cd7e3180}, !- Inlet Node Name
  {ecb9f45e-02cd-49b4-a7cb-dc3198a0c878}; !- Outlet Node Name

OS:Node,
  {e70d0a36-5da9-4264-9e9b-f4a66c864d57}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {d27aa313-662b-4ceb-b942-ce87b4b5b32a}, !- Inlet Port
  {736e40b3-f8cd-4a72-aa34-e1a0cd7e3180}; !- Outlet Port

OS:Connection,
  {d27aa313-662b-4ceb-b942-ce87b4b5b32a}, !- Handle
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Source Object
  2,                                      !- Outlet Port
  {e70d0a36-5da9-4264-9e9b-f4a66c864d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {736e40b3-f8cd-4a72-aa34-e1a0cd7e3180}, !- Handle
  {e70d0a36-5da9-4264-9e9b-f4a66c864d57}, !- Source Object
  3,                                      !- Outlet Port
  {294a0984-cfd2-42d5-af6b-60946678f9cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecb9f45e-02cd-49b4-a7cb-dc3198a0c878}, !- Handle
  {294a0984-cfd2-42d5-af6b-60946678f9cf}, !- Source Object
  3,                                      !- Outlet Port
  {23cbc506-6e39-444b-b7cc-6dfdee0e2fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {7a635f90-0cb2-41c2-844a-08c6db5d4325}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c7cde625-efa7-4c42-b8ce-1b73309476ca}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  0.0314991123823952,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  3.77989348588743,                       !- Plant Loop Volume {m3}
  {598e56a3-d9ad-48ba-8556-fead04faa52e}, !- Plant Side Inlet Node Name
  {6e07066a-7bf5-4bd4-9c2e-1d6085d3d5f4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c5f61c7e-83e2-43fa-ae14-301a51bcf66a}, !- Demand Side Inlet Node Name
  {dad100b9-1439-485d-a4cc-3ec7000cc9df}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5e34bc63-4ffa-4f3a-b487-364db7fa8a0b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {75443f09-9e3a-4846-a40f-38ff33d9b06b}, !- Demand Mixer Name
  {46421a20-d901-498b-863f-250d3b753196}, !- Demand Splitter Name
  {46fe5c88-c299-4b7a-a497-f175989066e4}, !- Supply Mixer Name
  {f752220d-cb78-4fda-a75a-1288d78e53ca}; !- Supply Splitter Name

OS:Node,
  {da0a3206-4dad-45a8-9750-7525f6dc5476}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {598e56a3-d9ad-48ba-8556-fead04faa52e}, !- Inlet Port
  {f526b3b3-8fa9-45b5-8741-f51754b07273}; !- Outlet Port

OS:Node,
  {c7cde625-efa7-4c42-b8ce-1b73309476ca}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {79e6ebe8-69e8-400b-8bea-a3b8f9b36fe2}, !- Inlet Port
  {6e07066a-7bf5-4bd4-9c2e-1d6085d3d5f4}; !- Outlet Port

OS:Node,
  {ab5b4624-7fa4-4d0a-8533-7e33556b87d1}, !- Handle
  ComStock DOE Ref Pre-1980    Chiller 0 Supply Inlet Water Node, !- Name
  {41188ab6-05a8-4ce4-b900-5b335d49e737}, !- Inlet Port
  {ec3838ca-15cb-42c3-80db-0c865c31d8e3}; !- Outlet Port

OS:Connector:Mixer,
  {46fe5c88-c299-4b7a-a497-f175989066e4}, !- Handle
  Connector Mixer 9,                      !- Name
  {b0fdd5bb-a98d-42f2-984e-b08284150a2b}, !- Outlet Branch Name
  {874565c9-e537-40c1-965b-29c349722baa}, !- Inlet Branch Name 1
  {e14923d3-c3c7-445e-9e4d-eec3727dc962}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f752220d-cb78-4fda-a75a-1288d78e53ca}, !- Handle
  Connector Splitter 9,                   !- Name
  {3ebb3c4b-6ac3-404e-96f3-e081ae9054a4}, !- Inlet Branch Name
  {41188ab6-05a8-4ce4-b900-5b335d49e737}, !- Outlet Branch Name 1
  {3019a85b-9794-43c9-ada4-b94a1080e978}; !- Outlet Branch Name 2

OS:Connection,
  {598e56a3-d9ad-48ba-8556-fead04faa52e}, !- Handle
  {7a635f90-0cb2-41c2-844a-08c6db5d4325}, !- Source Object
  14,                                     !- Outlet Port
  {da0a3206-4dad-45a8-9750-7525f6dc5476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41188ab6-05a8-4ce4-b900-5b335d49e737}, !- Handle
  {f752220d-cb78-4fda-a75a-1288d78e53ca}, !- Source Object
  3,                                      !- Outlet Port
  {ab5b4624-7fa4-4d0a-8533-7e33556b87d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e07066a-7bf5-4bd4-9c2e-1d6085d3d5f4}, !- Handle
  {c7cde625-efa7-4c42-b8ce-1b73309476ca}, !- Source Object
  3,                                      !- Outlet Port
  {7a635f90-0cb2-41c2-844a-08c6db5d4325}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {84d7882b-22ea-4a7b-adc0-56cb59888038}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {c5f61c7e-83e2-43fa-ae14-301a51bcf66a}, !- Inlet Port
  {7d19fec4-9feb-4ad5-ab81-edba36e3a27b}; !- Outlet Port

OS:Node,
  {7350a935-fa9c-4023-938b-fe9873f76249}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {1f607c8e-cc08-443b-ae11-f0428a00cdc7}, !- Inlet Port
  {dad100b9-1439-485d-a4cc-3ec7000cc9df}; !- Outlet Port

OS:Node,
  {194ac4fd-9733-40ea-bceb-a1f63457bc1b}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {7c25276c-7930-49e7-a3dd-c1169f1df6be}, !- Inlet Port
  {2cde9aa6-ade4-4dd6-9d24-7290425defbe}; !- Outlet Port

OS:Connector:Mixer,
  {75443f09-9e3a-4846-a40f-38ff33d9b06b}, !- Handle
  Connector Mixer 10,                     !- Name
  {cb96525b-ec8b-4e90-bdca-469537afe41c}, !- Outlet Branch Name
  {6fe4429b-dd5d-435f-8555-dd1ad88a38d3}, !- Inlet Branch Name 1
  {b8ea0b94-e367-42c1-8051-67e6c81f0c8c}, !- Inlet Branch Name 2
  {f509aee5-beb6-4c96-b1f4-9d20d8e5d2eb}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {46421a20-d901-498b-863f-250d3b753196}, !- Handle
  Connector Splitter 10,                  !- Name
  {c802664b-0cfd-4a29-9cdb-98aa134fbca0}, !- Inlet Branch Name
  {7c25276c-7930-49e7-a3dd-c1169f1df6be}, !- Outlet Branch Name 1
  {a8952465-1eca-4508-bd3b-8dd6e652e4fa}, !- Outlet Branch Name 2
  {ea715ca7-542f-4963-8432-6907154f1aad}; !- Outlet Branch Name 3

OS:Connection,
  {c5f61c7e-83e2-43fa-ae14-301a51bcf66a}, !- Handle
  {7a635f90-0cb2-41c2-844a-08c6db5d4325}, !- Source Object
  17,                                     !- Outlet Port
  {84d7882b-22ea-4a7b-adc0-56cb59888038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c25276c-7930-49e7-a3dd-c1169f1df6be}, !- Handle
  {46421a20-d901-498b-863f-250d3b753196}, !- Source Object
  3,                                      !- Outlet Port
  {194ac4fd-9733-40ea-bceb-a1f63457bc1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dad100b9-1439-485d-a4cc-3ec7000cc9df}, !- Handle
  {7350a935-fa9c-4023-938b-fe9873f76249}, !- Source Object
  3,                                      !- Outlet Port
  {7a635f90-0cb2-41c2-844a-08c6db5d4325}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {536e2343-6f81-4355-b2d6-a27f67883b13}, !- Handle
  {7a635f90-0cb2-41c2-844a-08c6db5d4325}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5e34bc63-4ffa-4f3a-b487-364db7fa8a0b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Schedule:Ruleset,
  {3129cf23-5e38-41a8-b108-43683badfcda}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  {d407915e-b461-4265-b99f-55551b3d5cb9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d407915e-b461-4265-b99f-55551b3d5cb9}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b7646b42-62bc-4dfc-8b43-034f818afc93}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {3129cf23-5e38-41a8-b108-43683badfcda}, !- Schedule Name
  {c7cde625-efa7-4c42-b8ce-1b73309476ca}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {d4ea8e25-815a-4aae-bf20-a774449b93af}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {f526b3b3-8fa9-45b5-8741-f51754b07273}, !- Inlet Node Name
  {9cca2a74-52cd-4621-ad5b-6a5c7bc99555}, !- Outlet Node Name
  0.0314991123823952,                     !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  7958.82965577463,                       !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {edbc1596-4584-4554-b110-485003fb7751}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {9cca2a74-52cd-4621-ad5b-6a5c7bc99555}, !- Inlet Port
  {3ebb3c4b-6ac3-404e-96f3-e081ae9054a4}; !- Outlet Port

OS:Connection,
  {f526b3b3-8fa9-45b5-8741-f51754b07273}, !- Handle
  {da0a3206-4dad-45a8-9750-7525f6dc5476}, !- Source Object
  3,                                      !- Outlet Port
  {d4ea8e25-815a-4aae-bf20-a774449b93af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cca2a74-52cd-4621-ad5b-6a5c7bc99555}, !- Handle
  {d4ea8e25-815a-4aae-bf20-a774449b93af}, !- Source Object
  3,                                      !- Outlet Port
  {edbc1596-4584-4554-b110-485003fb7751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ebb3c4b-6ac3-404e-96f3-e081ae9054a4}, !- Handle
  {edbc1596-4584-4554-b110-485003fb7751}, !- Source Object
  3,                                      !- Outlet Port
  {f752220d-cb78-4fda-a75a-1288d78e53ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {58ffa293-a608-41a5-9ff8-f3ba6a9d099c}, !- Handle
  ComStock DOE Ref Pre-1980    Chiller 0 219tons 1.332kW/ton 226tons 1.407kW/ton, !- Name
  741887.539373058,                       !- Reference Capacity {W}
  2.49964463397299,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  0.0314991123823952,                     !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {c45b3bd8-66a4-40bc-a08a-5c69b069af2e}, !- Cooling Capacity Function of Temperature Curve Name
  {f3165a4a-bbd3-4581-8c70-0b186b8b6f98}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {e1e0d9be-8cd2-4671-8215-778d93d78c9d}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {ec3838ca-15cb-42c3-80db-0c865c31d8e3}, !- Chilled Water Inlet Node Name
  {b3d686ce-f20d-4d78-b2c4-8984a6e8d58f}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {7cfeeb96-928a-493c-9af2-01d9083d70d0}, !- Handle
  ComStock DOE Ref Pre-1980    Chiller 0 Supply Outlet Water Node, !- Name
  {b3d686ce-f20d-4d78-b2c4-8984a6e8d58f}, !- Inlet Port
  {874565c9-e537-40c1-965b-29c349722baa}; !- Outlet Port

OS:Connection,
  {ec3838ca-15cb-42c3-80db-0c865c31d8e3}, !- Handle
  {ab5b4624-7fa4-4d0a-8533-7e33556b87d1}, !- Source Object
  3,                                      !- Outlet Port
  {58ffa293-a608-41a5-9ff8-f3ba6a9d099c}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {b3d686ce-f20d-4d78-b2c4-8984a6e8d58f}, !- Handle
  {58ffa293-a608-41a5-9ff8-f3ba6a9d099c}, !- Source Object
  16,                                     !- Outlet Port
  {7cfeeb96-928a-493c-9af2-01d9083d70d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {874565c9-e537-40c1-965b-29c349722baa}, !- Handle
  {7cfeeb96-928a-493c-9af2-01d9083d70d0}, !- Source Object
  3,                                      !- Outlet Port
  {46fe5c88-c299-4b7a-a497-f175989066e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9bf73d2a-a670-40dc-8313-a92cc5ec6efe}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {7342f52b-f3a4-4b7d-b9b5-7927c306f394}, !- Inlet Node Name
  {1e17a123-2776-4641-8429-45d265fe972e}; !- Outlet Node Name

OS:Node,
  {f189b2e1-b3f5-4dc8-a386-a6fd32b22815}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {3019a85b-9794-43c9-ada4-b94a1080e978}, !- Inlet Port
  {7342f52b-f3a4-4b7d-b9b5-7927c306f394}; !- Outlet Port

OS:Connection,
  {3019a85b-9794-43c9-ada4-b94a1080e978}, !- Handle
  {f752220d-cb78-4fda-a75a-1288d78e53ca}, !- Source Object
  4,                                      !- Outlet Port
  {f189b2e1-b3f5-4dc8-a386-a6fd32b22815}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f676bfd4-57e7-40c8-8814-35366aa7af8a}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {1e17a123-2776-4641-8429-45d265fe972e}, !- Inlet Port
  {e14923d3-c3c7-445e-9e4d-eec3727dc962}; !- Outlet Port

OS:Connection,
  {7342f52b-f3a4-4b7d-b9b5-7927c306f394}, !- Handle
  {f189b2e1-b3f5-4dc8-a386-a6fd32b22815}, !- Source Object
  3,                                      !- Outlet Port
  {9bf73d2a-a670-40dc-8313-a92cc5ec6efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e17a123-2776-4641-8429-45d265fe972e}, !- Handle
  {9bf73d2a-a670-40dc-8313-a92cc5ec6efe}, !- Source Object
  3,                                      !- Outlet Port
  {f676bfd4-57e7-40c8-8814-35366aa7af8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e14923d3-c3c7-445e-9e4d-eec3727dc962}, !- Handle
  {f676bfd4-57e7-40c8-8814-35366aa7af8a}, !- Source Object
  3,                                      !- Outlet Port
  {46fe5c88-c299-4b7a-a497-f175989066e4}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4fe30a3a-4170-4010-8527-db8a4568fc47}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {2cde9aa6-ade4-4dd6-9d24-7290425defbe}, !- Inlet Node Name
  {5fe34263-1344-4c9e-853d-451873ab8d3c}; !- Outlet Node Name

OS:Node,
  {a1ed8d0a-1628-4b3b-ab4d-5118fba93fb4}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {5fe34263-1344-4c9e-853d-451873ab8d3c}, !- Inlet Port
  {6fe4429b-dd5d-435f-8555-dd1ad88a38d3}; !- Outlet Port

OS:Connection,
  {2cde9aa6-ade4-4dd6-9d24-7290425defbe}, !- Handle
  {194ac4fd-9733-40ea-bceb-a1f63457bc1b}, !- Source Object
  3,                                      !- Outlet Port
  {4fe30a3a-4170-4010-8527-db8a4568fc47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fe34263-1344-4c9e-853d-451873ab8d3c}, !- Handle
  {4fe30a3a-4170-4010-8527-db8a4568fc47}, !- Source Object
  3,                                      !- Outlet Port
  {a1ed8d0a-1628-4b3b-ab4d-5118fba93fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fe4429b-dd5d-435f-8555-dd1ad88a38d3}, !- Handle
  {a1ed8d0a-1628-4b3b-ab4d-5118fba93fb4}, !- Source Object
  3,                                      !- Outlet Port
  {75443f09-9e3a-4846-a40f-38ff33d9b06b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d292673a-7e4e-4575-b3ff-fa67dec6bb4f}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {ede81913-1ab8-45ec-9b40-ee0cd3c45a42}, !- Inlet Node Name
  {79e6ebe8-69e8-400b-8bea-a3b8f9b36fe2}; !- Outlet Node Name

OS:Node,
  {4e32f0ca-b6d2-4edc-b06d-5f60548c15df}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {b0fdd5bb-a98d-42f2-984e-b08284150a2b}, !- Inlet Port
  {ede81913-1ab8-45ec-9b40-ee0cd3c45a42}; !- Outlet Port

OS:Connection,
  {b0fdd5bb-a98d-42f2-984e-b08284150a2b}, !- Handle
  {46fe5c88-c299-4b7a-a497-f175989066e4}, !- Source Object
  2,                                      !- Outlet Port
  {4e32f0ca-b6d2-4edc-b06d-5f60548c15df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ede81913-1ab8-45ec-9b40-ee0cd3c45a42}, !- Handle
  {4e32f0ca-b6d2-4edc-b06d-5f60548c15df}, !- Source Object
  3,                                      !- Outlet Port
  {d292673a-7e4e-4575-b3ff-fa67dec6bb4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e6ebe8-69e8-400b-8bea-a3b8f9b36fe2}, !- Handle
  {d292673a-7e4e-4575-b3ff-fa67dec6bb4f}, !- Source Object
  3,                                      !- Outlet Port
  {c7cde625-efa7-4c42-b8ce-1b73309476ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {51e3198c-574d-4beb-a3d9-516f756fd5fb}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {7d19fec4-9feb-4ad5-ab81-edba36e3a27b}, !- Inlet Node Name
  {a667d6c8-eb3b-41b2-81a8-4b4478e2647a}; !- Outlet Node Name

OS:Node,
  {020a281f-6f59-4ba2-a384-ac044cba566a}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {a667d6c8-eb3b-41b2-81a8-4b4478e2647a}, !- Inlet Port
  {c802664b-0cfd-4a29-9cdb-98aa134fbca0}; !- Outlet Port

OS:Connection,
  {7d19fec4-9feb-4ad5-ab81-edba36e3a27b}, !- Handle
  {84d7882b-22ea-4a7b-adc0-56cb59888038}, !- Source Object
  3,                                      !- Outlet Port
  {51e3198c-574d-4beb-a3d9-516f756fd5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a667d6c8-eb3b-41b2-81a8-4b4478e2647a}, !- Handle
  {51e3198c-574d-4beb-a3d9-516f756fd5fb}, !- Source Object
  3,                                      !- Outlet Port
  {020a281f-6f59-4ba2-a384-ac044cba566a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c802664b-0cfd-4a29-9cdb-98aa134fbca0}, !- Handle
  {020a281f-6f59-4ba2-a384-ac044cba566a}, !- Source Object
  3,                                      !- Outlet Port
  {46421a20-d901-498b-863f-250d3b753196}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a81d3da9-22dc-4ce2-a4fb-921caf468bda}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {a7135699-350f-4b67-b1fb-11374212a9d4}, !- Inlet Node Name
  {1f607c8e-cc08-443b-ae11-f0428a00cdc7}; !- Outlet Node Name

OS:Node,
  {cede84f2-ed21-444a-b4aa-9101e8f7210c}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {cb96525b-ec8b-4e90-bdca-469537afe41c}, !- Inlet Port
  {a7135699-350f-4b67-b1fb-11374212a9d4}; !- Outlet Port

OS:Connection,
  {cb96525b-ec8b-4e90-bdca-469537afe41c}, !- Handle
  {75443f09-9e3a-4846-a40f-38ff33d9b06b}, !- Source Object
  2,                                      !- Outlet Port
  {cede84f2-ed21-444a-b4aa-9101e8f7210c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7135699-350f-4b67-b1fb-11374212a9d4}, !- Handle
  {cede84f2-ed21-444a-b4aa-9101e8f7210c}, !- Source Object
  3,                                      !- Outlet Port
  {a81d3da9-22dc-4ce2-a4fb-921caf468bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f607c8e-cc08-443b-ae11-f0428a00cdc7}, !- Handle
  {a81d3da9-22dc-4ce2-a4fb-921caf468bda}, !- Source Object
  3,                                      !- Outlet Port
  {7350a935-fa9c-4023-938b-fe9873f76249}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {87a6d329-a3ff-4710-8f3a-610cc5f19503}, !- Handle
  54 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {2c042034-3037-4a45-bccd-dd6e606e65e4}, !- Availability Schedule
  {ae5b600e-1609-4c83-abb0-43a0759a9f1a}, !- Availability Manager List Name
  16.9774387830076,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3192ced2-0c35-4cac-9bb8-d9aae59a72e2}, !- Supply Side Inlet Node Name
  {daa87a7c-1322-4eff-8623-78118ed44d49}, !- Demand Side Outlet Node Name
  {75279d86-7ba6-4ddd-9a56-ae176f33e743}, !- Demand Side Inlet Node A
  {1cd94925-54d5-4ee2-a74e-34e363a328f7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Demand Mixer Name
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fa8555ff-42b4-4d04-adde-f1fa695afa87}, !- Handle
  54 Zone VAV Supply Inlet Node,          !- Name
  {3192ced2-0c35-4cac-9bb8-d9aae59a72e2}, !- Inlet Port
  {96846706-fefb-49f1-8fc6-95337cba32a7}; !- Outlet Port

OS:Node,
  {78c2a028-116e-4a82-b6c3-7c51dcad9b35}, !- Handle
  54 Zone VAV Supply Outlet Node,         !- Name
  {d1983d83-4b9f-4a6f-a114-8895b54c761c}, !- Inlet Port
  {1cd94925-54d5-4ee2-a74e-34e363a328f7}; !- Outlet Port

OS:Connection,
  {3192ced2-0c35-4cac-9bb8-d9aae59a72e2}, !- Handle
  {87a6d329-a3ff-4710-8f3a-610cc5f19503}, !- Source Object
  9,                                      !- Outlet Port
  {fa8555ff-42b4-4d04-adde-f1fa695afa87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd94925-54d5-4ee2-a74e-34e363a328f7}, !- Handle
  {78c2a028-116e-4a82-b6c3-7c51dcad9b35}, !- Source Object
  3,                                      !- Outlet Port
  {87a6d329-a3ff-4710-8f3a-610cc5f19503}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d205eaa0-b630-442e-9c9c-d72ea53509ef}, !- Handle
  54 Zone VAV Demand Inlet Node,          !- Name
  {75279d86-7ba6-4ddd-9a56-ae176f33e743}, !- Inlet Port
  {f3168f01-ded5-421b-86ef-cacb8f8b45f5}; !- Outlet Port

OS:Node,
  {fb218782-236e-438c-beeb-b4006b616c77}, !- Handle
  54 Zone VAV Demand Outlet Node,         !- Name
  {1dd76ab7-4eb2-48da-88a9-26cdb38d6b87}, !- Inlet Port
  {daa87a7c-1322-4eff-8623-78118ed44d49}; !- Outlet Port

OS:Node,
  {82e7676e-74a5-405f-ab46-39f27742ae91}, !- Handle
  Zone Hospital Dining A  - Story ground VAV Terminal Outlet Air Node, !- Name
  {4fdf157b-cc6e-46eb-904e-a332f38111cc}, !- Inlet Port
  {5740ea34-09e0-42c2-b822-85714e39780f}; !- Outlet Port

OS:Connection,
  {75279d86-7ba6-4ddd-9a56-ae176f33e743}, !- Handle
  {87a6d329-a3ff-4710-8f3a-610cc5f19503}, !- Source Object
  11,                                     !- Outlet Port
  {d205eaa0-b630-442e-9c9c-d72ea53509ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daa87a7c-1322-4eff-8623-78118ed44d49}, !- Handle
  {fb218782-236e-438c-beeb-b4006b616c77}, !- Source Object
  3,                                      !- Outlet Port
  {87a6d329-a3ff-4710-8f3a-610cc5f19503}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {f3168f01-ded5-421b-86ef-cacb8f8b45f5}, !- Inlet Node Name
  {2382ce9f-226e-4bad-beaf-1496780f678f}, !- Outlet Node Name 1
  {c1e5db6b-2a5b-41fd-83b3-9fa195ca9eba}, !- Outlet Node Name 2
  {dc068088-0329-4a3b-a143-f8c670d76f35}, !- Outlet Node Name 3
  {c6f9fa8e-6c10-48b0-b8e8-37f649c4be22}, !- Outlet Node Name 4
  {03b07cba-dcab-48dc-98d2-c74717db1f58}, !- Outlet Node Name 5
  {85da4867-7335-4833-9078-3bff300f6965}, !- Outlet Node Name 6
  {6a4dfa35-3266-466d-869b-daef1faf4f2e}, !- Outlet Node Name 7
  {84681608-4fc6-4e04-9903-ccd30da5b304}, !- Outlet Node Name 8
  {159de088-897c-499d-a46b-3c27aa627723}, !- Outlet Node Name 9
  {89694789-6c96-4451-b1a1-a9feff7af257}, !- Outlet Node Name 10
  {e454da57-7d66-42e1-ae89-3125e7430683}, !- Outlet Node Name 11
  {f777440f-ac98-49fc-a75f-133382d0f7f5}, !- Outlet Node Name 12
  {a89254d2-58ee-4503-86f2-93807b341fb8}, !- Outlet Node Name 13
  {97333c33-2805-49d1-97b7-3a689f15cd55}, !- Outlet Node Name 14
  {4edefb4e-c257-4edd-8169-914bd5cbc42b}, !- Outlet Node Name 15
  {46506a02-c90a-4539-938d-a415a0a38231}, !- Outlet Node Name 16
  {853e5cc5-c7a0-4df7-aebe-d6bb2dbbdaca}, !- Outlet Node Name 17
  {ce05dcb1-f024-4c51-8966-1c595149338d}, !- Outlet Node Name 18
  {2f48c964-3512-49c9-84db-240c74073f06}, !- Outlet Node Name 19
  {aa821887-5545-4892-86b9-d1e08f54a0c1}, !- Outlet Node Name 20
  {e94e79b3-e5bc-480e-bba7-47a56a1e122e}, !- Outlet Node Name 21
  {1c73a5ff-49b3-4319-8623-c6b84f21d0e0}, !- Outlet Node Name 22
  {8542200e-ad35-42a5-86db-a873e79e26ff}, !- Outlet Node Name 23
  {a44bdd97-025f-4ecf-85d3-f0c814de9f9e}, !- Outlet Node Name 24
  {96bd65eb-4bcb-4a2a-8716-2269a3b25340}, !- Outlet Node Name 25
  {5218ec79-35bd-4e48-91aa-00457e22ec61}, !- Outlet Node Name 26
  {7599ae3d-02d0-42ab-86cd-0f8e0231c87b}, !- Outlet Node Name 27
  {5cf03f1a-ec81-4e11-aed2-288dce221f50}, !- Outlet Node Name 28
  {999db2e9-f45f-4ac3-96cb-b210cf2f31c5}, !- Outlet Node Name 29
  {34295907-462f-44a9-8650-3a523026d867}, !- Outlet Node Name 30
  {c6df666f-8966-4870-a0f6-f6905f007593}, !- Outlet Node Name 31
  {14b893b0-2f75-4b12-a465-4e8f4271c533}, !- Outlet Node Name 32
  {a2a677ef-2721-4225-8467-96d94e3d00bf}, !- Outlet Node Name 33
  {5dd992e1-adfb-4645-8c1d-82ff862f6a38}, !- Outlet Node Name 34
  {5a17cbe7-5463-415d-8b71-cac4f6916d8e}, !- Outlet Node Name 35
  {d1c1a560-4edb-43ce-baf8-6ccdc04962c5}, !- Outlet Node Name 36
  {37ecc820-0d5f-4204-8ab4-53321f7a3f08}, !- Outlet Node Name 37
  {12c5cf27-28b3-473e-a0bc-4a5b6319a927}, !- Outlet Node Name 38
  {25035c17-a01b-4fa4-8817-2fb577cc578a}, !- Outlet Node Name 39
  {3e881296-d446-43c4-8e6a-365756143227}, !- Outlet Node Name 40
  {d6ceb329-cf6c-44d2-aaae-b343860ca50c}, !- Outlet Node Name 41
  {779e08ab-6b5b-458a-9428-5a927c4d94ba}, !- Outlet Node Name 42
  {0f3d2ce1-e8e0-4dd3-9e41-9fa43ff916b6}, !- Outlet Node Name 43
  {e3af2fe0-a02d-4ea2-837a-460a29614850}, !- Outlet Node Name 44
  {119b0972-6108-4c78-8a9a-1cb83df4b200}, !- Outlet Node Name 45
  {58b7c34a-220a-40a6-af38-6b215bb05917}, !- Outlet Node Name 46
  {3690617d-2036-4944-b828-0a639148f1a7}, !- Outlet Node Name 47
  {5f5e025b-51cf-48b1-ae48-80852832fb66}, !- Outlet Node Name 48
  {90cc4897-fe53-4ea7-a3f5-30df87baf38e}, !- Outlet Node Name 49
  {3cd8d5db-48d9-408a-a35b-2294a49d3334}, !- Outlet Node Name 50
  {c1f6522f-97b3-4809-9b8b-a88deb0f9a11}, !- Outlet Node Name 51
  {aab4365e-73cb-47d0-b18b-bccdc40959ee}, !- Outlet Node Name 52
  {1f63835d-cfda-4c52-8f53-34049990c516}, !- Outlet Node Name 53
  {7f9ec876-b91f-46bf-bf72-28acb54e99d8}; !- Outlet Node Name 54

OS:AirLoopHVAC:ZoneMixer,
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {1dd76ab7-4eb2-48da-88a9-26cdb38d6b87}, !- Outlet Node Name
  {2cd7d127-b353-4913-80c1-836b72859bba}, !- Inlet Node Name 1
  {0b2c16a3-4be6-4863-b824-542538b2ce86}, !- Inlet Node Name 2
  {090222f6-b266-4279-b39a-e4ad5c66c881}, !- Inlet Node Name 3
  {0035cd1f-f5d7-4e6c-9762-5eece737c4ce}, !- Inlet Node Name 4
  {32c5ca3e-44cc-431c-81b5-e793a5e2cb70}, !- Inlet Node Name 5
  {5bc21156-4aa6-4cdd-8141-2a01811a5106}, !- Inlet Node Name 6
  {ef7a5b75-47f1-4da5-bff8-6980d6b28424}, !- Inlet Node Name 7
  {a47f8462-0a2f-4e18-b6ae-532db4228988}, !- Inlet Node Name 8
  {47d46d0f-bcee-4ffb-a97e-cd3b274a286c}, !- Inlet Node Name 9
  {6e276690-ef7f-4961-8b65-5fe5dac1019e}, !- Inlet Node Name 10
  {d7ad72f1-454f-4c5d-b586-490af3bfb3f4}, !- Inlet Node Name 11
  {a58e5cc1-2e31-4edc-af26-48e4aa03cc8f}, !- Inlet Node Name 12
  {fb7e72bf-d6cc-4ae7-8c75-a00c58ca01e0}, !- Inlet Node Name 13
  {611c020b-e50c-494f-913e-115883db0fd1}, !- Inlet Node Name 14
  {4ee51c3a-cfc7-43de-af9d-285802575902}, !- Inlet Node Name 15
  {f56f0ad2-cc9a-4999-8080-295f2cdb6b9e}, !- Inlet Node Name 16
  {232e69f5-475a-47ab-8330-8bca3298e212}, !- Inlet Node Name 17
  {a0da480a-17a1-4da9-baf5-d1674ae85b83}, !- Inlet Node Name 18
  {3d663c11-faed-4c16-aeb8-a2cd3bdb09b2}, !- Inlet Node Name 19
  {8e5bf061-c41c-473b-bb49-0a6368f23f3c}, !- Inlet Node Name 20
  {af0e0c3b-f778-460c-bed8-046ccad1275c}, !- Inlet Node Name 21
  {eedd96e8-6cf6-44fc-879c-983940437888}, !- Inlet Node Name 22
  {91c7d326-a4a0-4206-955a-7cec77a347a6}, !- Inlet Node Name 23
  {00d9e92f-d474-429d-af65-3f580e9b0c94}, !- Inlet Node Name 24
  {06f0ac36-af5c-4315-892d-d149bf052ad3}, !- Inlet Node Name 25
  {562a64d8-1001-496e-a4a2-2693606df4b7}, !- Inlet Node Name 26
  {db7cc78a-8c87-448d-907b-d10328a15752}, !- Inlet Node Name 27
  {68ffbadc-45a5-4c59-bd23-632d040343c0}, !- Inlet Node Name 28
  {dfb5fa05-c81d-47f0-9189-c90714ff8d8c}, !- Inlet Node Name 29
  {55994eab-fd20-49c3-b5e3-cf756266ac34}, !- Inlet Node Name 30
  {bad5ac14-2930-4fea-af17-2ac4070f7604}, !- Inlet Node Name 31
  {dfbfba48-4b45-4c42-a704-47a7b8064c1f}, !- Inlet Node Name 32
  {1ba4662a-983e-465e-b64f-d673a124f9f5}, !- Inlet Node Name 33
  {d7d796b9-b884-4347-b6c2-ed792ec36e2b}, !- Inlet Node Name 34
  {dca98722-85d5-4a84-88b9-218db27d3efe}, !- Inlet Node Name 35
  {c3043510-bc4e-4417-afbf-16dce3a18f8b}, !- Inlet Node Name 36
  {816a6197-e4ce-4393-a044-ef2164fed5e0}, !- Inlet Node Name 37
  {487f70e7-7491-43c0-8f50-092cf78da906}, !- Inlet Node Name 38
  {45de9746-507e-4944-aba0-ca1b2d63e701}, !- Inlet Node Name 39
  {396c7064-d066-4122-a40a-a6a4b7f64883}, !- Inlet Node Name 40
  {6e26e7a2-7f3c-4332-ab60-e2c9170f78a3}, !- Inlet Node Name 41
  {be176849-e048-498b-bbf4-a3298ae620b5}, !- Inlet Node Name 42
  {ee23861b-21f2-41bd-8e88-60524d563c3c}, !- Inlet Node Name 43
  {0e54152d-0e70-4f13-b3b6-c36a6c1909e4}, !- Inlet Node Name 44
  {33070d70-2156-4738-9736-db40a3e1ab98}, !- Inlet Node Name 45
  {e9d7c141-6907-45b9-b3ff-d0c63315bad0}, !- Inlet Node Name 46
  {8c02e584-78dc-4b19-bcb0-2cf884cbc82e}, !- Inlet Node Name 47
  {484c9a45-434b-4dde-81a7-22ebfc60211a}, !- Inlet Node Name 48
  {7f07a021-ce90-46e5-833a-a34d9ebf4232}, !- Inlet Node Name 49
  {ec7f21fd-ca41-41b6-8a5a-90990adaaf13}, !- Inlet Node Name 50
  {78c178f9-b453-4fc7-83fa-15dae12e4730}, !- Inlet Node Name 51
  {7019ecc5-dfc3-4ba5-9c49-465ee802f615}, !- Inlet Node Name 52
  {a13400d0-e768-4aa7-8370-bf2ddfc459e1}, !- Inlet Node Name 53
  {6f25782a-7dba-4763-aa7b-95190490ab69}; !- Inlet Node Name 54

OS:Connection,
  {f3168f01-ded5-421b-86ef-cacb8f8b45f5}, !- Handle
  {d205eaa0-b630-442e-9c9c-d72ea53509ef}, !- Source Object
  3,                                      !- Outlet Port
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dd76ab7-4eb2-48da-88a9-26cdb38d6b87}, !- Handle
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Source Object
  2,                                      !- Outlet Port
  {fb218782-236e-438c-beeb-b4006b616c77}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ec805004-1724-43f6-88cb-c39f85848ba3}, !- Handle
  {87a6d329-a3ff-4710-8f3a-610cc5f19503}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  16.9774387830076,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  270728.64,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  99713.34,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ae5b600e-1609-4c83-abb0-43a0759a9f1a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {9472cca2-1eb3-4a6e-a084-412dc8c29910}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {f8a45e1a-463d-45ba-8f2e-266f9d1692c1}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  {612a5f8c-8124-48c8-8b3a-14fbcd6b4a63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {612a5f8c-8124-48c8-8b3a-14fbcd6b4a63}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {54ac5a82-0e9a-49a3-b4da-8e29075b1441}, !- Handle
  54 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {f8a45e1a-463d-45ba-8f2e-266f9d1692c1}, !- Schedule Name
  {78c2a028-116e-4a82-b6c3-7c51dcad9b35}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {2dcfd015-59e1-4626-b7f3-ae1db0ba40c1}, !- Handle
  54 Zone VAV Fan,                        !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  16.9774387830076,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8904831e-8837-4f8f-bea1-2b504327bf97}, !- Air Inlet Node Name
  {d1983d83-4b9f-4a6f-a114-8895b54c761c}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {d1983d83-4b9f-4a6f-a114-8895b54c761c}, !- Handle
  {2dcfd015-59e1-4626-b7f3-ae1db0ba40c1}, !- Source Object
  17,                                     !- Outlet Port
  {78c2a028-116e-4a82-b6c3-7c51dcad9b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {79a9ce47-5adc-4366-bebd-e36a2a033aff}, !- Handle
  54 Zone VAV Main Htg Coil,              !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  1421.29614344965,                       !- U-Factor Times Area Value {W/K}
  0.00215687110075794,                    !- Maximum Water Flow Rate {m3/s}
  {e28e73b7-cdb5-448b-97a0-2a5fc771b760}, !- Water Inlet Node Name
  {f82f469b-3782-4e01-b880-09564c7ed609}, !- Water Outlet Node Name
  {c54c801b-5c51-4d4f-ad32-1a74aab658f0}, !- Air Inlet Node Name
  {d4fe668e-30a1-42da-9f8d-c91d85937ea1}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  98609.5584813319,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dd58cf55-df12-4233-8278-9a2ff6fd68a5}, !- Handle
  54 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {87864eb1-4dad-4646-882e-f7b0ddb79196}, !- Inlet Port
  {e28e73b7-cdb5-448b-97a0-2a5fc771b760}; !- Outlet Port

OS:Connection,
  {87864eb1-4dad-4646-882e-f7b0ddb79196}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  4,                                      !- Outlet Port
  {dd58cf55-df12-4233-8278-9a2ff6fd68a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a440ce38-6300-4233-9e11-5d579fa12258}, !- Handle
  54 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {f82f469b-3782-4e01-b880-09564c7ed609}, !- Inlet Port
  {c4c8d6d7-b0c3-4d19-80f5-3fc2b82c3c91}; !- Outlet Port

OS:Connection,
  {e28e73b7-cdb5-448b-97a0-2a5fc771b760}, !- Handle
  {dd58cf55-df12-4233-8278-9a2ff6fd68a5}, !- Source Object
  3,                                      !- Outlet Port
  {79a9ce47-5adc-4366-bebd-e36a2a033aff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f82f469b-3782-4e01-b880-09564c7ed609}, !- Handle
  {79a9ce47-5adc-4366-bebd-e36a2a033aff}, !- Source Object
  6,                                      !- Outlet Port
  {a440ce38-6300-4233-9e11-5d579fa12258}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4c8d6d7-b0c3-4d19-80f5-3fc2b82c3c91}, !- Handle
  {a440ce38-6300-4233-9e11-5d579fa12258}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {04fb7e72-4e2b-44cb-bafc-4a433bf52285}, !- Handle
  54 Zone VAV Main Htg Coil Controller,   !- Name
  {79a9ce47-5adc-4366-bebd-e36a2a033aff}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.00215687110075794,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {9df6d23d-0944-4f6e-9e73-6f253d21f54a}, !- Handle
  54 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {d4fe668e-30a1-42da-9f8d-c91d85937ea1}, !- Inlet Port
  {8904831e-8837-4f8f-bea1-2b504327bf97}; !- Outlet Port

OS:Connection,
  {d4fe668e-30a1-42da-9f8d-c91d85937ea1}, !- Handle
  {79a9ce47-5adc-4366-bebd-e36a2a033aff}, !- Source Object
  8,                                      !- Outlet Port
  {9df6d23d-0944-4f6e-9e73-6f253d21f54a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8904831e-8837-4f8f-bea1-2b504327bf97}, !- Handle
  {9df6d23d-0944-4f6e-9e73-6f253d21f54a}, !- Source Object
  3,                                      !- Outlet Port
  {2dcfd015-59e1-4626-b7f3-ae1db0ba40c1}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {ceb35910-0f9e-4764-922b-450cd035304a}, !- Handle
  54 Zone VAV Clg Coil,                   !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  0.01777085240544,                       !- Design Water Flow Rate {m3/s}
  16.9774387830076,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  26.4993590387273,                       !- Design Inlet Air Temperature {C}
  10.9053733572337,                       !- Design Outlet Air Temperature {C}
  0.0103733330461852,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6f54f1cf-65f2-4727-8abe-a981dab29aff}, !- Water Inlet Node Name
  {954d9c9c-71c2-4746-8c74-5534958cebf6}, !- Water Outlet Node Name
  {ce16a3a1-ae26-4755-b4ad-2a973dcce7b2}, !- Air Inlet Node Name
  {8a08669d-7838-4b25-a804-0b36062452e2}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0bdeaae6-72a5-4af5-bb36-1be4840d2681}, !- Handle
  54 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {a8952465-1eca-4508-bd3b-8dd6e652e4fa}, !- Inlet Port
  {6f54f1cf-65f2-4727-8abe-a981dab29aff}; !- Outlet Port

OS:Connection,
  {a8952465-1eca-4508-bd3b-8dd6e652e4fa}, !- Handle
  {46421a20-d901-498b-863f-250d3b753196}, !- Source Object
  4,                                      !- Outlet Port
  {0bdeaae6-72a5-4af5-bb36-1be4840d2681}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {114585d1-c6a3-4a10-88c6-725af3092478}, !- Handle
  54 Zone VAV Clg Coil Outlet Water Node, !- Name
  {954d9c9c-71c2-4746-8c74-5534958cebf6}, !- Inlet Port
  {b8ea0b94-e367-42c1-8051-67e6c81f0c8c}; !- Outlet Port

OS:Connection,
  {6f54f1cf-65f2-4727-8abe-a981dab29aff}, !- Handle
  {0bdeaae6-72a5-4af5-bb36-1be4840d2681}, !- Source Object
  3,                                      !- Outlet Port
  {ceb35910-0f9e-4764-922b-450cd035304a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {954d9c9c-71c2-4746-8c74-5534958cebf6}, !- Handle
  {ceb35910-0f9e-4764-922b-450cd035304a}, !- Source Object
  11,                                     !- Outlet Port
  {114585d1-c6a3-4a10-88c6-725af3092478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8ea0b94-e367-42c1-8051-67e6c81f0c8c}, !- Handle
  {114585d1-c6a3-4a10-88c6-725af3092478}, !- Source Object
  3,                                      !- Outlet Port
  {75443f09-9e3a-4846-a40f-38ff33d9b06b}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8babb6ba-8342-4a1c-ab97-81f5a538adf4}, !- Handle
  54 Zone VAV Clg Coil Controller,        !- Name
  {ceb35910-0f9e-4764-922b-450cd035304a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  2.67961527858227e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.01777085240544,                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {5c56294f-94a0-4f2f-99e2-37dfa7c80550}, !- Handle
  54 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {8a08669d-7838-4b25-a804-0b36062452e2}, !- Inlet Port
  {c54c801b-5c51-4d4f-ad32-1a74aab658f0}; !- Outlet Port

OS:Connection,
  {8a08669d-7838-4b25-a804-0b36062452e2}, !- Handle
  {ceb35910-0f9e-4764-922b-450cd035304a}, !- Source Object
  13,                                     !- Outlet Port
  {5c56294f-94a0-4f2f-99e2-37dfa7c80550}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c54c801b-5c51-4d4f-ad32-1a74aab658f0}, !- Handle
  {5c56294f-94a0-4f2f-99e2-37dfa7c80550}, !- Source Object
  3,                                      !- Outlet Port
  {79a9ce47-5adc-4366-bebd-e36a2a033aff}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7ebf4932-1d88-4a5b-9af1-8a7ed3f6cec4}, !- Handle
  54 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  4.95718932420313,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  16.9774387830076,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6757983b-4634-4caa-896f-11a0f542131c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6757983b-4634-4caa-896f-11a0f542131c}, !- Handle
  54 Zone VAV Vent Controller,            !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {30943733-56b1-4959-906a-6062341a7dde}, !- Handle
  54 Zone VAV OA System,                  !- Name
  {7ebf4932-1d88-4a5b-9af1-8a7ed3f6cec4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {883b7de7-5de7-4ee6-8ab9-578a814931ea}, !- Mixed Air Node Name
  {c7739d0c-96b3-4c58-8dcb-c0e9a2e48841}, !- Outdoor Air Stream Node Name
  {e8e98faf-a6d8-4b12-8acc-dca2d3de6615}, !- Relief Air Stream Node Name
  {96846706-fefb-49f1-8fc6-95337cba32a7}; !- Return Air Stream Node Name

OS:Node,
  {404dcada-87bd-401a-8550-3914f223c225}, !- Handle
  54 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {c7739d0c-96b3-4c58-8dcb-c0e9a2e48841}; !- Outlet Port

OS:Connection,
  {c7739d0c-96b3-4c58-8dcb-c0e9a2e48841}, !- Handle
  {404dcada-87bd-401a-8550-3914f223c225}, !- Source Object
  3,                                      !- Outlet Port
  {30943733-56b1-4959-906a-6062341a7dde}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6094abfb-260b-4a38-ac87-e02187b8580f}, !- Handle
  54 Zone VAV Relief Air Node,            !- Name
  {e8e98faf-a6d8-4b12-8acc-dca2d3de6615}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8e98faf-a6d8-4b12-8acc-dca2d3de6615}, !- Handle
  {30943733-56b1-4959-906a-6062341a7dde}, !- Source Object
  7,                                      !- Outlet Port
  {6094abfb-260b-4a38-ac87-e02187b8580f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16a15377-d3fc-4c43-99f6-36fd42dd914e}, !- Handle
  54 Zone VAV Mixed Air Node,             !- Name
  {883b7de7-5de7-4ee6-8ab9-578a814931ea}, !- Inlet Port
  {ce16a3a1-ae26-4755-b4ad-2a973dcce7b2}; !- Outlet Port

OS:Connection,
  {96846706-fefb-49f1-8fc6-95337cba32a7}, !- Handle
  {fa8555ff-42b4-4d04-adde-f1fa695afa87}, !- Source Object
  3,                                      !- Outlet Port
  {30943733-56b1-4959-906a-6062341a7dde}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {883b7de7-5de7-4ee6-8ab9-578a814931ea}, !- Handle
  {30943733-56b1-4959-906a-6062341a7dde}, !- Source Object
  5,                                      !- Outlet Port
  {16a15377-d3fc-4c43-99f6-36fd42dd914e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce16a3a1-ae26-4755-b4ad-2a973dcce7b2}, !- Handle
  {16a15377-d3fc-4c43-99f6-36fd42dd914e}, !- Source Object
  3,                                      !- Outlet Port
  {ceb35910-0f9e-4764-922b-450cd035304a}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9472cca2-1eb3-4a6e-a084-412dc8c29910}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c10e7a05-590c-49f9-8964-2a853cc0f710}, !- Control Zone or Zone List Name
  {e99dcc4c-0379-4c91-a453-f3fc7419e459}, !- Cooling Control Zone or Zone List Name
  {5cc6b3b2-ae92-4b01-992d-cbffb9cb7be3}, !- Heating Control Zone or Zone List Name
  {e0f5ee34-4d5d-49d2-aeb4-72ebeb91386a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c10e7a05-590c-49f9-8964-2a853cc0f710}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {e99dcc4c-0379-4c91-a453-f3fc7419e459}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5cc6b3b2-ae92-4b01-992d-cbffb9cb7be3}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e0f5ee34-4d5d-49d2-aeb4-72ebeb91386a}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {2ce029b4-3378-46a6-b36a-2d86eda61195}, !- Handle
  Zone Hospital Dining A  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  33.5895648943448,                       !- U-Factor Times Area Value {W/K}
  3.81401120403293e-05,                   !- Maximum Water Flow Rate {m3/s}
  {2385d7bc-8a5e-4010-93b3-faf456f069ab}, !- Water Inlet Node Name
  {79e2156d-8c5b-4d96-9c83-21949aa870c4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1743.7201543494,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {256b2602-4dc5-4a5b-9e6e-828e04bec2fd}, !- Handle
  Zone Hospital Dining A  - Story ground Reheat Coil Inlet Water Node, !- Name
  {11c7f25b-e2dd-4571-aae4-47325fac1c3c}, !- Inlet Port
  {2385d7bc-8a5e-4010-93b3-faf456f069ab}; !- Outlet Port

OS:Connection,
  {11c7f25b-e2dd-4571-aae4-47325fac1c3c}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  5,                                      !- Outlet Port
  {256b2602-4dc5-4a5b-9e6e-828e04bec2fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cadf221f-a28b-450b-9b67-e15424c7b611}, !- Handle
  Zone Hospital Dining A  - Story ground Reheat Coil Outlet Water Node, !- Name
  {79e2156d-8c5b-4d96-9c83-21949aa870c4}, !- Inlet Port
  {e8f56971-b1ab-4826-a86b-6021da4a09ed}; !- Outlet Port

OS:Connection,
  {2385d7bc-8a5e-4010-93b3-faf456f069ab}, !- Handle
  {256b2602-4dc5-4a5b-9e6e-828e04bec2fd}, !- Source Object
  3,                                      !- Outlet Port
  {2ce029b4-3378-46a6-b36a-2d86eda61195}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {79e2156d-8c5b-4d96-9c83-21949aa870c4}, !- Handle
  {2ce029b4-3378-46a6-b36a-2d86eda61195}, !- Source Object
  6,                                      !- Outlet Port
  {cadf221f-a28b-450b-9b67-e15424c7b611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f56971-b1ab-4826-a86b-6021da4a09ed}, !- Handle
  {cadf221f-a28b-450b-9b67-e15424c7b611}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {929d4237-af96-4edf-bd5d-5ff21865660d}, !- Handle
  Zone Hospital Dining A  - Story ground Reheat Coil Controller, !- Name
  {2ce029b4-3378-46a6-b36a-2d86eda61195}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {95f43069-6094-45ac-adfe-f6a1adca01be}, !- Handle
  Zone Hospital Dining A  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {b1ae7a09-d1ff-4b4a-87e8-fb4e9a96a256}, !- Air Inlet Node Name
  0.243389525633967,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.07301685769019,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2ce029b4-3378-46a6-b36a-2d86eda61195}, !- Reheat Coil Name
  3.81401120403293e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4fdf157b-cc6e-46eb-904e-a332f38111cc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3c746788-d4ac-47ca-bd8c-b356e3617726}, !- Handle
  Zone Hospital Dining A  - Story ground Return Air Node, !- Name
  {b8a3ca85-4725-48e0-a035-65637e0f3d04}, !- Inlet Port
  {2cd7d127-b353-4913-80c1-836b72859bba}; !- Outlet Port

OS:Connection,
  {5740ea34-09e0-42c2-b822-85714e39780f}, !- Handle
  {82e7676e-74a5-405f-ab46-39f27742ae91}, !- Source Object
  3,                                      !- Outlet Port
  {ffa189db-0eb3-444f-99b4-cbd7dc5d756d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8a3ca85-4725-48e0-a035-65637e0f3d04}, !- Handle
  {cc615675-dc58-4dbd-b637-d04d3e9224db}, !- Source Object
  2,                                      !- Outlet Port
  {3c746788-d4ac-47ca-bd8c-b356e3617726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd7d127-b353-4913-80c1-836b72859bba}, !- Handle
  {3c746788-d4ac-47ca-bd8c-b356e3617726}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b10b8aff-0b80-4efc-8d27-b76627f86aaa}, !- Handle
  Zone Hospital Dining A  - Story ground VAV Terminal Inlet Air Node, !- Name
  {2382ce9f-226e-4bad-beaf-1496780f678f}, !- Inlet Port
  {b1ae7a09-d1ff-4b4a-87e8-fb4e9a96a256}; !- Outlet Port

OS:Connection,
  {2382ce9f-226e-4bad-beaf-1496780f678f}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  3,                                      !- Outlet Port
  {b10b8aff-0b80-4efc-8d27-b76627f86aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1ae7a09-d1ff-4b4a-87e8-fb4e9a96a256}, !- Handle
  {b10b8aff-0b80-4efc-8d27-b76627f86aaa}, !- Source Object
  3,                                      !- Outlet Port
  {95f43069-6094-45ac-adfe-f6a1adca01be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fdf157b-cc6e-46eb-904e-a332f38111cc}, !- Handle
  {95f43069-6094-45ac-adfe-f6a1adca01be}, !- Source Object
  12,                                     !- Outlet Port
  {82e7676e-74a5-405f-ab46-39f27742ae91}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5b2c8d2c-6228-4863-b2c5-8d2e33328d2c}, !- Handle
  Zone Hospital Dining B  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  24.2631874937463,                       !- U-Factor Times Area Value {W/K}
  3.05463381242782e-05,                   !- Maximum Water Flow Rate {m3/s}
  {9966c06f-3fce-4e1c-b615-993a1a42bdeb}, !- Water Inlet Node Name
  {be4cb167-acb0-4182-bd76-f0df1d5eac38}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1396.54192343625,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8b3053f8-da48-49ba-aabd-6e5a989ce57f}, !- Handle
  Zone Hospital Dining B  - Story ground Reheat Coil Inlet Water Node, !- Name
  {f8818735-2a64-40c4-9745-47d9c00d57a7}, !- Inlet Port
  {9966c06f-3fce-4e1c-b615-993a1a42bdeb}; !- Outlet Port

OS:Connection,
  {f8818735-2a64-40c4-9745-47d9c00d57a7}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  6,                                      !- Outlet Port
  {8b3053f8-da48-49ba-aabd-6e5a989ce57f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7ff8e05-22e7-4285-aa63-785b73d1aec5}, !- Handle
  Zone Hospital Dining B  - Story ground Reheat Coil Outlet Water Node, !- Name
  {be4cb167-acb0-4182-bd76-f0df1d5eac38}, !- Inlet Port
  {3bbfa9cb-1e62-4c94-9cb8-95b7ae8cb768}; !- Outlet Port

OS:Connection,
  {9966c06f-3fce-4e1c-b615-993a1a42bdeb}, !- Handle
  {8b3053f8-da48-49ba-aabd-6e5a989ce57f}, !- Source Object
  3,                                      !- Outlet Port
  {5b2c8d2c-6228-4863-b2c5-8d2e33328d2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {be4cb167-acb0-4182-bd76-f0df1d5eac38}, !- Handle
  {5b2c8d2c-6228-4863-b2c5-8d2e33328d2c}, !- Source Object
  6,                                      !- Outlet Port
  {f7ff8e05-22e7-4285-aa63-785b73d1aec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bbfa9cb-1e62-4c94-9cb8-95b7ae8cb768}, !- Handle
  {f7ff8e05-22e7-4285-aa63-785b73d1aec5}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c2c33473-4aee-4045-bde6-217c3c0b4b09}, !- Handle
  Zone Hospital Dining B  - Story ground Reheat Coil Controller, !- Name
  {5b2c8d2c-6228-4863-b2c5-8d2e33328d2c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {373432f3-5a24-4c0d-9a71-f02c17a37dc2}, !- Handle
  Zone Hospital Dining B  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {4c614500-292b-4518-bbea-8297a460708c}, !- Air Inlet Node Name
  0.460435352618973,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.138130605785692,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5b2c8d2c-6228-4863-b2c5-8d2e33328d2c}, !- Reheat Coil Name
  3.05463381242782e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {323562be-e47d-4061-aab2-eaccef63d1d5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9f5c36cc-465d-470a-9c5e-7e7f8c0c41b9}, !- Handle
  Zone Hospital Dining B  - Story ground VAV Terminal Outlet Air Node, !- Name
  {323562be-e47d-4061-aab2-eaccef63d1d5}, !- Inlet Port
  {fbbf0ef9-6f35-4f16-a1c4-8e3be92927a3}; !- Outlet Port

OS:Node,
  {f524689c-b767-4abb-b817-3daef80b20f3}, !- Handle
  Zone Hospital Dining B  - Story ground Return Air Node, !- Name
  {ac1ab367-b597-4b81-a81f-8f3a2b4a3d19}, !- Inlet Port
  {0b2c16a3-4be6-4863-b824-542538b2ce86}; !- Outlet Port

OS:Connection,
  {fbbf0ef9-6f35-4f16-a1c4-8e3be92927a3}, !- Handle
  {9f5c36cc-465d-470a-9c5e-7e7f8c0c41b9}, !- Source Object
  3,                                      !- Outlet Port
  {0d84a971-8753-4aee-b81f-edb05877dd07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac1ab367-b597-4b81-a81f-8f3a2b4a3d19}, !- Handle
  {23c71065-08e0-4f2b-98f5-afe12961e4ad}, !- Source Object
  2,                                      !- Outlet Port
  {f524689c-b767-4abb-b817-3daef80b20f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b2c16a3-4be6-4863-b824-542538b2ce86}, !- Handle
  {f524689c-b767-4abb-b817-3daef80b20f3}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {68b82985-6b00-41a1-bbc8-8d0650049167}, !- Handle
  Zone Hospital Dining B  - Story ground VAV Terminal Inlet Air Node, !- Name
  {c1e5db6b-2a5b-41fd-83b3-9fa195ca9eba}, !- Inlet Port
  {4c614500-292b-4518-bbea-8297a460708c}; !- Outlet Port

OS:Connection,
  {c1e5db6b-2a5b-41fd-83b3-9fa195ca9eba}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  4,                                      !- Outlet Port
  {68b82985-6b00-41a1-bbc8-8d0650049167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c614500-292b-4518-bbea-8297a460708c}, !- Handle
  {68b82985-6b00-41a1-bbc8-8d0650049167}, !- Source Object
  3,                                      !- Outlet Port
  {373432f3-5a24-4c0d-9a71-f02c17a37dc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {323562be-e47d-4061-aab2-eaccef63d1d5}, !- Handle
  {373432f3-5a24-4c0d-9a71-f02c17a37dc2}, !- Source Object
  12,                                     !- Outlet Port
  {9f5c36cc-465d-470a-9c5e-7e7f8c0c41b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d036dc8b-2be9-476f-9249-b17c89854e27}, !- Handle
  Zone Hospital Dining C  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  35.2921282193926,                       !- U-Factor Times Area Value {W/K}
  4.05180185496591e-05,                   !- Maximum Water Flow Rate {m3/s}
  {4f36e0bc-0a13-4973-a301-cb5b1dfd6041}, !- Water Inlet Node Name
  {1914162a-dc00-4028-804b-f3435ae2b6c6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1852.43518646815,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d8cc6d36-0c4a-45ff-9859-290f017fc70e}, !- Handle
  Zone Hospital Dining C  - Story ground Reheat Coil Inlet Water Node, !- Name
  {cfa9a47f-00f9-4b03-84ed-a9ff8ac0c054}, !- Inlet Port
  {4f36e0bc-0a13-4973-a301-cb5b1dfd6041}; !- Outlet Port

OS:Connection,
  {cfa9a47f-00f9-4b03-84ed-a9ff8ac0c054}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  7,                                      !- Outlet Port
  {d8cc6d36-0c4a-45ff-9859-290f017fc70e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f7a81ee-cbaa-49ce-ae2c-9e23221d9a62}, !- Handle
  Zone Hospital Dining C  - Story ground Reheat Coil Outlet Water Node, !- Name
  {1914162a-dc00-4028-804b-f3435ae2b6c6}, !- Inlet Port
  {9259d58e-dfa5-4384-a168-de3f6f878724}; !- Outlet Port

OS:Connection,
  {4f36e0bc-0a13-4973-a301-cb5b1dfd6041}, !- Handle
  {d8cc6d36-0c4a-45ff-9859-290f017fc70e}, !- Source Object
  3,                                      !- Outlet Port
  {d036dc8b-2be9-476f-9249-b17c89854e27}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1914162a-dc00-4028-804b-f3435ae2b6c6}, !- Handle
  {d036dc8b-2be9-476f-9249-b17c89854e27}, !- Source Object
  6,                                      !- Outlet Port
  {3f7a81ee-cbaa-49ce-ae2c-9e23221d9a62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9259d58e-dfa5-4384-a168-de3f6f878724}, !- Handle
  {3f7a81ee-cbaa-49ce-ae2c-9e23221d9a62}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {48fdf227-a8b9-4da4-9933-118aa971ddb6}, !- Handle
  Zone Hospital Dining C  - Story ground Reheat Coil Controller, !- Name
  {d036dc8b-2be9-476f-9249-b17c89854e27}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {33de0692-066d-4cbb-99f7-10c7e9fa3cd0}, !- Handle
  Zone Hospital Dining C  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {9a750315-def7-4ccb-8023-0d538bfa5885}, !- Air Inlet Node Name
  0.276130678853283,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0828392036559848,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d036dc8b-2be9-476f-9249-b17c89854e27}, !- Reheat Coil Name
  4.05180185496591e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6a6b3009-ae4d-41ef-a1ff-47bc8a1a3ae4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fa707c32-202c-4b09-aff1-37b40043eb58}, !- Handle
  Zone Hospital Dining C  - Story ground VAV Terminal Outlet Air Node, !- Name
  {6a6b3009-ae4d-41ef-a1ff-47bc8a1a3ae4}, !- Inlet Port
  {8e964732-ce86-42fd-8980-ecd354a046b1}; !- Outlet Port

OS:Node,
  {d0206570-8772-4d36-bd5d-40558a09d05e}, !- Handle
  Zone Hospital Dining C  - Story ground Return Air Node, !- Name
  {50213711-39cf-4b9e-8f40-3f1913e0c181}, !- Inlet Port
  {090222f6-b266-4279-b39a-e4ad5c66c881}; !- Outlet Port

OS:Connection,
  {8e964732-ce86-42fd-8980-ecd354a046b1}, !- Handle
  {fa707c32-202c-4b09-aff1-37b40043eb58}, !- Source Object
  3,                                      !- Outlet Port
  {70311cab-7993-4e6c-9434-c009cd2ad9c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50213711-39cf-4b9e-8f40-3f1913e0c181}, !- Handle
  {476ae786-6bba-4d8f-93b8-33ea5511e9f9}, !- Source Object
  2,                                      !- Outlet Port
  {d0206570-8772-4d36-bd5d-40558a09d05e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {090222f6-b266-4279-b39a-e4ad5c66c881}, !- Handle
  {d0206570-8772-4d36-bd5d-40558a09d05e}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c3c3c452-138c-45ec-9d43-180eff409c36}, !- Handle
  Zone Hospital Dining C  - Story ground VAV Terminal Inlet Air Node, !- Name
  {dc068088-0329-4a3b-a143-f8c670d76f35}, !- Inlet Port
  {9a750315-def7-4ccb-8023-0d538bfa5885}; !- Outlet Port

OS:Connection,
  {dc068088-0329-4a3b-a143-f8c670d76f35}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  5,                                      !- Outlet Port
  {c3c3c452-138c-45ec-9d43-180eff409c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a750315-def7-4ccb-8023-0d538bfa5885}, !- Handle
  {c3c3c452-138c-45ec-9d43-180eff409c36}, !- Source Object
  3,                                      !- Outlet Port
  {33de0692-066d-4cbb-99f7-10c7e9fa3cd0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a6b3009-ae4d-41ef-a1ff-47bc8a1a3ae4}, !- Handle
  {33de0692-066d-4cbb-99f7-10c7e9fa3cd0}, !- Source Object
  12,                                     !- Outlet Port
  {fa707c32-202c-4b09-aff1-37b40043eb58}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {419e6171-ae8c-4cc5-98cd-7f58d1386480}, !- Handle
  Zone Hospital ER_Exam A  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  9.60547844757268,                       !- U-Factor Times Area Value {W/K}
  1.13854226303817e-05,                   !- Maximum Water Flow Rate {m3/s}
  {28d7e2e4-987d-45fd-8c31-d89cf9135c55}, !- Water Inlet Node Name
  {1122ed32-2415-4c2d-9036-5cd35868e8a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  520.527860153895,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {37e2e6e1-d9ad-4f24-bfd6-e388c4b2a5d9}, !- Handle
  Zone Hospital ER_Exam A  - Story ground Reheat Coil Inlet Water Node, !- Name
  {c0d8bd5a-be40-4c51-a249-202c2dde1880}, !- Inlet Port
  {28d7e2e4-987d-45fd-8c31-d89cf9135c55}; !- Outlet Port

OS:Connection,
  {c0d8bd5a-be40-4c51-a249-202c2dde1880}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  8,                                      !- Outlet Port
  {37e2e6e1-d9ad-4f24-bfd6-e388c4b2a5d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0997ca2-8d83-4986-9a90-24f919d84ec3}, !- Handle
  Zone Hospital ER_Exam A  - Story ground Reheat Coil Outlet Water Node, !- Name
  {1122ed32-2415-4c2d-9036-5cd35868e8a0}, !- Inlet Port
  {9b00f436-dfb6-4783-87a4-010c12c6692b}; !- Outlet Port

OS:Connection,
  {28d7e2e4-987d-45fd-8c31-d89cf9135c55}, !- Handle
  {37e2e6e1-d9ad-4f24-bfd6-e388c4b2a5d9}, !- Source Object
  3,                                      !- Outlet Port
  {419e6171-ae8c-4cc5-98cd-7f58d1386480}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1122ed32-2415-4c2d-9036-5cd35868e8a0}, !- Handle
  {419e6171-ae8c-4cc5-98cd-7f58d1386480}, !- Source Object
  6,                                      !- Outlet Port
  {a0997ca2-8d83-4986-9a90-24f919d84ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b00f436-dfb6-4783-87a4-010c12c6692b}, !- Handle
  {a0997ca2-8d83-4986-9a90-24f919d84ec3}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {846daf66-b556-4adc-9f2e-80948147537f}, !- Handle
  Zone Hospital ER_Exam A  - Story ground Reheat Coil Controller, !- Name
  {419e6171-ae8c-4cc5-98cd-7f58d1386480}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e574ec7a-e6b7-475e-870e-9b5359e29b95}, !- Handle
  Zone Hospital ER_Exam A  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {f99433f4-7eca-42e9-8997-2b3af2915770}, !- Air Inlet Node Name
  0.0987703762706907,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0296311128812072,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {419e6171-ae8c-4cc5-98cd-7f58d1386480}, !- Reheat Coil Name
  1.13854226303817e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dba55ac5-6634-4b67-84ac-2859e7b5f0c1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {949876c4-ff30-4f9b-bdf2-5723899aac69}, !- Handle
  Zone Hospital ER_Exam A  - Story ground VAV Terminal Outlet Air Node, !- Name
  {dba55ac5-6634-4b67-84ac-2859e7b5f0c1}, !- Inlet Port
  {9efed535-1d66-4887-8c30-90cb9a9c7e0b}; !- Outlet Port

OS:Node,
  {f9f49706-83db-4586-ab04-5abd826bba1f}, !- Handle
  Zone Hospital ER_Exam A  - Story ground Return Air Node, !- Name
  {35654c4b-c82a-4f68-b96c-cf2764c2b908}, !- Inlet Port
  {0035cd1f-f5d7-4e6c-9762-5eece737c4ce}; !- Outlet Port

OS:Connection,
  {9efed535-1d66-4887-8c30-90cb9a9c7e0b}, !- Handle
  {949876c4-ff30-4f9b-bdf2-5723899aac69}, !- Source Object
  3,                                      !- Outlet Port
  {98e28e4d-dfcc-46ed-8f88-5f616e4ca287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35654c4b-c82a-4f68-b96c-cf2764c2b908}, !- Handle
  {6578bfc9-e89d-4b86-a68c-75715859182b}, !- Source Object
  2,                                      !- Outlet Port
  {f9f49706-83db-4586-ab04-5abd826bba1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0035cd1f-f5d7-4e6c-9762-5eece737c4ce}, !- Handle
  {f9f49706-83db-4586-ab04-5abd826bba1f}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {be5cd843-32fa-4c55-9543-f0025250f663}, !- Handle
  Zone Hospital ER_Exam A  - Story ground VAV Terminal Inlet Air Node, !- Name
  {c6f9fa8e-6c10-48b0-b8e8-37f649c4be22}, !- Inlet Port
  {f99433f4-7eca-42e9-8997-2b3af2915770}; !- Outlet Port

OS:Connection,
  {c6f9fa8e-6c10-48b0-b8e8-37f649c4be22}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  6,                                      !- Outlet Port
  {be5cd843-32fa-4c55-9543-f0025250f663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f99433f4-7eca-42e9-8997-2b3af2915770}, !- Handle
  {be5cd843-32fa-4c55-9543-f0025250f663}, !- Source Object
  3,                                      !- Outlet Port
  {e574ec7a-e6b7-475e-870e-9b5359e29b95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dba55ac5-6634-4b67-84ac-2859e7b5f0c1}, !- Handle
  {e574ec7a-e6b7-475e-870e-9b5359e29b95}, !- Source Object
  12,                                     !- Outlet Port
  {949876c4-ff30-4f9b-bdf2-5723899aac69}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e827d8f8-4dd9-4114-9721-3233580c6d5f}, !- Handle
  Zone Hospital ER_Exam B  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  11.8182235013885,                       !- U-Factor Times Area Value {W/K}
  1.48786490313669e-05,                   !- Maximum Water Flow Rate {m3/s}
  {20a06770-8e57-45df-b6c9-1d592efe4824}, !- Water Inlet Node Name
  {af153b04-51de-46c9-ba7e-62c6a8f66d31}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  680.233979335258,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b19ebd79-6698-4a72-8c96-e7381721df83}, !- Handle
  Zone Hospital ER_Exam B  - Story ground Reheat Coil Inlet Water Node, !- Name
  {7da8ce7a-b56d-4375-b4a0-30454a0e5c43}, !- Inlet Port
  {20a06770-8e57-45df-b6c9-1d592efe4824}; !- Outlet Port

OS:Connection,
  {7da8ce7a-b56d-4375-b4a0-30454a0e5c43}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  9,                                      !- Outlet Port
  {b19ebd79-6698-4a72-8c96-e7381721df83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abd5808b-f0d4-4a4d-992e-50778cd7da13}, !- Handle
  Zone Hospital ER_Exam B  - Story ground Reheat Coil Outlet Water Node, !- Name
  {af153b04-51de-46c9-ba7e-62c6a8f66d31}, !- Inlet Port
  {aa2de9bb-26f4-4625-8908-24cbdc365ce0}; !- Outlet Port

OS:Connection,
  {20a06770-8e57-45df-b6c9-1d592efe4824}, !- Handle
  {b19ebd79-6698-4a72-8c96-e7381721df83}, !- Source Object
  3,                                      !- Outlet Port
  {e827d8f8-4dd9-4114-9721-3233580c6d5f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {af153b04-51de-46c9-ba7e-62c6a8f66d31}, !- Handle
  {e827d8f8-4dd9-4114-9721-3233580c6d5f}, !- Source Object
  6,                                      !- Outlet Port
  {abd5808b-f0d4-4a4d-992e-50778cd7da13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa2de9bb-26f4-4625-8908-24cbdc365ce0}, !- Handle
  {abd5808b-f0d4-4a4d-992e-50778cd7da13}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {37279237-698b-49aa-b702-908e16dc22e9}, !- Handle
  Zone Hospital ER_Exam B  - Story ground Reheat Coil Controller, !- Name
  {e827d8f8-4dd9-4114-9721-3233580c6d5f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8581efd0-70d1-4ef9-aa56-174f4f263abc}, !- Handle
  Zone Hospital ER_Exam B  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {b8ad6911-dcae-4c59-8524-5f0ef6f23328}, !- Air Inlet Node Name
  0.22427094158977,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0672812824769311,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e827d8f8-4dd9-4114-9721-3233580c6d5f}, !- Reheat Coil Name
  1.48786490313669e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d54adb69-426c-4e20-aa4a-173ad403b356}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cf7047a1-c586-4d73-9ba4-570f6784d63d}, !- Handle
  Zone Hospital ER_Exam B  - Story ground VAV Terminal Outlet Air Node, !- Name
  {d54adb69-426c-4e20-aa4a-173ad403b356}, !- Inlet Port
  {5ab4428a-a6fa-4ff7-8b0b-157ee3f4e3fc}; !- Outlet Port

OS:Node,
  {6f6d3323-ccfa-45f5-a135-45af9fb2a0d5}, !- Handle
  Zone Hospital ER_Exam B  - Story ground Return Air Node, !- Name
  {dc3e81e7-99db-4978-ac1f-9300adc17681}, !- Inlet Port
  {32c5ca3e-44cc-431c-81b5-e793a5e2cb70}; !- Outlet Port

OS:Connection,
  {5ab4428a-a6fa-4ff7-8b0b-157ee3f4e3fc}, !- Handle
  {cf7047a1-c586-4d73-9ba4-570f6784d63d}, !- Source Object
  3,                                      !- Outlet Port
  {4e5dc905-edcf-49a0-bdc9-3c3e4ccc04a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3e81e7-99db-4978-ac1f-9300adc17681}, !- Handle
  {c340a12a-525f-4b22-b752-4f9b74ca70a9}, !- Source Object
  2,                                      !- Outlet Port
  {6f6d3323-ccfa-45f5-a135-45af9fb2a0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c5ca3e-44cc-431c-81b5-e793a5e2cb70}, !- Handle
  {6f6d3323-ccfa-45f5-a135-45af9fb2a0d5}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d6d141cf-e9a9-4de0-bdf6-779d309ac65e}, !- Handle
  Zone Hospital ER_Exam B  - Story ground VAV Terminal Inlet Air Node, !- Name
  {03b07cba-dcab-48dc-98d2-c74717db1f58}, !- Inlet Port
  {b8ad6911-dcae-4c59-8524-5f0ef6f23328}; !- Outlet Port

OS:Connection,
  {03b07cba-dcab-48dc-98d2-c74717db1f58}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  7,                                      !- Outlet Port
  {d6d141cf-e9a9-4de0-bdf6-779d309ac65e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8ad6911-dcae-4c59-8524-5f0ef6f23328}, !- Handle
  {d6d141cf-e9a9-4de0-bdf6-779d309ac65e}, !- Source Object
  3,                                      !- Outlet Port
  {8581efd0-70d1-4ef9-aa56-174f4f263abc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d54adb69-426c-4e20-aa4a-173ad403b356}, !- Handle
  {8581efd0-70d1-4ef9-aa56-174f4f263abc}, !- Source Object
  12,                                     !- Outlet Port
  {cf7047a1-c586-4d73-9ba4-570f6784d63d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d5c5afd3-a758-4838-beb7-d592bafb7fcb}, !- Handle
  Zone Hospital ER_Exam C  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  10.1635552527961,                       !- U-Factor Times Area Value {W/K}
  1.20903138127933e-05,                   !- Maximum Water Flow Rate {m3/s}
  {4105fc78-a172-4c14-b2cf-d49e7132f1c9}, !- Water Inlet Node Name
  {421ea8e7-1b1c-4a17-9b68-707b503ce34e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  552.754639144332,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3525f6c0-15a3-4a35-90e5-4bcaa3917294}, !- Handle
  Zone Hospital ER_Exam C  - Story ground Reheat Coil Inlet Water Node, !- Name
  {6ca386d4-e28a-47ad-b044-05c0b2324001}, !- Inlet Port
  {4105fc78-a172-4c14-b2cf-d49e7132f1c9}; !- Outlet Port

OS:Connection,
  {6ca386d4-e28a-47ad-b044-05c0b2324001}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  10,                                     !- Outlet Port
  {3525f6c0-15a3-4a35-90e5-4bcaa3917294}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e490e4b-134c-4afb-ba66-07a4d0347f07}, !- Handle
  Zone Hospital ER_Exam C  - Story ground Reheat Coil Outlet Water Node, !- Name
  {421ea8e7-1b1c-4a17-9b68-707b503ce34e}, !- Inlet Port
  {60d48287-9bf7-4bce-8550-c54bbf7769b0}; !- Outlet Port

OS:Connection,
  {4105fc78-a172-4c14-b2cf-d49e7132f1c9}, !- Handle
  {3525f6c0-15a3-4a35-90e5-4bcaa3917294}, !- Source Object
  3,                                      !- Outlet Port
  {d5c5afd3-a758-4838-beb7-d592bafb7fcb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {421ea8e7-1b1c-4a17-9b68-707b503ce34e}, !- Handle
  {d5c5afd3-a758-4838-beb7-d592bafb7fcb}, !- Source Object
  6,                                      !- Outlet Port
  {6e490e4b-134c-4afb-ba66-07a4d0347f07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d48287-9bf7-4bce-8550-c54bbf7769b0}, !- Handle
  {6e490e4b-134c-4afb-ba66-07a4d0347f07}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2d5bc8bf-08d1-4b0c-b516-d7dfa93c3dba}, !- Handle
  Zone Hospital ER_Exam C  - Story ground Reheat Coil Controller, !- Name
  {d5c5afd3-a758-4838-beb7-d592bafb7fcb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f24a4daf-3afd-4442-b378-cb4dc05d714e}, !- Handle
  Zone Hospital ER_Exam C  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {18127b7d-b022-4f7f-b20d-78a8c6bc5270}, !- Air Inlet Node Name
  0.108495329130839,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0325485987392516,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d5c5afd3-a758-4838-beb7-d592bafb7fcb}, !- Reheat Coil Name
  1.20903138127933e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {44de3c29-9efb-4ec4-9239-fca598a33ad9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8a734c46-657e-4e41-87ab-0ff692217004}, !- Handle
  Zone Hospital ER_Exam C  - Story ground VAV Terminal Outlet Air Node, !- Name
  {44de3c29-9efb-4ec4-9239-fca598a33ad9}, !- Inlet Port
  {ef6badf7-a9c3-4ed8-93aa-89972dc333a7}; !- Outlet Port

OS:Node,
  {e54a341c-dd20-4e16-bce6-8b1bf2e98f84}, !- Handle
  Zone Hospital ER_Exam C  - Story ground Return Air Node, !- Name
  {c4a71368-6484-4a21-8575-39533d8d1322}, !- Inlet Port
  {5bc21156-4aa6-4cdd-8141-2a01811a5106}; !- Outlet Port

OS:Connection,
  {ef6badf7-a9c3-4ed8-93aa-89972dc333a7}, !- Handle
  {8a734c46-657e-4e41-87ab-0ff692217004}, !- Source Object
  3,                                      !- Outlet Port
  {1b31f448-80f4-42ab-bba1-73bf59f26789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4a71368-6484-4a21-8575-39533d8d1322}, !- Handle
  {f6333e21-172d-4def-b719-6ae202a0a8eb}, !- Source Object
  2,                                      !- Outlet Port
  {e54a341c-dd20-4e16-bce6-8b1bf2e98f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bc21156-4aa6-4cdd-8141-2a01811a5106}, !- Handle
  {e54a341c-dd20-4e16-bce6-8b1bf2e98f84}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {112c5b6e-adb0-450b-bad4-1bf945d7cbe1}, !- Handle
  Zone Hospital ER_Exam C  - Story ground VAV Terminal Inlet Air Node, !- Name
  {85da4867-7335-4833-9078-3bff300f6965}, !- Inlet Port
  {18127b7d-b022-4f7f-b20d-78a8c6bc5270}; !- Outlet Port

OS:Connection,
  {85da4867-7335-4833-9078-3bff300f6965}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  8,                                      !- Outlet Port
  {112c5b6e-adb0-450b-bad4-1bf945d7cbe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18127b7d-b022-4f7f-b20d-78a8c6bc5270}, !- Handle
  {112c5b6e-adb0-450b-bad4-1bf945d7cbe1}, !- Source Object
  3,                                      !- Outlet Port
  {f24a4daf-3afd-4442-b378-cb4dc05d714e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44de3c29-9efb-4ec4-9239-fca598a33ad9}, !- Handle
  {f24a4daf-3afd-4442-b378-cb4dc05d714e}, !- Source Object
  12,                                     !- Outlet Port
  {8a734c46-657e-4e41-87ab-0ff692217004}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ee5021c8-3226-423e-b500-fcb1b8b166c6}, !- Handle
  Zone Hospital ER_NurseStn A  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  34.7640311904117,                       !- U-Factor Times Area Value {W/K}
  3.99741435235098e-05,                   !- Maximum Water Flow Rate {m3/s}
  {283f454a-880a-4f40-aa40-0ee4fa8469a6}, !- Water Inlet Node Name
  {3d15cb8e-fcf2-4aee-b79a-3862e95bc9eb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1827.56987292264,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {03fb1020-4c02-45e4-a3a3-4095549d53a5}, !- Handle
  Zone Hospital ER_NurseStn A  - Story ground Reheat Coil Inlet Water Node, !- Name
  {da3fd955-f9c6-4168-a964-a20e9f65f0d8}, !- Inlet Port
  {283f454a-880a-4f40-aa40-0ee4fa8469a6}; !- Outlet Port

OS:Connection,
  {da3fd955-f9c6-4168-a964-a20e9f65f0d8}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  11,                                     !- Outlet Port
  {03fb1020-4c02-45e4-a3a3-4095549d53a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e77c0040-b1a2-4165-959a-332c60433f8e}, !- Handle
  Zone Hospital ER_NurseStn A  - Story ground Reheat Coil Outlet Water Node, !- Name
  {3d15cb8e-fcf2-4aee-b79a-3862e95bc9eb}, !- Inlet Port
  {29ec21bd-b762-42ec-a910-1e21e6003274}; !- Outlet Port

OS:Connection,
  {283f454a-880a-4f40-aa40-0ee4fa8469a6}, !- Handle
  {03fb1020-4c02-45e4-a3a3-4095549d53a5}, !- Source Object
  3,                                      !- Outlet Port
  {ee5021c8-3226-423e-b500-fcb1b8b166c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3d15cb8e-fcf2-4aee-b79a-3862e95bc9eb}, !- Handle
  {ee5021c8-3226-423e-b500-fcb1b8b166c6}, !- Source Object
  6,                                      !- Outlet Port
  {e77c0040-b1a2-4165-959a-332c60433f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29ec21bd-b762-42ec-a910-1e21e6003274}, !- Handle
  {e77c0040-b1a2-4165-959a-332c60433f8e}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3ea408ca-6c42-4aa3-806c-597293203480}, !- Handle
  Zone Hospital ER_NurseStn A  - Story ground Reheat Coil Controller, !- Name
  {ee5021c8-3226-423e-b500-fcb1b8b166c6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {421c5613-6387-41b4-9fbc-86f26eb8c0cc}, !- Handle
  Zone Hospital ER_NurseStn A  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {84248140-97ce-4ce1-8972-669bf85593d5}, !- Air Inlet Node Name
  0.275130110974649,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0825390332923948,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ee5021c8-3226-423e-b500-fcb1b8b166c6}, !- Reheat Coil Name
  3.99741435235098e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d3c41b0b-d3aa-404b-8299-3475127db244}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {36a75418-f5b7-4f7c-9c6b-c6170f4b6f6e}, !- Handle
  Zone Hospital ER_NurseStn A  - Story ground VAV Terminal Outlet Air Node, !- Name
  {d3c41b0b-d3aa-404b-8299-3475127db244}, !- Inlet Port
  {3c955c40-1b64-46de-ba9b-2eb0eafe191f}; !- Outlet Port

OS:Node,
  {15da8349-67dc-469f-aa62-c985e67057fc}, !- Handle
  Zone Hospital ER_NurseStn A  - Story ground Return Air Node, !- Name
  {bc2e96c0-86f3-456e-a5d5-b5cc1f48dee1}, !- Inlet Port
  {ef7a5b75-47f1-4da5-bff8-6980d6b28424}; !- Outlet Port

OS:Connection,
  {3c955c40-1b64-46de-ba9b-2eb0eafe191f}, !- Handle
  {36a75418-f5b7-4f7c-9c6b-c6170f4b6f6e}, !- Source Object
  3,                                      !- Outlet Port
  {e797dbc0-6bc1-4343-a683-ba9f6ad31745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc2e96c0-86f3-456e-a5d5-b5cc1f48dee1}, !- Handle
  {f9af5a6e-4b13-4fab-a765-8eaa84db4ec7}, !- Source Object
  2,                                      !- Outlet Port
  {15da8349-67dc-469f-aa62-c985e67057fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef7a5b75-47f1-4da5-bff8-6980d6b28424}, !- Handle
  {15da8349-67dc-469f-aa62-c985e67057fc}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d4c7cfe9-63db-4d79-9d8c-04f619ed3650}, !- Handle
  Zone Hospital ER_NurseStn A  - Story ground VAV Terminal Inlet Air Node, !- Name
  {6a4dfa35-3266-466d-869b-daef1faf4f2e}, !- Inlet Port
  {84248140-97ce-4ce1-8972-669bf85593d5}; !- Outlet Port

OS:Connection,
  {6a4dfa35-3266-466d-869b-daef1faf4f2e}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  9,                                      !- Outlet Port
  {d4c7cfe9-63db-4d79-9d8c-04f619ed3650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84248140-97ce-4ce1-8972-669bf85593d5}, !- Handle
  {d4c7cfe9-63db-4d79-9d8c-04f619ed3650}, !- Source Object
  3,                                      !- Outlet Port
  {421c5613-6387-41b4-9fbc-86f26eb8c0cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3c41b0b-d3aa-404b-8299-3475127db244}, !- Handle
  {421c5613-6387-41b4-9fbc-86f26eb8c0cc}, !- Source Object
  12,                                     !- Outlet Port
  {36a75418-f5b7-4f7c-9c6b-c6170f4b6f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6e6664fb-acf9-4947-aac6-6e90a3db9bc4}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  56.5788080231413,                       !- U-Factor Times Area Value {W/K}
  6.3412741848333e-05,                    !- Maximum Water Flow Rate {m3/s}
  {9e8c6aa8-e65d-4906-a5f5-31997720f226}, !- Water Inlet Node Name
  {a85cf4e9-a770-4673-b003-b114659d9d5e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2899.15446201556,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {884a1ee5-6245-45fc-acb9-81c43318f171}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story ground Reheat Coil Inlet Water Node, !- Name
  {61688991-35b6-431c-aafb-b2947113adf7}, !- Inlet Port
  {9e8c6aa8-e65d-4906-a5f5-31997720f226}; !- Outlet Port

OS:Connection,
  {61688991-35b6-431c-aafb-b2947113adf7}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  12,                                     !- Outlet Port
  {884a1ee5-6245-45fc-acb9-81c43318f171}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4339eaf2-34a1-4adb-8ed9-abd4061c397c}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story ground Reheat Coil Outlet Water Node, !- Name
  {a85cf4e9-a770-4673-b003-b114659d9d5e}, !- Inlet Port
  {919f2904-383b-4d3c-9e13-df0b88e58f7a}; !- Outlet Port

OS:Connection,
  {9e8c6aa8-e65d-4906-a5f5-31997720f226}, !- Handle
  {884a1ee5-6245-45fc-acb9-81c43318f171}, !- Source Object
  3,                                      !- Outlet Port
  {6e6664fb-acf9-4947-aac6-6e90a3db9bc4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a85cf4e9-a770-4673-b003-b114659d9d5e}, !- Handle
  {6e6664fb-acf9-4947-aac6-6e90a3db9bc4}, !- Source Object
  6,                                      !- Outlet Port
  {4339eaf2-34a1-4adb-8ed9-abd4061c397c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {919f2904-383b-4d3c-9e13-df0b88e58f7a}, !- Handle
  {4339eaf2-34a1-4adb-8ed9-abd4061c397c}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb08a4da-56ed-405c-b22e-02ce3ab1da2d}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story ground Reheat Coil Controller, !- Name
  {6e6664fb-acf9-4947-aac6-6e90a3db9bc4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a2cbe796-83e2-46b5-a9ba-1268f69dd74e}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {8952f384-9dbf-44b6-ad65-40bc29b1db5f}, !- Air Inlet Node Name
  0.377184689131602,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.11315540673948,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6e6664fb-acf9-4947-aac6-6e90a3db9bc4}, !- Reheat Coil Name
  6.3412741848333e-05,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0a82d418-c3cf-4337-9bd0-2a53144d264e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e695912e-ab2d-4a66-ace4-096870fdbc50}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story ground VAV Terminal Outlet Air Node, !- Name
  {0a82d418-c3cf-4337-9bd0-2a53144d264e}, !- Inlet Port
  {c2f5d8a6-05af-4365-91cb-4c92c7d9ae33}; !- Outlet Port

OS:Node,
  {ee31eed9-741f-4e57-bd60-fd9014b5d142}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story ground Return Air Node, !- Name
  {f3d0aa36-c49e-4199-bdb6-2b028a175662}, !- Inlet Port
  {a47f8462-0a2f-4e18-b6ae-532db4228988}; !- Outlet Port

OS:Connection,
  {c2f5d8a6-05af-4365-91cb-4c92c7d9ae33}, !- Handle
  {e695912e-ab2d-4a66-ace4-096870fdbc50}, !- Source Object
  3,                                      !- Outlet Port
  {127be41f-c904-4116-a11a-4d2dd35f6c42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3d0aa36-c49e-4199-bdb6-2b028a175662}, !- Handle
  {0123fa6b-c0f9-4e98-bcb2-8ec2e2e6e701}, !- Source Object
  2,                                      !- Outlet Port
  {ee31eed9-741f-4e57-bd60-fd9014b5d142}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a47f8462-0a2f-4e18-b6ae-532db4228988}, !- Handle
  {ee31eed9-741f-4e57-bd60-fd9014b5d142}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {e7628036-4eac-4f18-91bc-23b45cb5d5a4}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story ground VAV Terminal Inlet Air Node, !- Name
  {84681608-4fc6-4e04-9903-ccd30da5b304}, !- Inlet Port
  {8952f384-9dbf-44b6-ad65-40bc29b1db5f}; !- Outlet Port

OS:Connection,
  {84681608-4fc6-4e04-9903-ccd30da5b304}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  10,                                     !- Outlet Port
  {e7628036-4eac-4f18-91bc-23b45cb5d5a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8952f384-9dbf-44b6-ad65-40bc29b1db5f}, !- Handle
  {e7628036-4eac-4f18-91bc-23b45cb5d5a4}, !- Source Object
  3,                                      !- Outlet Port
  {a2cbe796-83e2-46b5-a9ba-1268f69dd74e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a82d418-c3cf-4337-9bd0-2a53144d264e}, !- Handle
  {a2cbe796-83e2-46b5-a9ba-1268f69dd74e}, !- Source Object
  12,                                     !- Outlet Port
  {e695912e-ab2d-4a66-ace4-096870fdbc50}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {86fdc26d-f936-4d93-a8d6-ac8e66b587a9}, !- Handle
  Zone Hospital ER_NurseStn B  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  28.6887984015114,                       !- U-Factor Times Area Value {W/K}
  3.61179971336285e-05,                   !- Maximum Water Flow Rate {m3/s}
  {d12a84a8-898a-4d92-a0c7-95b507447c31}, !- Water Inlet Node Name
  {895f1b88-7891-40f9-87c5-f2248b02a66d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1651.27148735293,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c17d52f8-c36a-44da-9a47-879865f46bb9}, !- Handle
  Zone Hospital ER_NurseStn B  - Story ground Reheat Coil Inlet Water Node, !- Name
  {c222070d-5055-4ddd-9c25-2f0288d70c12}, !- Inlet Port
  {d12a84a8-898a-4d92-a0c7-95b507447c31}; !- Outlet Port

OS:Connection,
  {c222070d-5055-4ddd-9c25-2f0288d70c12}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  13,                                     !- Outlet Port
  {c17d52f8-c36a-44da-9a47-879865f46bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f953ab9b-537d-4a6e-8da5-761c0f5a9216}, !- Handle
  Zone Hospital ER_NurseStn B  - Story ground Reheat Coil Outlet Water Node, !- Name
  {895f1b88-7891-40f9-87c5-f2248b02a66d}, !- Inlet Port
  {27113cd8-bd9f-454b-a3f4-85edd8073e39}; !- Outlet Port

OS:Connection,
  {d12a84a8-898a-4d92-a0c7-95b507447c31}, !- Handle
  {c17d52f8-c36a-44da-9a47-879865f46bb9}, !- Source Object
  3,                                      !- Outlet Port
  {86fdc26d-f936-4d93-a8d6-ac8e66b587a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {895f1b88-7891-40f9-87c5-f2248b02a66d}, !- Handle
  {86fdc26d-f936-4d93-a8d6-ac8e66b587a9}, !- Source Object
  6,                                      !- Outlet Port
  {f953ab9b-537d-4a6e-8da5-761c0f5a9216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27113cd8-bd9f-454b-a3f4-85edd8073e39}, !- Handle
  {f953ab9b-537d-4a6e-8da5-761c0f5a9216}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {21b72996-dd9e-49df-b764-32e0d1f01097}, !- Handle
  Zone Hospital ER_NurseStn B  - Story ground Reheat Coil Controller, !- Name
  {86fdc26d-f936-4d93-a8d6-ac8e66b587a9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e71ef485-c3ad-4d33-9af6-1c311adec33a}, !- Handle
  Zone Hospital ER_NurseStn B  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {ffb3bbc3-61ee-4fb2-adba-1c8c8915645b}, !- Air Inlet Node Name
  0.544418865477553,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.163325659643266,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {86fdc26d-f936-4d93-a8d6-ac8e66b587a9}, !- Reheat Coil Name
  3.61179971336285e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {759e84fc-2e0e-40ba-9a5c-fa2c567b2e73}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {704ba564-8e32-4929-978a-5cd2c6015b1e}, !- Handle
  Zone Hospital ER_NurseStn B  - Story ground VAV Terminal Outlet Air Node, !- Name
  {759e84fc-2e0e-40ba-9a5c-fa2c567b2e73}, !- Inlet Port
  {a4e1a32d-3b2e-497c-b239-7e7cfb13f0c9}; !- Outlet Port

OS:Node,
  {1ae4eb71-8210-4bb2-ad65-5407433acead}, !- Handle
  Zone Hospital ER_NurseStn B  - Story ground Return Air Node, !- Name
  {97684bfb-7060-4c2c-b287-7dc9396d720d}, !- Inlet Port
  {47d46d0f-bcee-4ffb-a97e-cd3b274a286c}; !- Outlet Port

OS:Connection,
  {a4e1a32d-3b2e-497c-b239-7e7cfb13f0c9}, !- Handle
  {704ba564-8e32-4929-978a-5cd2c6015b1e}, !- Source Object
  3,                                      !- Outlet Port
  {ccb97a56-f1cf-41e6-a9e2-f27136f7a3db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97684bfb-7060-4c2c-b287-7dc9396d720d}, !- Handle
  {32eab2ed-d143-41c2-b150-6496c0a4a3e6}, !- Source Object
  2,                                      !- Outlet Port
  {1ae4eb71-8210-4bb2-ad65-5407433acead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47d46d0f-bcee-4ffb-a97e-cd3b274a286c}, !- Handle
  {1ae4eb71-8210-4bb2-ad65-5407433acead}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bee92dfc-3411-474a-85f6-fdd4282e14be}, !- Handle
  Zone Hospital ER_NurseStn B  - Story ground VAV Terminal Inlet Air Node, !- Name
  {159de088-897c-499d-a46b-3c27aa627723}, !- Inlet Port
  {ffb3bbc3-61ee-4fb2-adba-1c8c8915645b}; !- Outlet Port

OS:Connection,
  {159de088-897c-499d-a46b-3c27aa627723}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  11,                                     !- Outlet Port
  {bee92dfc-3411-474a-85f6-fdd4282e14be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb3bbc3-61ee-4fb2-adba-1c8c8915645b}, !- Handle
  {bee92dfc-3411-474a-85f6-fdd4282e14be}, !- Source Object
  3,                                      !- Outlet Port
  {e71ef485-c3ad-4d33-9af6-1c311adec33a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {759e84fc-2e0e-40ba-9a5c-fa2c567b2e73}, !- Handle
  {e71ef485-c3ad-4d33-9af6-1c311adec33a}, !- Source Object
  12,                                     !- Outlet Port
  {704ba564-8e32-4929-978a-5cd2c6015b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ec8f443f-9a7c-4892-8055-5389af404bee}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  170.078066651825,                       !- U-Factor Times Area Value {W/K}
  0.00019783336251168,                    !- Maximum Water Flow Rate {m3/s}
  {f07c5d7a-0921-4f8d-a16e-fac3d8f5cd8d}, !- Water Inlet Node Name
  {d0a160dd-32d4-4f9b-a872-273aa53b4249}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9044.70393399899,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e5341aed-92fb-46cd-887d-55685c9022d5}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story ground Reheat Coil Inlet Water Node, !- Name
  {55d09ec1-8f69-4d11-b2d4-2678ddbb9e23}, !- Inlet Port
  {f07c5d7a-0921-4f8d-a16e-fac3d8f5cd8d}; !- Outlet Port

OS:Connection,
  {55d09ec1-8f69-4d11-b2d4-2678ddbb9e23}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  14,                                     !- Outlet Port
  {e5341aed-92fb-46cd-887d-55685c9022d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1102c1a-6eaa-4875-aca9-229e98e1a6b0}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story ground Reheat Coil Outlet Water Node, !- Name
  {d0a160dd-32d4-4f9b-a872-273aa53b4249}, !- Inlet Port
  {a8671816-38f1-4d8d-b678-cf30075b3cd1}; !- Outlet Port

OS:Connection,
  {f07c5d7a-0921-4f8d-a16e-fac3d8f5cd8d}, !- Handle
  {e5341aed-92fb-46cd-887d-55685c9022d5}, !- Source Object
  3,                                      !- Outlet Port
  {ec8f443f-9a7c-4892-8055-5389af404bee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d0a160dd-32d4-4f9b-a872-273aa53b4249}, !- Handle
  {ec8f443f-9a7c-4892-8055-5389af404bee}, !- Source Object
  6,                                      !- Outlet Port
  {f1102c1a-6eaa-4875-aca9-229e98e1a6b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8671816-38f1-4d8d-b678-cf30075b3cd1}, !- Handle
  {f1102c1a-6eaa-4875-aca9-229e98e1a6b0}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {326a8b3e-c65a-4801-9f47-00b27a08b53b}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story ground Reheat Coil Controller, !- Name
  {ec8f443f-9a7c-4892-8055-5389af404bee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {92c054be-1246-4525-8936-db69912dfbf3}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {245d8b59-7a20-4ed1-92d4-b6f543ba60c4}, !- Air Inlet Node Name
  1.4720991182694,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.44162973548082,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ec8f443f-9a7c-4892-8055-5389af404bee}, !- Reheat Coil Name
  0.00019783336251168,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cb08298d-5495-4356-bbca-d9a20ad508e2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {228e7e6e-d8fe-432f-b4aa-68f6b9d2878b}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story ground VAV Terminal Outlet Air Node, !- Name
  {cb08298d-5495-4356-bbca-d9a20ad508e2}, !- Inlet Port
  {63c6d6a7-895e-4aed-bfcc-552703c51dfa}; !- Outlet Port

OS:Node,
  {5eac2bd6-c703-457e-825c-32a265afa295}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story ground Return Air Node, !- Name
  {c99291bc-5f24-4126-89e6-59442201eba4}, !- Inlet Port
  {6e276690-ef7f-4961-8b65-5fe5dac1019e}; !- Outlet Port

OS:Connection,
  {63c6d6a7-895e-4aed-bfcc-552703c51dfa}, !- Handle
  {228e7e6e-d8fe-432f-b4aa-68f6b9d2878b}, !- Source Object
  3,                                      !- Outlet Port
  {89eeb67f-8ad2-493e-9b7f-97253ba207e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c99291bc-5f24-4126-89e6-59442201eba4}, !- Handle
  {62a76c40-348c-4468-a82e-43ae3bbca9d3}, !- Source Object
  2,                                      !- Outlet Port
  {5eac2bd6-c703-457e-825c-32a265afa295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e276690-ef7f-4961-8b65-5fe5dac1019e}, !- Handle
  {5eac2bd6-c703-457e-825c-32a265afa295}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a719f97e-bead-46cf-b2d0-ad51312b3e48}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story ground VAV Terminal Inlet Air Node, !- Name
  {89694789-6c96-4451-b1a1-a9feff7af257}, !- Inlet Port
  {245d8b59-7a20-4ed1-92d4-b6f543ba60c4}; !- Outlet Port

OS:Connection,
  {89694789-6c96-4451-b1a1-a9feff7af257}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  12,                                     !- Outlet Port
  {a719f97e-bead-46cf-b2d0-ad51312b3e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {245d8b59-7a20-4ed1-92d4-b6f543ba60c4}, !- Handle
  {a719f97e-bead-46cf-b2d0-ad51312b3e48}, !- Source Object
  3,                                      !- Outlet Port
  {92c054be-1246-4525-8936-db69912dfbf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb08298d-5495-4356-bbca-d9a20ad508e2}, !- Handle
  {92c054be-1246-4525-8936-db69912dfbf3}, !- Source Object
  12,                                     !- Outlet Port
  {228e7e6e-d8fe-432f-b4aa-68f6b9d2878b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {116a91de-237a-4cbd-b907-e832f935d2b8}, !- Handle
  Zone Hospital ER_NurseStn C  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  35.9692409413559,                       !- U-Factor Times Area Value {W/K}
  4.15917093622845e-05,                   !- Maximum Water Flow Rate {m3/s}
  {fa6f9cca-bc9f-46ce-b4eb-af30df0db84b}, !- Water Inlet Node Name
  {5f6994f5-1c00-4bf2-9981-2cd165f6b26b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1901.52304199241,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d3c5719e-6aaf-4415-9dbe-1d66b6de9fb7}, !- Handle
  Zone Hospital ER_NurseStn C  - Story ground Reheat Coil Inlet Water Node, !- Name
  {6feae264-cd44-4a5d-afa2-539bb771f265}, !- Inlet Port
  {fa6f9cca-bc9f-46ce-b4eb-af30df0db84b}; !- Outlet Port

OS:Connection,
  {6feae264-cd44-4a5d-afa2-539bb771f265}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  15,                                     !- Outlet Port
  {d3c5719e-6aaf-4415-9dbe-1d66b6de9fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf74e6a7-7b8f-4aa8-86dd-9593bda9dbe8}, !- Handle
  Zone Hospital ER_NurseStn C  - Story ground Reheat Coil Outlet Water Node, !- Name
  {5f6994f5-1c00-4bf2-9981-2cd165f6b26b}, !- Inlet Port
  {41dd27fc-61df-45e0-a3b7-e61cd7eadc0c}; !- Outlet Port

OS:Connection,
  {fa6f9cca-bc9f-46ce-b4eb-af30df0db84b}, !- Handle
  {d3c5719e-6aaf-4415-9dbe-1d66b6de9fb7}, !- Source Object
  3,                                      !- Outlet Port
  {116a91de-237a-4cbd-b907-e832f935d2b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5f6994f5-1c00-4bf2-9981-2cd165f6b26b}, !- Handle
  {116a91de-237a-4cbd-b907-e832f935d2b8}, !- Source Object
  6,                                      !- Outlet Port
  {cf74e6a7-7b8f-4aa8-86dd-9593bda9dbe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41dd27fc-61df-45e0-a3b7-e61cd7eadc0c}, !- Handle
  {cf74e6a7-7b8f-4aa8-86dd-9593bda9dbe8}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4f235ccc-4455-4cab-ada1-b4edc758ebe1}, !- Handle
  Zone Hospital ER_NurseStn C  - Story ground Reheat Coil Controller, !- Name
  {116a91de-237a-4cbd-b907-e832f935d2b8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f282acc5-b890-4fbb-b56a-394aea9fe891}, !- Handle
  Zone Hospital ER_NurseStn C  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {ff6f1b36-7d1f-4785-9049-8658a383081b}, !- Air Inlet Node Name
  0.296949108982413,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0890847326947239,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {116a91de-237a-4cbd-b907-e832f935d2b8}, !- Reheat Coil Name
  4.15917093622845e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9f7c4b58-8ad6-4a6b-b786-d80798d96216}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {39a86b68-9f7e-4f56-a72e-f78287f5144a}, !- Handle
  Zone Hospital ER_NurseStn C  - Story ground VAV Terminal Outlet Air Node, !- Name
  {9f7c4b58-8ad6-4a6b-b786-d80798d96216}, !- Inlet Port
  {d1073005-3e33-4ff4-8c5b-94a0290f787e}; !- Outlet Port

OS:Node,
  {9e1f803e-ac65-4c0a-aa36-3b6f8c0adc61}, !- Handle
  Zone Hospital ER_NurseStn C  - Story ground Return Air Node, !- Name
  {3ab46dcb-5470-4dc2-88b9-09e30b064806}, !- Inlet Port
  {d7ad72f1-454f-4c5d-b586-490af3bfb3f4}; !- Outlet Port

OS:Connection,
  {d1073005-3e33-4ff4-8c5b-94a0290f787e}, !- Handle
  {39a86b68-9f7e-4f56-a72e-f78287f5144a}, !- Source Object
  3,                                      !- Outlet Port
  {6bb8849e-4907-4fca-b548-142b13a393ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab46dcb-5470-4dc2-88b9-09e30b064806}, !- Handle
  {8042ca46-2aac-4e5f-b1c7-b5a7972f3ae7}, !- Source Object
  2,                                      !- Outlet Port
  {9e1f803e-ac65-4c0a-aa36-3b6f8c0adc61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7ad72f1-454f-4c5d-b586-490af3bfb3f4}, !- Handle
  {9e1f803e-ac65-4c0a-aa36-3b6f8c0adc61}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {03bc3389-f45b-4158-b7c7-a4ab0daa4fe3}, !- Handle
  Zone Hospital ER_NurseStn C  - Story ground VAV Terminal Inlet Air Node, !- Name
  {e454da57-7d66-42e1-ae89-3125e7430683}, !- Inlet Port
  {ff6f1b36-7d1f-4785-9049-8658a383081b}; !- Outlet Port

OS:Connection,
  {e454da57-7d66-42e1-ae89-3125e7430683}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  13,                                     !- Outlet Port
  {03bc3389-f45b-4158-b7c7-a4ab0daa4fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff6f1b36-7d1f-4785-9049-8658a383081b}, !- Handle
  {03bc3389-f45b-4158-b7c7-a4ab0daa4fe3}, !- Source Object
  3,                                      !- Outlet Port
  {f282acc5-b890-4fbb-b56a-394aea9fe891}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f7c4b58-8ad6-4a6b-b786-d80798d96216}, !- Handle
  {f282acc5-b890-4fbb-b56a-394aea9fe891}, !- Source Object
  12,                                     !- Outlet Port
  {39a86b68-9f7e-4f56-a72e-f78287f5144a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1314bb2c-d5ae-478a-9df3-3400d8de8820}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  56.2182543721813,                       !- U-Factor Times Area Value {W/K}
  6.27183597519817e-05,                   !- Maximum Water Flow Rate {m3/s}
  {6a8a76d8-2adf-4b66-a146-8d4307da56f2}, !- Water Inlet Node Name
  {9dc03c04-6d85-4c9b-91c4-8ef27d3b10b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2867.4081458289,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {52b55fb7-1a05-437a-8ef2-70e5fb23aacb}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story ground Reheat Coil Inlet Water Node, !- Name
  {5dec342e-b0bb-4050-9c80-dbf53af06ce3}, !- Inlet Port
  {6a8a76d8-2adf-4b66-a146-8d4307da56f2}; !- Outlet Port

OS:Connection,
  {5dec342e-b0bb-4050-9c80-dbf53af06ce3}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  16,                                     !- Outlet Port
  {52b55fb7-1a05-437a-8ef2-70e5fb23aacb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41c71583-6ae0-4377-9df1-192297e17294}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story ground Reheat Coil Outlet Water Node, !- Name
  {9dc03c04-6d85-4c9b-91c4-8ef27d3b10b9}, !- Inlet Port
  {c8dfb76a-dd91-4ee8-9b29-b044b3c79cd4}; !- Outlet Port

OS:Connection,
  {6a8a76d8-2adf-4b66-a146-8d4307da56f2}, !- Handle
  {52b55fb7-1a05-437a-8ef2-70e5fb23aacb}, !- Source Object
  3,                                      !- Outlet Port
  {1314bb2c-d5ae-478a-9df3-3400d8de8820}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9dc03c04-6d85-4c9b-91c4-8ef27d3b10b9}, !- Handle
  {1314bb2c-d5ae-478a-9df3-3400d8de8820}, !- Source Object
  6,                                      !- Outlet Port
  {41c71583-6ae0-4377-9df1-192297e17294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8dfb76a-dd91-4ee8-9b29-b044b3c79cd4}, !- Handle
  {41c71583-6ae0-4377-9df1-192297e17294}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cc3aef87-8420-43c6-9476-46cd7aee06c0}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story ground Reheat Coil Controller, !- Name
  {1314bb2c-d5ae-478a-9df3-3400d8de8820}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {933e5286-a7d8-48ac-80ce-4d0ad930cc8b}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {7e9b306f-0d15-4894-bc62-ccc2448545f0}, !- Air Inlet Node Name
  0.364562427265689,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.109368728179707,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1314bb2c-d5ae-478a-9df3-3400d8de8820}, !- Reheat Coil Name
  6.27183597519817e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9c17ad21-afaf-498e-8139-08813979476b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d17bd914-226f-4da1-95fe-561f10dd427e}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story ground VAV Terminal Outlet Air Node, !- Name
  {9c17ad21-afaf-498e-8139-08813979476b}, !- Inlet Port
  {e07c071f-523d-405c-83e2-21ab1a4e0b3f}; !- Outlet Port

OS:Node,
  {fb783907-5814-43d1-bb23-cfaa57e514c4}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story ground Return Air Node, !- Name
  {ff50b9c1-45c6-4b91-9559-10b6dc9d7db4}, !- Inlet Port
  {a58e5cc1-2e31-4edc-af26-48e4aa03cc8f}; !- Outlet Port

OS:Connection,
  {e07c071f-523d-405c-83e2-21ab1a4e0b3f}, !- Handle
  {d17bd914-226f-4da1-95fe-561f10dd427e}, !- Source Object
  3,                                      !- Outlet Port
  {ad644220-732c-4bc7-b495-99a9505aa7dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff50b9c1-45c6-4b91-9559-10b6dc9d7db4}, !- Handle
  {4e11340d-8999-4834-9367-cd1e8594a014}, !- Source Object
  2,                                      !- Outlet Port
  {fb783907-5814-43d1-bb23-cfaa57e514c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a58e5cc1-2e31-4edc-af26-48e4aa03cc8f}, !- Handle
  {fb783907-5814-43d1-bb23-cfaa57e514c4}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {1baef55b-3f8c-4bcc-a0f3-a2651dad4fd6}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story ground VAV Terminal Inlet Air Node, !- Name
  {f777440f-ac98-49fc-a75f-133382d0f7f5}, !- Inlet Port
  {7e9b306f-0d15-4894-bc62-ccc2448545f0}; !- Outlet Port

OS:Connection,
  {f777440f-ac98-49fc-a75f-133382d0f7f5}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  14,                                     !- Outlet Port
  {1baef55b-3f8c-4bcc-a0f3-a2651dad4fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e9b306f-0d15-4894-bc62-ccc2448545f0}, !- Handle
  {1baef55b-3f8c-4bcc-a0f3-a2651dad4fd6}, !- Source Object
  3,                                      !- Outlet Port
  {933e5286-a7d8-48ac-80ce-4d0ad930cc8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c17ad21-afaf-498e-8139-08813979476b}, !- Handle
  {933e5286-a7d8-48ac-80ce-4d0ad930cc8b}, !- Source Object
  12,                                     !- Outlet Port
  {d17bd914-226f-4da1-95fe-561f10dd427e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f683e08f-6e44-43b5-86f8-982cb1193bee}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  5.59688335155484,                       !- U-Factor Times Area Value {W/K}
  6.45290813444465e-06,                   !- Maximum Water Flow Rate {m3/s}
  {2572455a-15e2-4ef2-811a-d004d3226907}, !- Water Inlet Node Name
  {0f7d33aa-f47c-4f41-ae07-0802645139a4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  295.019216417048,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4af20844-25a5-4bde-ae46-367e86c4ce0b}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground Reheat Coil Inlet Water Node, !- Name
  {441418fc-8d72-42d9-a068-568113e73e5f}, !- Inlet Port
  {2572455a-15e2-4ef2-811a-d004d3226907}; !- Outlet Port

OS:Connection,
  {441418fc-8d72-42d9-a068-568113e73e5f}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  17,                                     !- Outlet Port
  {4af20844-25a5-4bde-ae46-367e86c4ce0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31d354f4-1b53-415d-be7b-3af920b47d6f}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground Reheat Coil Outlet Water Node, !- Name
  {0f7d33aa-f47c-4f41-ae07-0802645139a4}, !- Inlet Port
  {88d989d3-87cb-48ec-931a-29afa180a342}; !- Outlet Port

OS:Connection,
  {2572455a-15e2-4ef2-811a-d004d3226907}, !- Handle
  {4af20844-25a5-4bde-ae46-367e86c4ce0b}, !- Source Object
  3,                                      !- Outlet Port
  {f683e08f-6e44-43b5-86f8-982cb1193bee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f7d33aa-f47c-4f41-ae07-0802645139a4}, !- Handle
  {f683e08f-6e44-43b5-86f8-982cb1193bee}, !- Source Object
  6,                                      !- Outlet Port
  {31d354f4-1b53-415d-be7b-3af920b47d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88d989d3-87cb-48ec-931a-29afa180a342}, !- Handle
  {31d354f4-1b53-415d-be7b-3af920b47d6f}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c612a88e-4869-43f2-be39-70386e257faa}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground Reheat Coil Controller, !- Name
  {f683e08f-6e44-43b5-86f8-982cb1193bee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5bc33fbb-f6b5-414f-a2d6-99d8e72cf7a9}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {23bc79c0-d00f-408c-bb57-267f5c9112bd}, !- Air Inlet Node Name
  0.0451866799798207,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0135560039939462,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f683e08f-6e44-43b5-86f8-982cb1193bee}, !- Reheat Coil Name
  6.45290813444465e-06,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a021f5d1-f96f-4f16-9c7c-160245fb6352}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e1885a9c-12ae-4ad9-a40b-091b2c36d32b}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground VAV Terminal Outlet Air Node, !- Name
  {a021f5d1-f96f-4f16-9c7c-160245fb6352}, !- Inlet Port
  {bd47eafb-895a-4aed-ab3d-6fa2d40c5ce2}; !- Outlet Port

OS:Node,
  {440f9412-79b3-41f4-b71a-368d24a0ce22}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground Return Air Node, !- Name
  {790936ff-15de-44f0-9b51-a502272bd7a8}, !- Inlet Port
  {fb7e72bf-d6cc-4ae7-8c75-a00c58ca01e0}; !- Outlet Port

OS:Connection,
  {bd47eafb-895a-4aed-ab3d-6fa2d40c5ce2}, !- Handle
  {e1885a9c-12ae-4ad9-a40b-091b2c36d32b}, !- Source Object
  3,                                      !- Outlet Port
  {6ad4b61a-e471-4830-8590-04fcdec34df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {790936ff-15de-44f0-9b51-a502272bd7a8}, !- Handle
  {8c0c232b-c42f-41ac-8f92-30b2b84285d7}, !- Source Object
  2,                                      !- Outlet Port
  {440f9412-79b3-41f4-b71a-368d24a0ce22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb7e72bf-d6cc-4ae7-8c75-a00c58ca01e0}, !- Handle
  {440f9412-79b3-41f4-b71a-368d24a0ce22}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c7958831-b2af-4751-ab4e-d401e0fe63de}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground VAV Terminal Inlet Air Node, !- Name
  {a89254d2-58ee-4503-86f2-93807b341fb8}, !- Inlet Port
  {23bc79c0-d00f-408c-bb57-267f5c9112bd}; !- Outlet Port

OS:Connection,
  {a89254d2-58ee-4503-86f2-93807b341fb8}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  15,                                     !- Outlet Port
  {c7958831-b2af-4751-ab4e-d401e0fe63de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23bc79c0-d00f-408c-bb57-267f5c9112bd}, !- Handle
  {c7958831-b2af-4751-ab4e-d401e0fe63de}, !- Source Object
  3,                                      !- Outlet Port
  {5bc33fbb-f6b5-414f-a2d6-99d8e72cf7a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a021f5d1-f96f-4f16-9c7c-160245fb6352}, !- Handle
  {5bc33fbb-f6b5-414f-a2d6-99d8e72cf7a9}, !- Source Object
  12,                                     !- Outlet Port
  {e1885a9c-12ae-4ad9-a40b-091b2c36d32b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a4b562c3-f6a9-4d89-9835-d0ce8ef52434}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  6.1830852521124,                        !- U-Factor Times Area Value {W/K}
  7.78424569364366e-06,                   !- Maximum Water Flow Rate {m3/s}
  {bdb18fbe-2817-4f71-90b4-00d4f8d2dad7}, !- Water Inlet Node Name
  {fecab42d-a0bc-4cb0-b61e-52451eee5843}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  355.886372018555,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4b6d5a9a-24aa-434e-8437-53596df3c7dc}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground Reheat Coil Inlet Water Node, !- Name
  {1891cf1d-00df-4a90-be34-f3bf057cd0d2}, !- Inlet Port
  {bdb18fbe-2817-4f71-90b4-00d4f8d2dad7}; !- Outlet Port

OS:Connection,
  {1891cf1d-00df-4a90-be34-f3bf057cd0d2}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  18,                                     !- Outlet Port
  {4b6d5a9a-24aa-434e-8437-53596df3c7dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff7f33b9-57db-4788-92a2-45316ab67e05}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground Reheat Coil Outlet Water Node, !- Name
  {fecab42d-a0bc-4cb0-b61e-52451eee5843}, !- Inlet Port
  {8159324a-941c-471e-9801-98823fce7827}; !- Outlet Port

OS:Connection,
  {bdb18fbe-2817-4f71-90b4-00d4f8d2dad7}, !- Handle
  {4b6d5a9a-24aa-434e-8437-53596df3c7dc}, !- Source Object
  3,                                      !- Outlet Port
  {a4b562c3-f6a9-4d89-9835-d0ce8ef52434}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fecab42d-a0bc-4cb0-b61e-52451eee5843}, !- Handle
  {a4b562c3-f6a9-4d89-9835-d0ce8ef52434}, !- Source Object
  6,                                      !- Outlet Port
  {ff7f33b9-57db-4788-92a2-45316ab67e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8159324a-941c-471e-9801-98823fce7827}, !- Handle
  {ff7f33b9-57db-4788-92a2-45316ab67e05}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cc5e55bb-6468-42ed-870e-51cd31916ebf}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground Reheat Coil Controller, !- Name
  {a4b562c3-f6a9-4d89-9835-d0ce8ef52434}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {166535bd-9b4e-4089-9350-473732d38c23}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {878b787c-99ce-43b3-aa82-6558cc386e99}, !- Air Inlet Node Name
  0.117334585122557,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0352003755367671,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a4b562c3-f6a9-4d89-9835-d0ce8ef52434}, !- Reheat Coil Name
  7.78424569364366e-06,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5f142942-61fd-4a3d-a348-4c3f76395355}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {26c60451-1800-4e1d-b901-bced7d6865d0}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground VAV Terminal Outlet Air Node, !- Name
  {5f142942-61fd-4a3d-a348-4c3f76395355}, !- Inlet Port
  {ff6fd700-7a2a-48db-8321-36ba7d6c74cb}; !- Outlet Port

OS:Node,
  {01bff255-67a6-4f83-9e4b-82e3ab4b462d}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground Return Air Node, !- Name
  {6f8aa088-0660-40eb-8fb6-b8761ca4cb47}, !- Inlet Port
  {611c020b-e50c-494f-913e-115883db0fd1}; !- Outlet Port

OS:Connection,
  {ff6fd700-7a2a-48db-8321-36ba7d6c74cb}, !- Handle
  {26c60451-1800-4e1d-b901-bced7d6865d0}, !- Source Object
  3,                                      !- Outlet Port
  {eb00c4e1-7d65-4c4a-b4b3-d3234e937a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f8aa088-0660-40eb-8fb6-b8761ca4cb47}, !- Handle
  {645d7458-4b68-4071-b8df-508efcb2a007}, !- Source Object
  2,                                      !- Outlet Port
  {01bff255-67a6-4f83-9e4b-82e3ab4b462d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {611c020b-e50c-494f-913e-115883db0fd1}, !- Handle
  {01bff255-67a6-4f83-9e4b-82e3ab4b462d}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {48972872-6655-41d4-9a01-04a34d935a97}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground VAV Terminal Inlet Air Node, !- Name
  {97333c33-2805-49d1-97b7-3a689f15cd55}, !- Inlet Port
  {878b787c-99ce-43b3-aa82-6558cc386e99}; !- Outlet Port

OS:Connection,
  {97333c33-2805-49d1-97b7-3a689f15cd55}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  16,                                     !- Outlet Port
  {48972872-6655-41d4-9a01-04a34d935a97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {878b787c-99ce-43b3-aa82-6558cc386e99}, !- Handle
  {48972872-6655-41d4-9a01-04a34d935a97}, !- Source Object
  3,                                      !- Outlet Port
  {166535bd-9b4e-4089-9350-473732d38c23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f142942-61fd-4a3d-a348-4c3f76395355}, !- Handle
  {166535bd-9b4e-4089-9350-473732d38c23}, !- Source Object
  12,                                     !- Outlet Port
  {26c60451-1800-4e1d-b901-bced7d6865d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {604d9f8d-af63-4977-b27b-7ac3f220f24f}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  5.82896694406132,                       !- U-Factor Times Area Value {W/K}
  6.76473446405924e-06,                   !- Maximum Water Flow Rate {m3/s}
  {df9a1bfd-c373-4353-afdf-4570b5a9d137}, !- Water Inlet Node Name
  {28dab31c-92b5-4831-84bd-801f2185e832}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  309.275542015431,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {454d5028-3c16-471e-8d80-0fe68c77248a}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground Reheat Coil Inlet Water Node, !- Name
  {aca9e2c9-0abb-4fbf-8d41-537bf9f5662b}, !- Inlet Port
  {df9a1bfd-c373-4353-afdf-4570b5a9d137}; !- Outlet Port

OS:Connection,
  {aca9e2c9-0abb-4fbf-8d41-537bf9f5662b}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  19,                                     !- Outlet Port
  {454d5028-3c16-471e-8d80-0fe68c77248a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {876f327b-a02e-47f9-b9a1-a2c0bb25719e}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground Reheat Coil Outlet Water Node, !- Name
  {28dab31c-92b5-4831-84bd-801f2185e832}, !- Inlet Port
  {f5940c4f-8e2f-43d8-83c7-dd44d69b1369}; !- Outlet Port

OS:Connection,
  {df9a1bfd-c373-4353-afdf-4570b5a9d137}, !- Handle
  {454d5028-3c16-471e-8d80-0fe68c77248a}, !- Source Object
  3,                                      !- Outlet Port
  {604d9f8d-af63-4977-b27b-7ac3f220f24f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {28dab31c-92b5-4831-84bd-801f2185e832}, !- Handle
  {604d9f8d-af63-4977-b27b-7ac3f220f24f}, !- Source Object
  6,                                      !- Outlet Port
  {876f327b-a02e-47f9-b9a1-a2c0bb25719e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5940c4f-8e2f-43d8-83c7-dd44d69b1369}, !- Handle
  {876f327b-a02e-47f9-b9a1-a2c0bb25719e}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8e3c70ec-0828-46a3-b920-7322c5b1dfe4}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground Reheat Coil Controller, !- Name
  {604d9f8d-af63-4977-b27b-7ac3f220f24f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6ad091e4-f41b-49b6-b920-8aa0155a0f68}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {9f15d086-79c7-4dac-a0ac-6a11bf4695dc}, !- Air Inlet Node Name
  0.0495257578992046,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0148577273697614,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {604d9f8d-af63-4977-b27b-7ac3f220f24f}, !- Reheat Coil Name
  6.76473446405924e-06,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {57d5a094-561b-4fe5-b98f-06b13db8fc51}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5c62071b-b8e4-4fb0-8111-5d08da2e5fd8}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground VAV Terminal Outlet Air Node, !- Name
  {57d5a094-561b-4fe5-b98f-06b13db8fc51}, !- Inlet Port
  {3d4a3110-c9a7-4c9c-944b-b59f6369f3ae}; !- Outlet Port

OS:Node,
  {5d59cb50-41e6-462a-9790-5fcdf9156d7d}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground Return Air Node, !- Name
  {0e398826-1ec6-4d77-acb4-2efa1616c684}, !- Inlet Port
  {4ee51c3a-cfc7-43de-af9d-285802575902}; !- Outlet Port

OS:Connection,
  {3d4a3110-c9a7-4c9c-944b-b59f6369f3ae}, !- Handle
  {5c62071b-b8e4-4fb0-8111-5d08da2e5fd8}, !- Source Object
  3,                                      !- Outlet Port
  {39d7f6a8-8729-453b-bb7f-28d2384491bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e398826-1ec6-4d77-acb4-2efa1616c684}, !- Handle
  {1b594535-05f3-4f19-9c64-ddc0414e4a80}, !- Source Object
  2,                                      !- Outlet Port
  {5d59cb50-41e6-462a-9790-5fcdf9156d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ee51c3a-cfc7-43de-af9d-285802575902}, !- Handle
  {5d59cb50-41e6-462a-9790-5fcdf9156d7d}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {02467e18-f944-457e-adbf-280bdf6cda99}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground VAV Terminal Inlet Air Node, !- Name
  {4edefb4e-c257-4edd-8169-914bd5cbc42b}, !- Inlet Port
  {9f15d086-79c7-4dac-a0ac-6a11bf4695dc}; !- Outlet Port

OS:Connection,
  {4edefb4e-c257-4edd-8169-914bd5cbc42b}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  17,                                     !- Outlet Port
  {02467e18-f944-457e-adbf-280bdf6cda99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f15d086-79c7-4dac-a0ac-6a11bf4695dc}, !- Handle
  {02467e18-f944-457e-adbf-280bdf6cda99}, !- Source Object
  3,                                      !- Outlet Port
  {6ad091e4-f41b-49b6-b920-8aa0155a0f68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57d5a094-561b-4fe5-b98f-06b13db8fc51}, !- Handle
  {6ad091e4-f41b-49b6-b920-8aa0155a0f68}, !- Source Object
  12,                                     !- Outlet Port
  {5c62071b-b8e4-4fb0-8111-5d08da2e5fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {53108863-7690-4f84-be09-536fa824afc7}, !- Handle
  Zone Hospital ER_Triage A  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  5.72367427808246,                       !- U-Factor Times Area Value {W/K}
  6.80130764767884e-06,                   !- Maximum Water Flow Rate {m3/s}
  {b66e2a03-ca38-476e-87ab-3abe1a514590}, !- Water Inlet Node Name
  {154bda99-0ed7-4aca-9cd2-f656ee30c8ea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  310.947624082699,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {400fdfc1-b22a-4c98-8d4f-334b97e82398}, !- Handle
  Zone Hospital ER_Triage A  - Story ground Reheat Coil Inlet Water Node, !- Name
  {7d99eda8-f69b-458b-a851-27172ba7b2fb}, !- Inlet Port
  {b66e2a03-ca38-476e-87ab-3abe1a514590}; !- Outlet Port

OS:Connection,
  {7d99eda8-f69b-458b-a851-27172ba7b2fb}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  20,                                     !- Outlet Port
  {400fdfc1-b22a-4c98-8d4f-334b97e82398}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {136a6238-45f1-46e0-b3c7-1eebb42eca00}, !- Handle
  Zone Hospital ER_Triage A  - Story ground Reheat Coil Outlet Water Node, !- Name
  {154bda99-0ed7-4aca-9cd2-f656ee30c8ea}, !- Inlet Port
  {3347ac40-45e7-4ae3-828c-8910f0563048}; !- Outlet Port

OS:Connection,
  {b66e2a03-ca38-476e-87ab-3abe1a514590}, !- Handle
  {400fdfc1-b22a-4c98-8d4f-334b97e82398}, !- Source Object
  3,                                      !- Outlet Port
  {53108863-7690-4f84-be09-536fa824afc7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {154bda99-0ed7-4aca-9cd2-f656ee30c8ea}, !- Handle
  {53108863-7690-4f84-be09-536fa824afc7}, !- Source Object
  6,                                      !- Outlet Port
  {136a6238-45f1-46e0-b3c7-1eebb42eca00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3347ac40-45e7-4ae3-828c-8910f0563048}, !- Handle
  {136a6238-45f1-46e0-b3c7-1eebb42eca00}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8f74395e-cc97-4e1d-b1c7-4ac7dcce7cee}, !- Handle
  Zone Hospital ER_Triage A  - Story ground Reheat Coil Controller, !- Name
  {53108863-7690-4f84-be09-536fa824afc7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2cd77dd3-b444-4c5b-8760-fd5449f55996}, !- Handle
  Zone Hospital ER_Triage A  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {8f686bb7-00c0-4138-83e9-290f95ffdbe8}, !- Air Inlet Node Name
  0.0603970887078209,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0181191266123463,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {53108863-7690-4f84-be09-536fa824afc7}, !- Reheat Coil Name
  6.80130764767884e-06,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {986d1e58-e052-42f4-a693-c11d9da5fd9e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3f418fc6-0f26-4cbb-8fb9-9b3e5516e498}, !- Handle
  Zone Hospital ER_Triage A  - Story ground VAV Terminal Outlet Air Node, !- Name
  {986d1e58-e052-42f4-a693-c11d9da5fd9e}, !- Inlet Port
  {fcf28191-11d3-4536-baf3-d1d7e7a6521e}; !- Outlet Port

OS:Node,
  {717edfc7-f62b-4266-b5a6-2baab31090d5}, !- Handle
  Zone Hospital ER_Triage A  - Story ground Return Air Node, !- Name
  {34b394e3-e09f-4b1a-9af9-cca3d584f72d}, !- Inlet Port
  {f56f0ad2-cc9a-4999-8080-295f2cdb6b9e}; !- Outlet Port

OS:Connection,
  {fcf28191-11d3-4536-baf3-d1d7e7a6521e}, !- Handle
  {3f418fc6-0f26-4cbb-8fb9-9b3e5516e498}, !- Source Object
  3,                                      !- Outlet Port
  {4c366bcf-19ed-47a3-ab5e-f39898f24306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34b394e3-e09f-4b1a-9af9-cca3d584f72d}, !- Handle
  {1c933167-112c-40ee-a865-db473018a0a4}, !- Source Object
  2,                                      !- Outlet Port
  {717edfc7-f62b-4266-b5a6-2baab31090d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f56f0ad2-cc9a-4999-8080-295f2cdb6b9e}, !- Handle
  {717edfc7-f62b-4266-b5a6-2baab31090d5}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {aedd3eaa-5da8-4221-ab2e-467c218fc312}, !- Handle
  Zone Hospital ER_Triage A  - Story ground VAV Terminal Inlet Air Node, !- Name
  {46506a02-c90a-4539-938d-a415a0a38231}, !- Inlet Port
  {8f686bb7-00c0-4138-83e9-290f95ffdbe8}; !- Outlet Port

OS:Connection,
  {46506a02-c90a-4539-938d-a415a0a38231}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  18,                                     !- Outlet Port
  {aedd3eaa-5da8-4221-ab2e-467c218fc312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f686bb7-00c0-4138-83e9-290f95ffdbe8}, !- Handle
  {aedd3eaa-5da8-4221-ab2e-467c218fc312}, !- Source Object
  3,                                      !- Outlet Port
  {2cd77dd3-b444-4c5b-8760-fd5449f55996}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {986d1e58-e052-42f4-a693-c11d9da5fd9e}, !- Handle
  {2cd77dd3-b444-4c5b-8760-fd5449f55996}, !- Source Object
  12,                                     !- Outlet Port
  {3f418fc6-0f26-4cbb-8fb9-9b3e5516e498}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9ca57310-2630-41cb-bd3a-3932c0a44543}, !- Handle
  Zone Hospital ER_Triage B  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  7.97248699108858,                       !- U-Factor Times Area Value {W/K}
  1.00370276322503e-05,                   !- Maximum Water Flow Rate {m3/s}
  {88cb5150-76f3-494d-8193-940a9539b100}, !- Water Inlet Node Name
  {0e748b1b-3fa5-46f6-9e99-8ea2aee460af}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  458.880858913323,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {86df628c-ed8e-41ff-9b2a-bf7870ff61c8}, !- Handle
  Zone Hospital ER_Triage B  - Story ground Reheat Coil Inlet Water Node, !- Name
  {67193d0f-85d7-40f3-a05d-b9aadcf355cb}, !- Inlet Port
  {88cb5150-76f3-494d-8193-940a9539b100}; !- Outlet Port

OS:Connection,
  {67193d0f-85d7-40f3-a05d-b9aadcf355cb}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  21,                                     !- Outlet Port
  {86df628c-ed8e-41ff-9b2a-bf7870ff61c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2accc42a-88d5-4d68-9df7-51abf827bd2a}, !- Handle
  Zone Hospital ER_Triage B  - Story ground Reheat Coil Outlet Water Node, !- Name
  {0e748b1b-3fa5-46f6-9e99-8ea2aee460af}, !- Inlet Port
  {aedcc301-51db-4671-8ea5-3611c16e5fad}; !- Outlet Port

OS:Connection,
  {88cb5150-76f3-494d-8193-940a9539b100}, !- Handle
  {86df628c-ed8e-41ff-9b2a-bf7870ff61c8}, !- Source Object
  3,                                      !- Outlet Port
  {9ca57310-2630-41cb-bd3a-3932c0a44543}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0e748b1b-3fa5-46f6-9e99-8ea2aee460af}, !- Handle
  {9ca57310-2630-41cb-bd3a-3932c0a44543}, !- Source Object
  6,                                      !- Outlet Port
  {2accc42a-88d5-4d68-9df7-51abf827bd2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aedcc301-51db-4671-8ea5-3611c16e5fad}, !- Handle
  {2accc42a-88d5-4d68-9df7-51abf827bd2a}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3a4127b9-7abc-4cbb-b4e6-737e42ac39ff}, !- Handle
  Zone Hospital ER_Triage B  - Story ground Reheat Coil Controller, !- Name
  {9ca57310-2630-41cb-bd3a-3932c0a44543}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {73ff08d4-267c-418b-bb8f-5051242b1de8}, !- Handle
  Zone Hospital ER_Triage B  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {25840477-fb03-4eba-8311-6263aa1d4637}, !- Air Inlet Node Name
  0.151291534137391,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0453874602412173,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9ca57310-2630-41cb-bd3a-3932c0a44543}, !- Reheat Coil Name
  1.00370276322503e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {024057d6-1742-4ea6-83a0-4316e6ea629e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {69420e91-c572-4a6b-b8c4-90f21bf18b86}, !- Handle
  Zone Hospital ER_Triage B  - Story ground VAV Terminal Outlet Air Node, !- Name
  {024057d6-1742-4ea6-83a0-4316e6ea629e}, !- Inlet Port
  {b974ff46-7d34-460d-b018-5f9f6e494b1f}; !- Outlet Port

OS:Node,
  {20e95a46-e227-44dd-bb51-ad51f97e1042}, !- Handle
  Zone Hospital ER_Triage B  - Story ground Return Air Node, !- Name
  {435a18c1-eac0-41d9-bd6c-7b9900389fb5}, !- Inlet Port
  {232e69f5-475a-47ab-8330-8bca3298e212}; !- Outlet Port

OS:Connection,
  {b974ff46-7d34-460d-b018-5f9f6e494b1f}, !- Handle
  {69420e91-c572-4a6b-b8c4-90f21bf18b86}, !- Source Object
  3,                                      !- Outlet Port
  {877c359c-20c9-4923-9873-fa8003c04d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {435a18c1-eac0-41d9-bd6c-7b9900389fb5}, !- Handle
  {1bf18af9-903d-44eb-a863-67188bb8fd31}, !- Source Object
  2,                                      !- Outlet Port
  {20e95a46-e227-44dd-bb51-ad51f97e1042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {232e69f5-475a-47ab-8330-8bca3298e212}, !- Handle
  {20e95a46-e227-44dd-bb51-ad51f97e1042}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {eaaaa9ea-3f0f-449e-8652-d81330c0bb91}, !- Handle
  Zone Hospital ER_Triage B  - Story ground VAV Terminal Inlet Air Node, !- Name
  {853e5cc5-c7a0-4df7-aebe-d6bb2dbbdaca}, !- Inlet Port
  {25840477-fb03-4eba-8311-6263aa1d4637}; !- Outlet Port

OS:Connection,
  {853e5cc5-c7a0-4df7-aebe-d6bb2dbbdaca}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  19,                                     !- Outlet Port
  {eaaaa9ea-3f0f-449e-8652-d81330c0bb91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25840477-fb03-4eba-8311-6263aa1d4637}, !- Handle
  {eaaaa9ea-3f0f-449e-8652-d81330c0bb91}, !- Source Object
  3,                                      !- Outlet Port
  {73ff08d4-267c-418b-bb8f-5051242b1de8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {024057d6-1742-4ea6-83a0-4316e6ea629e}, !- Handle
  {73ff08d4-267c-418b-bb8f-5051242b1de8}, !- Source Object
  12,                                     !- Outlet Port
  {69420e91-c572-4a6b-b8c4-90f21bf18b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4330d2a1-1dcb-4cec-8ddb-18cfa0ac0fa2}, !- Handle
  Zone Hospital ER_Triage C  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  6.05208410379575,                       !- U-Factor Times Area Value {W/K}
  7.21496486055868e-06,                   !- Maximum Water Flow Rate {m3/s}
  {390e2ae3-33f5-48a6-b87b-f35d502a3e31}, !- Water Inlet Node Name
  {8aae836d-822c-42c1-8d92-c9e7ee3525d5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  329.85953546691,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8ecb3d1f-5355-4f6c-b96a-042bb92a470e}, !- Handle
  Zone Hospital ER_Triage C  - Story ground Reheat Coil Inlet Water Node, !- Name
  {00040b58-efc0-40aa-80bf-7912830a3a98}, !- Inlet Port
  {390e2ae3-33f5-48a6-b87b-f35d502a3e31}; !- Outlet Port

OS:Connection,
  {00040b58-efc0-40aa-80bf-7912830a3a98}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  22,                                     !- Outlet Port
  {8ecb3d1f-5355-4f6c-b96a-042bb92a470e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12d36014-6875-4565-9acb-0a99ed0d6a73}, !- Handle
  Zone Hospital ER_Triage C  - Story ground Reheat Coil Outlet Water Node, !- Name
  {8aae836d-822c-42c1-8d92-c9e7ee3525d5}, !- Inlet Port
  {8f54a146-635d-4a33-8196-21d1e457d57e}; !- Outlet Port

OS:Connection,
  {390e2ae3-33f5-48a6-b87b-f35d502a3e31}, !- Handle
  {8ecb3d1f-5355-4f6c-b96a-042bb92a470e}, !- Source Object
  3,                                      !- Outlet Port
  {4330d2a1-1dcb-4cec-8ddb-18cfa0ac0fa2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8aae836d-822c-42c1-8d92-c9e7ee3525d5}, !- Handle
  {4330d2a1-1dcb-4cec-8ddb-18cfa0ac0fa2}, !- Source Object
  6,                                      !- Outlet Port
  {12d36014-6875-4565-9acb-0a99ed0d6a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f54a146-635d-4a33-8196-21d1e457d57e}, !- Handle
  {12d36014-6875-4565-9acb-0a99ed0d6a73}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ec16662a-d098-4bf8-9b11-bcdc7bcf11d6}, !- Handle
  Zone Hospital ER_Triage C  - Story ground Reheat Coil Controller, !- Name
  {4330d2a1-1dcb-4cec-8ddb-18cfa0ac0fa2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8322c663-b918-4912-99bd-05041c3907d0}, !- Handle
  Zone Hospital ER_Triage C  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {0c2a6a9d-32d1-4909-b925-9ab5ccb503f0}, !- Air Inlet Node Name
  0.0661350625060591,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0198405187518177,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4330d2a1-1dcb-4cec-8ddb-18cfa0ac0fa2}, !- Reheat Coil Name
  7.21496486055868e-06,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9b37330b-063f-49fd-ab5c-3ce6f8617bd8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f9c82086-4ef0-4001-aeff-71216b12ed9e}, !- Handle
  Zone Hospital ER_Triage C  - Story ground VAV Terminal Outlet Air Node, !- Name
  {9b37330b-063f-49fd-ab5c-3ce6f8617bd8}, !- Inlet Port
  {d96a9d1a-580a-4bce-9d57-e2437067c660}; !- Outlet Port

OS:Node,
  {c295fb58-e81c-4eb9-94ba-ede7c6b45967}, !- Handle
  Zone Hospital ER_Triage C  - Story ground Return Air Node, !- Name
  {4df8b0b4-242d-49df-ae07-a2e24a94690d}, !- Inlet Port
  {a0da480a-17a1-4da9-baf5-d1674ae85b83}; !- Outlet Port

OS:Connection,
  {d96a9d1a-580a-4bce-9d57-e2437067c660}, !- Handle
  {f9c82086-4ef0-4001-aeff-71216b12ed9e}, !- Source Object
  3,                                      !- Outlet Port
  {4319ac75-501b-4505-85c2-c9c536a7cadb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4df8b0b4-242d-49df-ae07-a2e24a94690d}, !- Handle
  {8f78b0c9-7043-4592-8dee-e983642f3c0a}, !- Source Object
  2,                                      !- Outlet Port
  {c295fb58-e81c-4eb9-94ba-ede7c6b45967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0da480a-17a1-4da9-baf5-d1674ae85b83}, !- Handle
  {c295fb58-e81c-4eb9-94ba-ede7c6b45967}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {32c1f93b-cb5e-4427-935d-1951ad23e1f1}, !- Handle
  Zone Hospital ER_Triage C  - Story ground VAV Terminal Inlet Air Node, !- Name
  {ce05dcb1-f024-4c51-8966-1c595149338d}, !- Inlet Port
  {0c2a6a9d-32d1-4909-b925-9ab5ccb503f0}; !- Outlet Port

OS:Connection,
  {ce05dcb1-f024-4c51-8966-1c595149338d}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  20,                                     !- Outlet Port
  {32c1f93b-cb5e-4427-935d-1951ad23e1f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c2a6a9d-32d1-4909-b925-9ab5ccb503f0}, !- Handle
  {32c1f93b-cb5e-4427-935d-1951ad23e1f1}, !- Source Object
  3,                                      !- Outlet Port
  {8322c663-b918-4912-99bd-05041c3907d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b37330b-063f-49fd-ab5c-3ce6f8617bd8}, !- Handle
  {8322c663-b918-4912-99bd-05041c3907d0}, !- Source Object
  12,                                     !- Outlet Port
  {f9c82086-4ef0-4001-aeff-71216b12ed9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {57985d0b-6978-47ec-99ed-816f55642d38}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  33.3014185286892,                       !- U-Factor Times Area Value {W/K}
  3.83436630225171e-05,                   !- Maximum Water Flow Rate {m3/s}
  {c47a6308-6e25-4dc5-94b3-ce89c00c59cf}, !- Water Inlet Node Name
  {22808065-ffc0-401f-a5a5-491993c5118a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1753.02626099386,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2f1ac95f-64fd-4d7c-bed3-f18a92e7ba82}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground Reheat Coil Inlet Water Node, !- Name
  {7f539df5-2232-45f9-89e9-918c855f1c8c}, !- Inlet Port
  {c47a6308-6e25-4dc5-94b3-ce89c00c59cf}; !- Outlet Port

OS:Connection,
  {7f539df5-2232-45f9-89e9-918c855f1c8c}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  23,                                     !- Outlet Port
  {2f1ac95f-64fd-4d7c-bed3-f18a92e7ba82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a414f4e3-e229-466d-9365-21ae038963a3}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground Reheat Coil Outlet Water Node, !- Name
  {22808065-ffc0-401f-a5a5-491993c5118a}, !- Inlet Port
  {39a959cb-ed59-46f9-85ab-c977f6f47863}; !- Outlet Port

OS:Connection,
  {c47a6308-6e25-4dc5-94b3-ce89c00c59cf}, !- Handle
  {2f1ac95f-64fd-4d7c-bed3-f18a92e7ba82}, !- Source Object
  3,                                      !- Outlet Port
  {57985d0b-6978-47ec-99ed-816f55642d38}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {22808065-ffc0-401f-a5a5-491993c5118a}, !- Handle
  {57985d0b-6978-47ec-99ed-816f55642d38}, !- Source Object
  6,                                      !- Outlet Port
  {a414f4e3-e229-466d-9365-21ae038963a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39a959cb-ed59-46f9-85ab-c977f6f47863}, !- Handle
  {a414f4e3-e229-466d-9365-21ae038963a3}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {66f27127-eb88-4d19-ab9a-080466ab59a3}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground Reheat Coil Controller, !- Name
  {57985d0b-6978-47ec-99ed-816f55642d38}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5891b014-3786-4dbc-acd3-a9ce50b0e654}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {3ece4e55-0e8c-4ff6-9204-efaa9bf0d114}, !- Air Inlet Node Name
  0.266186689929212,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0798560069787635,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {57985d0b-6978-47ec-99ed-816f55642d38}, !- Reheat Coil Name
  3.83436630225171e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {181dd577-1c81-4899-a026-65430b2df3e0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0eba2869-121e-4c0e-b2e1-a48c88b34be4}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground VAV Terminal Outlet Air Node, !- Name
  {181dd577-1c81-4899-a026-65430b2df3e0}, !- Inlet Port
  {74749445-a6a7-4671-98af-d69326c6cee5}; !- Outlet Port

OS:Node,
  {99b461f8-d623-4b27-8c83-eb8c5da5f9f0}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground Return Air Node, !- Name
  {fe4d22e2-9e4b-449e-b453-3ef3ee18dab1}, !- Inlet Port
  {3d663c11-faed-4c16-aeb8-a2cd3bdb09b2}; !- Outlet Port

OS:Connection,
  {74749445-a6a7-4671-98af-d69326c6cee5}, !- Handle
  {0eba2869-121e-4c0e-b2e1-a48c88b34be4}, !- Source Object
  3,                                      !- Outlet Port
  {c782602f-7af8-479f-b1c2-7393a4bb2a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe4d22e2-9e4b-449e-b453-3ef3ee18dab1}, !- Handle
  {aed59417-e09e-4728-bdca-9cb5e18b0e1d}, !- Source Object
  2,                                      !- Outlet Port
  {99b461f8-d623-4b27-8c83-eb8c5da5f9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d663c11-faed-4c16-aeb8-a2cd3bdb09b2}, !- Handle
  {99b461f8-d623-4b27-8c83-eb8c5da5f9f0}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {2c0eb8bc-8f19-428d-887a-c24def45f04d}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground VAV Terminal Inlet Air Node, !- Name
  {2f48c964-3512-49c9-84db-240c74073f06}, !- Inlet Port
  {3ece4e55-0e8c-4ff6-9204-efaa9bf0d114}; !- Outlet Port

OS:Connection,
  {2f48c964-3512-49c9-84db-240c74073f06}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  21,                                     !- Outlet Port
  {2c0eb8bc-8f19-428d-887a-c24def45f04d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ece4e55-0e8c-4ff6-9204-efaa9bf0d114}, !- Handle
  {2c0eb8bc-8f19-428d-887a-c24def45f04d}, !- Source Object
  3,                                      !- Outlet Port
  {5891b014-3786-4dbc-acd3-a9ce50b0e654}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {181dd577-1c81-4899-a026-65430b2df3e0}, !- Handle
  {5891b014-3786-4dbc-acd3-a9ce50b0e654}, !- Source Object
  12,                                     !- Outlet Port
  {0eba2869-121e-4c0e-b2e1-a48c88b34be4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {41c27062-736c-4498-91e7-8235923a5bfe}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  28.8147714979346,                       !- U-Factor Times Area Value {W/K}
  3.62765919925643e-05,                   !- Maximum Water Flow Rate {m3/s}
  {35d3d8af-f35f-406a-96f6-00fe1335cf14}, !- Water Inlet Node Name
  {0b74304a-1506-4bb0-92f1-385e818856fd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1658.52225398965,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4331686a-e468-45d6-9646-0f1d078fb3c3}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground Reheat Coil Inlet Water Node, !- Name
  {ab5f4a8b-73c9-41de-8bd2-639f1fb755f8}, !- Inlet Port
  {35d3d8af-f35f-406a-96f6-00fe1335cf14}; !- Outlet Port

OS:Connection,
  {ab5f4a8b-73c9-41de-8bd2-639f1fb755f8}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  24,                                     !- Outlet Port
  {4331686a-e468-45d6-9646-0f1d078fb3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {279be973-aac9-4b3b-b33a-f600d5977a30}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground Reheat Coil Outlet Water Node, !- Name
  {0b74304a-1506-4bb0-92f1-385e818856fd}, !- Inlet Port
  {33aaabd1-5bf1-4711-bb53-0eb2c0b0877f}; !- Outlet Port

OS:Connection,
  {35d3d8af-f35f-406a-96f6-00fe1335cf14}, !- Handle
  {4331686a-e468-45d6-9646-0f1d078fb3c3}, !- Source Object
  3,                                      !- Outlet Port
  {41c27062-736c-4498-91e7-8235923a5bfe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0b74304a-1506-4bb0-92f1-385e818856fd}, !- Handle
  {41c27062-736c-4498-91e7-8235923a5bfe}, !- Source Object
  6,                                      !- Outlet Port
  {279be973-aac9-4b3b-b33a-f600d5977a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33aaabd1-5bf1-4711-bb53-0eb2c0b0877f}, !- Handle
  {279be973-aac9-4b3b-b33a-f600d5977a30}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d057dba2-b3df-4e13-b126-65065f19bb00}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground Reheat Coil Controller, !- Name
  {41c27062-736c-4498-91e7-8235923a5bfe}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d89ce999-9a18-4fc9-a3e7-ba5a32d01030}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {d1c6db11-fac0-40b3-bafb-f4a7f4e7c06d}, !- Air Inlet Node Name
  0.546809419772493,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.164042825931748,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {41c27062-736c-4498-91e7-8235923a5bfe}, !- Reheat Coil Name
  3.62765919925643e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ced83dc4-b4ee-495d-857e-fd0f87456442}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {54c9d1d7-6f59-4080-b278-2d50980ef4ea}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground VAV Terminal Outlet Air Node, !- Name
  {ced83dc4-b4ee-495d-857e-fd0f87456442}, !- Inlet Port
  {d54ce42f-bf15-4f70-9825-650faad4f465}; !- Outlet Port

OS:Node,
  {e8331dc2-1447-41ca-bb6c-70528aeeb0a8}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground Return Air Node, !- Name
  {9eaaf613-1182-44ea-99d4-05ab5f717893}, !- Inlet Port
  {8e5bf061-c41c-473b-bb49-0a6368f23f3c}; !- Outlet Port

OS:Connection,
  {d54ce42f-bf15-4f70-9825-650faad4f465}, !- Handle
  {54c9d1d7-6f59-4080-b278-2d50980ef4ea}, !- Source Object
  3,                                      !- Outlet Port
  {f73882ec-fa81-4b08-82bd-db661699e6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eaaf613-1182-44ea-99d4-05ab5f717893}, !- Handle
  {048c953e-b17a-4827-b10c-27a51f9d3374}, !- Source Object
  2,                                      !- Outlet Port
  {e8331dc2-1447-41ca-bb6c-70528aeeb0a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e5bf061-c41c-473b-bb49-0a6368f23f3c}, !- Handle
  {e8331dc2-1447-41ca-bb6c-70528aeeb0a8}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {66a0b7f1-0ee3-4418-b711-7d094c7b006b}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground VAV Terminal Inlet Air Node, !- Name
  {aa821887-5545-4892-86b9-d1e08f54a0c1}, !- Inlet Port
  {d1c6db11-fac0-40b3-bafb-f4a7f4e7c06d}; !- Outlet Port

OS:Connection,
  {aa821887-5545-4892-86b9-d1e08f54a0c1}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  22,                                     !- Outlet Port
  {66a0b7f1-0ee3-4418-b711-7d094c7b006b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c6db11-fac0-40b3-bafb-f4a7f4e7c06d}, !- Handle
  {66a0b7f1-0ee3-4418-b711-7d094c7b006b}, !- Source Object
  3,                                      !- Outlet Port
  {d89ce999-9a18-4fc9-a3e7-ba5a32d01030}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ced83dc4-b4ee-495d-857e-fd0f87456442}, !- Handle
  {d89ce999-9a18-4fc9-a3e7-ba5a32d01030}, !- Source Object
  12,                                     !- Outlet Port
  {54c9d1d7-6f59-4080-b278-2d50980ef4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1fc4e8d8-8d9e-4a27-a12f-36ba23cf0495}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  34.7560083342939,                       !- U-Factor Times Area Value {W/K}
  4.02938821319742e-05,                   !- Maximum Water Flow Rate {m3/s}
  {4a1fd6bc-c34b-45b8-a42b-21ef454460f4}, !- Water Inlet Node Name
  {29613d3b-dec8-4b21-8d91-b351980e227b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1842.1879384153,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8565fd66-8cee-47f7-9299-1769d22a8699}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground Reheat Coil Inlet Water Node, !- Name
  {c98c34d4-6250-4d65-8f1c-917f94d9a5b5}, !- Inlet Port
  {4a1fd6bc-c34b-45b8-a42b-21ef454460f4}; !- Outlet Port

OS:Connection,
  {c98c34d4-6250-4d65-8f1c-917f94d9a5b5}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  25,                                     !- Outlet Port
  {8565fd66-8cee-47f7-9299-1769d22a8699}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4cd6de00-8e74-4078-ad01-92f509c4431b}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground Reheat Coil Outlet Water Node, !- Name
  {29613d3b-dec8-4b21-8d91-b351980e227b}, !- Inlet Port
  {6364c64d-e90b-488f-923e-4a943a1a4c59}; !- Outlet Port

OS:Connection,
  {4a1fd6bc-c34b-45b8-a42b-21ef454460f4}, !- Handle
  {8565fd66-8cee-47f7-9299-1769d22a8699}, !- Source Object
  3,                                      !- Outlet Port
  {1fc4e8d8-8d9e-4a27-a12f-36ba23cf0495}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {29613d3b-dec8-4b21-8d91-b351980e227b}, !- Handle
  {1fc4e8d8-8d9e-4a27-a12f-36ba23cf0495}, !- Source Object
  6,                                      !- Outlet Port
  {4cd6de00-8e74-4078-ad01-92f509c4431b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6364c64d-e90b-488f-923e-4a943a1a4c59}, !- Handle
  {4cd6de00-8e74-4078-ad01-92f509c4431b}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c14fc35e-194a-4ffe-8d38-d651dd9a1890}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground Reheat Coil Controller, !- Name
  {1fc4e8d8-8d9e-4a27-a12f-36ba23cf0495}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9c2e01d4-b69d-4cdc-b2c6-c173c502c66d}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {600b4b87-f07c-4ae2-a07e-eb6850a1bd05}, !- Air Inlet Node Name
  0.292871559496328,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0878614678488983,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1fc4e8d8-8d9e-4a27-a12f-36ba23cf0495}, !- Reheat Coil Name
  4.02938821319742e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9c1bab33-697f-49eb-9f19-c3c20b58d885}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {431104a6-fbfb-46d1-b2fc-68859d0cda3b}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground VAV Terminal Outlet Air Node, !- Name
  {9c1bab33-697f-49eb-9f19-c3c20b58d885}, !- Inlet Port
  {16dee43e-2662-492a-a520-fba854c6f10e}; !- Outlet Port

OS:Node,
  {140d7138-8230-4ab7-a99b-cd8f7ef16149}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground Return Air Node, !- Name
  {66b47e9c-460e-499f-8c0c-85eb6a4c71d7}, !- Inlet Port
  {af0e0c3b-f778-460c-bed8-046ccad1275c}; !- Outlet Port

OS:Connection,
  {16dee43e-2662-492a-a520-fba854c6f10e}, !- Handle
  {431104a6-fbfb-46d1-b2fc-68859d0cda3b}, !- Source Object
  3,                                      !- Outlet Port
  {c429f565-ab6c-44b7-af95-b6005c0bee12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66b47e9c-460e-499f-8c0c-85eb6a4c71d7}, !- Handle
  {639ff441-a637-4951-a0fe-b16b5215607e}, !- Source Object
  2,                                      !- Outlet Port
  {140d7138-8230-4ab7-a99b-cd8f7ef16149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af0e0c3b-f778-460c-bed8-046ccad1275c}, !- Handle
  {140d7138-8230-4ab7-a99b-cd8f7ef16149}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {be0264bb-1678-4fd5-9492-2db3a0423a03}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground VAV Terminal Inlet Air Node, !- Name
  {e94e79b3-e5bc-480e-bba7-47a56a1e122e}, !- Inlet Port
  {600b4b87-f07c-4ae2-a07e-eb6850a1bd05}; !- Outlet Port

OS:Connection,
  {e94e79b3-e5bc-480e-bba7-47a56a1e122e}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  23,                                     !- Outlet Port
  {be0264bb-1678-4fd5-9492-2db3a0423a03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {600b4b87-f07c-4ae2-a07e-eb6850a1bd05}, !- Handle
  {be0264bb-1678-4fd5-9492-2db3a0423a03}, !- Source Object
  3,                                      !- Outlet Port
  {9c2e01d4-b69d-4cdc-b2c6-c173c502c66d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c1bab33-697f-49eb-9f19-c3c20b58d885}, !- Handle
  {9c2e01d4-b69d-4cdc-b2c6-c173c502c66d}, !- Source Object
  12,                                     !- Outlet Port
  {431104a6-fbfb-46d1-b2fc-68859d0cda3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3f277f74-1e48-4496-b513-d0f7e252ffb1}, !- Handle
  Zone Hospital ICU_Open A  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  24.6254557511791,                       !- U-Factor Times Area Value {W/K}
  2.96631124225972e-05,                   !- Maximum Water Flow Rate {m3/s}
  {926c8cb3-9c1d-4d19-b2c5-84f63f6ee783}, !- Water Inlet Node Name
  {9fa7326b-78d1-4ed8-98bc-defd6690cfe6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1356.16190422623,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a2485399-5586-4449-a918-c7a1db1707ff}, !- Handle
  Zone Hospital ICU_Open A  - Story ground Reheat Coil Inlet Water Node, !- Name
  {1339be3c-00ea-442d-94c7-7e395683058a}, !- Inlet Port
  {926c8cb3-9c1d-4d19-b2c5-84f63f6ee783}; !- Outlet Port

OS:Connection,
  {1339be3c-00ea-442d-94c7-7e395683058a}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  26,                                     !- Outlet Port
  {a2485399-5586-4449-a918-c7a1db1707ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48af569c-10b2-4ae4-b476-6ba4f798b12a}, !- Handle
  Zone Hospital ICU_Open A  - Story ground Reheat Coil Outlet Water Node, !- Name
  {9fa7326b-78d1-4ed8-98bc-defd6690cfe6}, !- Inlet Port
  {cf0071bc-a4bb-4fa5-916b-57b5a7f2dcb2}; !- Outlet Port

OS:Connection,
  {926c8cb3-9c1d-4d19-b2c5-84f63f6ee783}, !- Handle
  {a2485399-5586-4449-a918-c7a1db1707ff}, !- Source Object
  3,                                      !- Outlet Port
  {3f277f74-1e48-4496-b513-d0f7e252ffb1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9fa7326b-78d1-4ed8-98bc-defd6690cfe6}, !- Handle
  {3f277f74-1e48-4496-b513-d0f7e252ffb1}, !- Source Object
  6,                                      !- Outlet Port
  {48af569c-10b2-4ae4-b476-6ba4f798b12a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0071bc-a4bb-4fa5-916b-57b5a7f2dcb2}, !- Handle
  {48af569c-10b2-4ae4-b476-6ba4f798b12a}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {276624af-fafe-4128-a83a-0cee747db28f}, !- Handle
  Zone Hospital ICU_Open A  - Story ground Reheat Coil Controller, !- Name
  {3f277f74-1e48-4496-b513-d0f7e252ffb1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dc4655ea-18f9-45c5-b5da-d93940264dd1}, !- Handle
  Zone Hospital ICU_Open A  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {99d29efe-fb58-422c-8287-edf64e4a6fe6}, !- Air Inlet Node Name
  0.304699729583996,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0914099188751989,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3f277f74-1e48-4496-b513-d0f7e252ffb1}, !- Reheat Coil Name
  2.96631124225972e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4a6cafa1-2561-4668-b8ca-7ec6482c5b26}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fb958df1-3689-4258-8ac8-3c733bbc8ff8}, !- Handle
  Zone Hospital ICU_Open A  - Story ground VAV Terminal Outlet Air Node, !- Name
  {4a6cafa1-2561-4668-b8ca-7ec6482c5b26}, !- Inlet Port
  {15b46f29-9d48-44ea-a310-865adee651d0}; !- Outlet Port

OS:Node,
  {a2584525-969f-4eaf-a736-06fbf0ce41e5}, !- Handle
  Zone Hospital ICU_Open A  - Story ground Return Air Node, !- Name
  {44e176f7-82ea-400a-b65d-d7c090ef57f4}, !- Inlet Port
  {eedd96e8-6cf6-44fc-879c-983940437888}; !- Outlet Port

OS:Connection,
  {15b46f29-9d48-44ea-a310-865adee651d0}, !- Handle
  {fb958df1-3689-4258-8ac8-3c733bbc8ff8}, !- Source Object
  3,                                      !- Outlet Port
  {1e9e22ad-563e-450d-a65d-779cfa46fd4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44e176f7-82ea-400a-b65d-d7c090ef57f4}, !- Handle
  {b029707e-d6a6-4eee-aa15-97090a03ff91}, !- Source Object
  2,                                      !- Outlet Port
  {a2584525-969f-4eaf-a736-06fbf0ce41e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eedd96e8-6cf6-44fc-879c-983940437888}, !- Handle
  {a2584525-969f-4eaf-a736-06fbf0ce41e5}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {c4eafeb8-f2ec-4a91-a47d-631398a24390}, !- Handle
  Zone Hospital ICU_Open A  - Story ground VAV Terminal Inlet Air Node, !- Name
  {1c73a5ff-49b3-4319-8623-c6b84f21d0e0}, !- Inlet Port
  {99d29efe-fb58-422c-8287-edf64e4a6fe6}; !- Outlet Port

OS:Connection,
  {1c73a5ff-49b3-4319-8623-c6b84f21d0e0}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  24,                                     !- Outlet Port
  {c4eafeb8-f2ec-4a91-a47d-631398a24390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99d29efe-fb58-422c-8287-edf64e4a6fe6}, !- Handle
  {c4eafeb8-f2ec-4a91-a47d-631398a24390}, !- Source Object
  3,                                      !- Outlet Port
  {dc4655ea-18f9-45c5-b5da-d93940264dd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a6cafa1-2561-4668-b8ca-7ec6482c5b26}, !- Handle
  {dc4655ea-18f9-45c5-b5da-d93940264dd1}, !- Source Object
  12,                                     !- Outlet Port
  {fb958df1-3689-4258-8ac8-3c733bbc8ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ba4de37f-ad92-461a-9e9e-1da7a4b86e6a}, !- Handle
  Zone Hospital ICU_Open B  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  44.8307707599261,                       !- U-Factor Times Area Value {W/K}
  5.64400651133601e-05,                   !- Maximum Water Flow Rate {m3/s}
  {39a3ff78-f8f4-49cf-877b-b04b4cf100dd}, !- Water Inlet Node Name
  {ce132c4b-2244-4dd0-8e45-6e872b0fa5b6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2580.37204890469,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aee69f72-617c-400a-bcd2-24b477333c28}, !- Handle
  Zone Hospital ICU_Open B  - Story ground Reheat Coil Inlet Water Node, !- Name
  {ac69c4ad-a0b7-4e4a-8452-7f43404585a9}, !- Inlet Port
  {39a3ff78-f8f4-49cf-877b-b04b4cf100dd}; !- Outlet Port

OS:Connection,
  {ac69c4ad-a0b7-4e4a-8452-7f43404585a9}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  27,                                     !- Outlet Port
  {aee69f72-617c-400a-bcd2-24b477333c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {779e743d-07e7-47d4-8a4d-5e314a9eee83}, !- Handle
  Zone Hospital ICU_Open B  - Story ground Reheat Coil Outlet Water Node, !- Name
  {ce132c4b-2244-4dd0-8e45-6e872b0fa5b6}, !- Inlet Port
  {09f9184c-6849-472e-844c-2a9a2b1e5587}; !- Outlet Port

OS:Connection,
  {39a3ff78-f8f4-49cf-877b-b04b4cf100dd}, !- Handle
  {aee69f72-617c-400a-bcd2-24b477333c28}, !- Source Object
  3,                                      !- Outlet Port
  {ba4de37f-ad92-461a-9e9e-1da7a4b86e6a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ce132c4b-2244-4dd0-8e45-6e872b0fa5b6}, !- Handle
  {ba4de37f-ad92-461a-9e9e-1da7a4b86e6a}, !- Source Object
  6,                                      !- Outlet Port
  {779e743d-07e7-47d4-8a4d-5e314a9eee83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09f9184c-6849-472e-844c-2a9a2b1e5587}, !- Handle
  {779e743d-07e7-47d4-8a4d-5e314a9eee83}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ccc00566-5c5d-42e0-bb51-50646d0627a4}, !- Handle
  Zone Hospital ICU_Open B  - Story ground Reheat Coil Controller, !- Name
  {ba4de37f-ad92-461a-9e9e-1da7a4b86e6a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4ad8ce4e-d998-46fc-84b9-9b691f97a1d4}, !- Handle
  Zone Hospital ICU_Open B  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {74f15489-6392-4c35-ad56-d08f0ec1da48}, !- Air Inlet Node Name
  0.850740313833339,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.255222094150002,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ba4de37f-ad92-461a-9e9e-1da7a4b86e6a}, !- Reheat Coil Name
  5.64400651133601e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {69aad6b3-6929-4dc3-b813-a6c3e8089edf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {31a8d3d8-fc57-439b-a8b6-efff30771bbc}, !- Handle
  Zone Hospital ICU_Open B  - Story ground VAV Terminal Outlet Air Node, !- Name
  {69aad6b3-6929-4dc3-b813-a6c3e8089edf}, !- Inlet Port
  {847ba2c8-befa-4bf2-9ee8-fc1472082f57}; !- Outlet Port

OS:Node,
  {f1100385-f799-4f9e-bea1-e1d793c930ce}, !- Handle
  Zone Hospital ICU_Open B  - Story ground Return Air Node, !- Name
  {7942b2d2-f513-4cee-a45f-12483eac7465}, !- Inlet Port
  {91c7d326-a4a0-4206-955a-7cec77a347a6}; !- Outlet Port

OS:Connection,
  {847ba2c8-befa-4bf2-9ee8-fc1472082f57}, !- Handle
  {31a8d3d8-fc57-439b-a8b6-efff30771bbc}, !- Source Object
  3,                                      !- Outlet Port
  {5a57b39c-6fb8-4ecd-876a-de62abd0c2a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7942b2d2-f513-4cee-a45f-12483eac7465}, !- Handle
  {e6db484a-61bb-43d3-94b2-9178212ee8d1}, !- Source Object
  2,                                      !- Outlet Port
  {f1100385-f799-4f9e-bea1-e1d793c930ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91c7d326-a4a0-4206-955a-7cec77a347a6}, !- Handle
  {f1100385-f799-4f9e-bea1-e1d793c930ce}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {2f80ee0b-f9f3-4340-9d8e-dc6c8c7a8aca}, !- Handle
  Zone Hospital ICU_Open B  - Story ground VAV Terminal Inlet Air Node, !- Name
  {8542200e-ad35-42a5-86db-a873e79e26ff}, !- Inlet Port
  {74f15489-6392-4c35-ad56-d08f0ec1da48}; !- Outlet Port

OS:Connection,
  {8542200e-ad35-42a5-86db-a873e79e26ff}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  25,                                     !- Outlet Port
  {2f80ee0b-f9f3-4340-9d8e-dc6c8c7a8aca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74f15489-6392-4c35-ad56-d08f0ec1da48}, !- Handle
  {2f80ee0b-f9f3-4340-9d8e-dc6c8c7a8aca}, !- Source Object
  3,                                      !- Outlet Port
  {4ad8ce4e-d998-46fc-84b9-9b691f97a1d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69aad6b3-6929-4dc3-b813-a6c3e8089edf}, !- Handle
  {4ad8ce4e-d998-46fc-84b9-9b691f97a1d4}, !- Source Object
  12,                                     !- Outlet Port
  {31a8d3d8-fc57-439b-a8b6-efff30771bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0924968f-554b-4343-9f95-b63e18f57303}, !- Handle
  Zone Hospital ICU_Open C  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  25.9863811271595,                       !- U-Factor Times Area Value {W/K}
  3.13458238192279e-05,                   !- Maximum Water Flow Rate {m3/s}
  {e9de9dfd-8f66-4e38-a3a8-e03b8a517cb0}, !- Water Inlet Node Name
  {f8621395-a5db-483c-803c-2e5ced65510e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1433.09345002652,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {11b9db83-503c-491c-90c6-4bc4feea722e}, !- Handle
  Zone Hospital ICU_Open C  - Story ground Reheat Coil Inlet Water Node, !- Name
  {75171a0f-56f1-444f-8a57-d32c9ebb76b9}, !- Inlet Port
  {e9de9dfd-8f66-4e38-a3a8-e03b8a517cb0}; !- Outlet Port

OS:Connection,
  {75171a0f-56f1-444f-8a57-d32c9ebb76b9}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  28,                                     !- Outlet Port
  {11b9db83-503c-491c-90c6-4bc4feea722e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1485dac3-2fff-44fb-82ec-47ae984644d5}, !- Handle
  Zone Hospital ICU_Open C  - Story ground Reheat Coil Outlet Water Node, !- Name
  {f8621395-a5db-483c-803c-2e5ced65510e}, !- Inlet Port
  {2df66f06-a214-454a-bf15-b1b68737f97f}; !- Outlet Port

OS:Connection,
  {e9de9dfd-8f66-4e38-a3a8-e03b8a517cb0}, !- Handle
  {11b9db83-503c-491c-90c6-4bc4feea722e}, !- Source Object
  3,                                      !- Outlet Port
  {0924968f-554b-4343-9f95-b63e18f57303}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f8621395-a5db-483c-803c-2e5ced65510e}, !- Handle
  {0924968f-554b-4343-9f95-b63e18f57303}, !- Source Object
  6,                                      !- Outlet Port
  {1485dac3-2fff-44fb-82ec-47ae984644d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df66f06-a214-454a-bf15-b1b68737f97f}, !- Handle
  {1485dac3-2fff-44fb-82ec-47ae984644d5}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6a6c8434-722f-4eea-832b-a608676b29f8}, !- Handle
  Zone Hospital ICU_Open C  - Story ground Reheat Coil Controller, !- Name
  {0924968f-554b-4343-9f95-b63e18f57303}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b2a19f70-495b-4bd9-9939-d93f99726c87}, !- Handle
  Zone Hospital ICU_Open C  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {80975a3d-204c-4449-ab7e-1ef6293414eb}, !- Air Inlet Node Name
  0.327503417199062,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0982510251597185,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0924968f-554b-4343-9f95-b63e18f57303}, !- Reheat Coil Name
  3.13458238192279e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d561a9a1-7f5d-4fe2-ac77-be0c54edab20}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7b984958-fd76-42ba-bc51-232d36124074}, !- Handle
  Zone Hospital ICU_Open C  - Story ground VAV Terminal Outlet Air Node, !- Name
  {d561a9a1-7f5d-4fe2-ac77-be0c54edab20}, !- Inlet Port
  {ba69d29c-81a4-43f1-9410-4e057ce69e7a}; !- Outlet Port

OS:Node,
  {8e9c2f90-3689-48b4-a668-9247a625514d}, !- Handle
  Zone Hospital ICU_Open C  - Story ground Return Air Node, !- Name
  {1c73d96c-f109-4fa6-956c-4fd05e1f5540}, !- Inlet Port
  {00d9e92f-d474-429d-af65-3f580e9b0c94}; !- Outlet Port

OS:Connection,
  {ba69d29c-81a4-43f1-9410-4e057ce69e7a}, !- Handle
  {7b984958-fd76-42ba-bc51-232d36124074}, !- Source Object
  3,                                      !- Outlet Port
  {c0b547af-e006-48bb-bcae-f6f35b61b4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c73d96c-f109-4fa6-956c-4fd05e1f5540}, !- Handle
  {62779f76-9bc3-42e1-aa59-52c17c19d029}, !- Source Object
  2,                                      !- Outlet Port
  {8e9c2f90-3689-48b4-a668-9247a625514d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00d9e92f-d474-429d-af65-3f580e9b0c94}, !- Handle
  {8e9c2f90-3689-48b4-a668-9247a625514d}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {36acc9b2-108a-4e3a-953a-3b0244a7f13f}, !- Handle
  Zone Hospital ICU_Open C  - Story ground VAV Terminal Inlet Air Node, !- Name
  {a44bdd97-025f-4ecf-85d3-f0c814de9f9e}, !- Inlet Port
  {80975a3d-204c-4449-ab7e-1ef6293414eb}; !- Outlet Port

OS:Connection,
  {a44bdd97-025f-4ecf-85d3-f0c814de9f9e}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  26,                                     !- Outlet Port
  {36acc9b2-108a-4e3a-953a-3b0244a7f13f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80975a3d-204c-4449-ab7e-1ef6293414eb}, !- Handle
  {36acc9b2-108a-4e3a-953a-3b0244a7f13f}, !- Source Object
  3,                                      !- Outlet Port
  {b2a19f70-495b-4bd9-9939-d93f99726c87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d561a9a1-7f5d-4fe2-ac77-be0c54edab20}, !- Handle
  {b2a19f70-495b-4bd9-9939-d93f99726c87}, !- Source Object
  12,                                     !- Outlet Port
  {7b984958-fd76-42ba-bc51-232d36124074}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a13ff60f-1fbe-4ccc-b805-735c8e1ec34b}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  13.0621826063313,                       !- U-Factor Times Area Value {W/K}
  1.52213803831372e-05,                   !- Maximum Water Flow Rate {m3/s}
  {6bb6b626-078a-4de2-a6e5-8bbe50306a95}, !- Water Inlet Node Name
  {fb0bb91e-6972-4671-ad06-664975a71662}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  695.903245460571,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {47612a8d-c33f-43d2-9dbe-3cb73a64d7bb}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground Reheat Coil Inlet Water Node, !- Name
  {b2a74a78-df12-477d-a55b-45ce28974c0e}, !- Inlet Port
  {6bb6b626-078a-4de2-a6e5-8bbe50306a95}; !- Outlet Port

OS:Connection,
  {b2a74a78-df12-477d-a55b-45ce28974c0e}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  29,                                     !- Outlet Port
  {47612a8d-c33f-43d2-9dbe-3cb73a64d7bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7184fe08-3e4d-4d68-bd86-53b639508b80}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground Reheat Coil Outlet Water Node, !- Name
  {fb0bb91e-6972-4671-ad06-664975a71662}, !- Inlet Port
  {9f678238-2158-4318-8076-fd3ad38f5b7f}; !- Outlet Port

OS:Connection,
  {6bb6b626-078a-4de2-a6e5-8bbe50306a95}, !- Handle
  {47612a8d-c33f-43d2-9dbe-3cb73a64d7bb}, !- Source Object
  3,                                      !- Outlet Port
  {a13ff60f-1fbe-4ccc-b805-735c8e1ec34b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fb0bb91e-6972-4671-ad06-664975a71662}, !- Handle
  {a13ff60f-1fbe-4ccc-b805-735c8e1ec34b}, !- Source Object
  6,                                      !- Outlet Port
  {7184fe08-3e4d-4d68-bd86-53b639508b80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f678238-2158-4318-8076-fd3ad38f5b7f}, !- Handle
  {7184fe08-3e4d-4d68-bd86-53b639508b80}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e0514f67-66ee-4049-aba1-acd21f87de16}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground Reheat Coil Controller, !- Name
  {a13ff60f-1fbe-4ccc-b805-735c8e1ec34b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {63e321ff-e911-4088-bd24-725ba8e54924}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {a2a23726-5295-4e13-9b1d-2cb4644cf051}, !- Air Inlet Node Name
  0.114768191972857,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.034430457591857,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a13ff60f-1fbe-4ccc-b805-735c8e1ec34b}, !- Reheat Coil Name
  1.52213803831372e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {360ff63b-5b4e-46dd-aff0-beec9a695fa1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {86551616-c2f0-4137-8875-248b65c3b1b1}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground VAV Terminal Outlet Air Node, !- Name
  {360ff63b-5b4e-46dd-aff0-beec9a695fa1}, !- Inlet Port
  {23ec6f52-8c3d-4a20-8b14-1b4f9a320a66}; !- Outlet Port

OS:Node,
  {4ec842bd-391f-4520-a958-97db96b2e11e}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground Return Air Node, !- Name
  {459ee5cc-cdd1-412a-89ca-24ca2e3baae4}, !- Inlet Port
  {06f0ac36-af5c-4315-892d-d149bf052ad3}; !- Outlet Port

OS:Connection,
  {23ec6f52-8c3d-4a20-8b14-1b4f9a320a66}, !- Handle
  {86551616-c2f0-4137-8875-248b65c3b1b1}, !- Source Object
  3,                                      !- Outlet Port
  {fc2fc3dc-d784-49e6-b232-ee63c827651a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {459ee5cc-cdd1-412a-89ca-24ca2e3baae4}, !- Handle
  {05b93d03-cfde-4e3b-bb2b-0b0a1f8be6e4}, !- Source Object
  2,                                      !- Outlet Port
  {4ec842bd-391f-4520-a958-97db96b2e11e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06f0ac36-af5c-4315-892d-d149bf052ad3}, !- Handle
  {4ec842bd-391f-4520-a958-97db96b2e11e}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {d95254c5-da78-4f43-bb67-7df324e9ad33}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground VAV Terminal Inlet Air Node, !- Name
  {96bd65eb-4bcb-4a2a-8716-2269a3b25340}, !- Inlet Port
  {a2a23726-5295-4e13-9b1d-2cb4644cf051}; !- Outlet Port

OS:Connection,
  {96bd65eb-4bcb-4a2a-8716-2269a3b25340}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  27,                                     !- Outlet Port
  {d95254c5-da78-4f43-bb67-7df324e9ad33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2a23726-5295-4e13-9b1d-2cb4644cf051}, !- Handle
  {d95254c5-da78-4f43-bb67-7df324e9ad33}, !- Source Object
  3,                                      !- Outlet Port
  {63e321ff-e911-4088-bd24-725ba8e54924}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {360ff63b-5b4e-46dd-aff0-beec9a695fa1}, !- Handle
  {63e321ff-e911-4088-bd24-725ba8e54924}, !- Source Object
  12,                                     !- Outlet Port
  {86551616-c2f0-4137-8875-248b65c3b1b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {43d4395a-4446-4d90-8fc6-93d8bffba6cf}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  13.2809578433695,                       !- U-Factor Times Area Value {W/K}
  1.67201703816702e-05,                   !- Maximum Water Flow Rate {m3/s}
  {351d40fb-be3e-4a3f-a674-d2f28d41a061}, !- Water Inlet Node Name
  {e0ad073e-a2e4-4547-9df2-f8927633892e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  764.426125645503,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dc0d3233-d6f2-4741-aa3b-058e5f6498a4}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground Reheat Coil Inlet Water Node, !- Name
  {d5470ac4-e625-44db-9578-af193648e9c6}, !- Inlet Port
  {351d40fb-be3e-4a3f-a674-d2f28d41a061}; !- Outlet Port

OS:Connection,
  {d5470ac4-e625-44db-9578-af193648e9c6}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  30,                                     !- Outlet Port
  {dc0d3233-d6f2-4741-aa3b-058e5f6498a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {329ba6bb-c5fc-431f-9dea-9df523fd8808}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground Reheat Coil Outlet Water Node, !- Name
  {e0ad073e-a2e4-4547-9df2-f8927633892e}, !- Inlet Port
  {fbe765cc-7913-4f4f-a308-13d54e61f978}; !- Outlet Port

OS:Connection,
  {351d40fb-be3e-4a3f-a674-d2f28d41a061}, !- Handle
  {dc0d3233-d6f2-4741-aa3b-058e5f6498a4}, !- Source Object
  3,                                      !- Outlet Port
  {43d4395a-4446-4d90-8fc6-93d8bffba6cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e0ad073e-a2e4-4547-9df2-f8927633892e}, !- Handle
  {43d4395a-4446-4d90-8fc6-93d8bffba6cf}, !- Source Object
  6,                                      !- Outlet Port
  {329ba6bb-c5fc-431f-9dea-9df523fd8808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbe765cc-7913-4f4f-a308-13d54e61f978}, !- Handle
  {329ba6bb-c5fc-431f-9dea-9df523fd8808}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {522c8233-fd82-4d3a-9b54-9fe1dbad94ff}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground Reheat Coil Controller, !- Name
  {43d4395a-4446-4d90-8fc6-93d8bffba6cf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b8069055-0b3b-46f9-a237-22fd700261a3}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {14cfc472-ca02-4c28-800a-0f1fa38ebc91}, !- Air Inlet Node Name
  0.252028819762681,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0756086459288043,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {43d4395a-4446-4d90-8fc6-93d8bffba6cf}, !- Reheat Coil Name
  1.67201703816702e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d46b7e95-01c0-4e32-9a1d-f0a3eb7a48dc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7fafb346-0fe1-4050-8428-1ae69f582e5a}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground VAV Terminal Outlet Air Node, !- Name
  {d46b7e95-01c0-4e32-9a1d-f0a3eb7a48dc}, !- Inlet Port
  {a5c4f89e-7c6a-42d9-8e85-bd3a96bfce90}; !- Outlet Port

OS:Node,
  {87b1a5bb-713f-41fb-9204-2a308a6ae947}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground Return Air Node, !- Name
  {8b843630-2635-4ead-9fc2-4cbe4a417950}, !- Inlet Port
  {562a64d8-1001-496e-a4a2-2693606df4b7}; !- Outlet Port

OS:Connection,
  {a5c4f89e-7c6a-42d9-8e85-bd3a96bfce90}, !- Handle
  {7fafb346-0fe1-4050-8428-1ae69f582e5a}, !- Source Object
  3,                                      !- Outlet Port
  {cb0acd0f-f7ff-48f0-8300-4fecd5767f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b843630-2635-4ead-9fc2-4cbe4a417950}, !- Handle
  {7ec591de-8e38-470e-86ca-b5ac8395d360}, !- Source Object
  2,                                      !- Outlet Port
  {87b1a5bb-713f-41fb-9204-2a308a6ae947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {562a64d8-1001-496e-a4a2-2693606df4b7}, !- Handle
  {87b1a5bb-713f-41fb-9204-2a308a6ae947}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {387ab32e-a169-4591-9dc8-b93f9a3f2f77}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground VAV Terminal Inlet Air Node, !- Name
  {5218ec79-35bd-4e48-91aa-00457e22ec61}, !- Inlet Port
  {14cfc472-ca02-4c28-800a-0f1fa38ebc91}; !- Outlet Port

OS:Connection,
  {5218ec79-35bd-4e48-91aa-00457e22ec61}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  28,                                     !- Outlet Port
  {387ab32e-a169-4591-9dc8-b93f9a3f2f77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14cfc472-ca02-4c28-800a-0f1fa38ebc91}, !- Handle
  {387ab32e-a169-4591-9dc8-b93f9a3f2f77}, !- Source Object
  3,                                      !- Outlet Port
  {b8069055-0b3b-46f9-a237-22fd700261a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d46b7e95-01c0-4e32-9a1d-f0a3eb7a48dc}, !- Handle
  {b8069055-0b3b-46f9-a237-22fd700261a3}, !- Source Object
  12,                                     !- Outlet Port
  {7fafb346-0fe1-4050-8428-1ae69f582e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6f3b93d1-f782-4643-ab15-978e5ec314f9}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  13.7150616028444,                       !- U-Factor Times Area Value {W/K}
  1.60724558146174e-05,                   !- Maximum Water Flow Rate {m3/s}
  {dacb9973-3219-4e87-8e66-d109a0ff17db}, !- Water Inlet Node Name
  {64694605-659c-49a9-ac61-6d3893df3203}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  734.813392897328,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a200d13d-f984-48ca-9f6e-44483e456557}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground Reheat Coil Inlet Water Node, !- Name
  {ead1731c-4b75-48bb-aed6-eeb4affa84e4}, !- Inlet Port
  {dacb9973-3219-4e87-8e66-d109a0ff17db}; !- Outlet Port

OS:Connection,
  {ead1731c-4b75-48bb-aed6-eeb4affa84e4}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  31,                                     !- Outlet Port
  {a200d13d-f984-48ca-9f6e-44483e456557}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7034ac7-3807-4b07-919b-0d3a6376bb8c}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground Reheat Coil Outlet Water Node, !- Name
  {64694605-659c-49a9-ac61-6d3893df3203}, !- Inlet Port
  {02a31202-8d37-4517-a32c-2a07371a5857}; !- Outlet Port

OS:Connection,
  {dacb9973-3219-4e87-8e66-d109a0ff17db}, !- Handle
  {a200d13d-f984-48ca-9f6e-44483e456557}, !- Source Object
  3,                                      !- Outlet Port
  {6f3b93d1-f782-4643-ab15-978e5ec314f9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {64694605-659c-49a9-ac61-6d3893df3203}, !- Handle
  {6f3b93d1-f782-4643-ab15-978e5ec314f9}, !- Source Object
  6,                                      !- Outlet Port
  {c7034ac7-3807-4b07-919b-0d3a6376bb8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a31202-8d37-4517-a32c-2a07371a5857}, !- Handle
  {c7034ac7-3807-4b07-919b-0d3a6376bb8c}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {857be5a5-0165-4254-b459-dd6a7b3fdb0e}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground Reheat Coil Controller, !- Name
  {6f3b93d1-f782-4643-ab15-978e5ec314f9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {818f07d2-4f20-4d25-a742-6ca342d0a757}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {686e5eed-e91d-4ec0-9923-2ce5361fb9bd}, !- Air Inlet Node Name
  0.126490521305176,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0379471563915528,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6f3b93d1-f782-4643-ab15-978e5ec314f9}, !- Reheat Coil Name
  1.60724558146174e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {94e75ca8-6626-43e0-b4c8-af17b861b32b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {74eb867e-eb38-417b-9520-5f8f3388e881}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground VAV Terminal Outlet Air Node, !- Name
  {94e75ca8-6626-43e0-b4c8-af17b861b32b}, !- Inlet Port
  {cfeae82a-ec61-448f-9323-10ddc15af2fc}; !- Outlet Port

OS:Node,
  {b45b150b-07b6-4216-aaed-2026f34c92c4}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground Return Air Node, !- Name
  {28bec427-509a-4c6c-b0b6-05199d419dc0}, !- Inlet Port
  {db7cc78a-8c87-448d-907b-d10328a15752}; !- Outlet Port

OS:Connection,
  {cfeae82a-ec61-448f-9323-10ddc15af2fc}, !- Handle
  {74eb867e-eb38-417b-9520-5f8f3388e881}, !- Source Object
  3,                                      !- Outlet Port
  {f72bdfa5-e2d1-4bed-9259-2711fcb78690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28bec427-509a-4c6c-b0b6-05199d419dc0}, !- Handle
  {1e3e3f0e-4ce8-41d3-ae89-0670dc2c8205}, !- Source Object
  2,                                      !- Outlet Port
  {b45b150b-07b6-4216-aaed-2026f34c92c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db7cc78a-8c87-448d-907b-d10328a15752}, !- Handle
  {b45b150b-07b6-4216-aaed-2026f34c92c4}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {90fa9f87-0f01-42d7-833c-3ac1ff5601ed}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground VAV Terminal Inlet Air Node, !- Name
  {7599ae3d-02d0-42ab-86cd-0f8e0231c87b}, !- Inlet Port
  {686e5eed-e91d-4ec0-9923-2ce5361fb9bd}; !- Outlet Port

OS:Connection,
  {7599ae3d-02d0-42ab-86cd-0f8e0231c87b}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  29,                                     !- Outlet Port
  {90fa9f87-0f01-42d7-833c-3ac1ff5601ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {686e5eed-e91d-4ec0-9923-2ce5361fb9bd}, !- Handle
  {90fa9f87-0f01-42d7-833c-3ac1ff5601ed}, !- Source Object
  3,                                      !- Outlet Port
  {818f07d2-4f20-4d25-a742-6ca342d0a757}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94e75ca8-6626-43e0-b4c8-af17b861b32b}, !- Handle
  {818f07d2-4f20-4d25-a742-6ca342d0a757}, !- Source Object
  12,                                     !- Outlet Port
  {74eb867e-eb38-417b-9520-5f8f3388e881}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {172ea4c1-a592-43e2-83c6-770c0dc936d1}, !- Handle
  Zone Hospital Kitchen A  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  90.3293336680639,                       !- U-Factor Times Area Value {W/K}
  0.000107483041292315,                   !- Maximum Water Flow Rate {m3/s}
  {8ea56109-4912-4cc5-9799-46666decbae5}, !- Water Inlet Node Name
  {28e2952f-d6c0-412a-89e8-c52973624de8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4913.99566823511,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d634e53f-25d2-494f-a14c-e87cf39147cc}, !- Handle
  Zone Hospital Kitchen A  - Story ground Reheat Coil Inlet Water Node, !- Name
  {7d308ada-c070-49df-8541-f69cbba72104}, !- Inlet Port
  {8ea56109-4912-4cc5-9799-46666decbae5}; !- Outlet Port

OS:Connection,
  {7d308ada-c070-49df-8541-f69cbba72104}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  32,                                     !- Outlet Port
  {d634e53f-25d2-494f-a14c-e87cf39147cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c876561-6142-4fb6-9f49-c2da01f21c1b}, !- Handle
  Zone Hospital Kitchen A  - Story ground Reheat Coil Outlet Water Node, !- Name
  {28e2952f-d6c0-412a-89e8-c52973624de8}, !- Inlet Port
  {142dee37-435c-4408-8db0-d1cd39fcb530}; !- Outlet Port

OS:Connection,
  {8ea56109-4912-4cc5-9799-46666decbae5}, !- Handle
  {d634e53f-25d2-494f-a14c-e87cf39147cc}, !- Source Object
  3,                                      !- Outlet Port
  {172ea4c1-a592-43e2-83c6-770c0dc936d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {28e2952f-d6c0-412a-89e8-c52973624de8}, !- Handle
  {172ea4c1-a592-43e2-83c6-770c0dc936d1}, !- Source Object
  6,                                      !- Outlet Port
  {5c876561-6142-4fb6-9f49-c2da01f21c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {142dee37-435c-4408-8db0-d1cd39fcb530}, !- Handle
  {5c876561-6142-4fb6-9f49-c2da01f21c1b}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f8323a6d-8fca-4a47-8035-5d63eb139f8e}, !- Handle
  Zone Hospital Kitchen A  - Story ground Reheat Coil Controller, !- Name
  {172ea4c1-a592-43e2-83c6-770c0dc936d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fa21b0e9-8c22-4536-bbbf-383c40e8e539}, !- Handle
  Zone Hospital Kitchen A  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {db9309fb-933e-4a1f-abcf-74c96e6b2243}, !- Air Inlet Node Name
  0.967094835761408,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.290128450728423,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {172ea4c1-a592-43e2-83c6-770c0dc936d1}, !- Reheat Coil Name
  0.000107483041292315,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0e9cb636-2266-4a32-a3a2-4e869e13d7d7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {deb4c8f6-0d49-4e63-a2f4-03f9b75909c9}, !- Handle
  Zone Hospital Kitchen A  - Story ground VAV Terminal Outlet Air Node, !- Name
  {0e9cb636-2266-4a32-a3a2-4e869e13d7d7}, !- Inlet Port
  {f3b11e2b-2370-4824-870f-0b5bc9d64fb8}; !- Outlet Port

OS:Node,
  {3d20dc5f-9b4e-4b2f-b6cb-ba9a05b544a3}, !- Handle
  Zone Hospital Kitchen A  - Story ground Return Air Node, !- Name
  {05a5470a-219a-44ce-979c-9758023a2afe}, !- Inlet Port
  {68ffbadc-45a5-4c59-bd23-632d040343c0}; !- Outlet Port

OS:Connection,
  {f3b11e2b-2370-4824-870f-0b5bc9d64fb8}, !- Handle
  {deb4c8f6-0d49-4e63-a2f4-03f9b75909c9}, !- Source Object
  3,                                      !- Outlet Port
  {9064f375-b202-4814-a1ba-8ebcf4ab0a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05a5470a-219a-44ce-979c-9758023a2afe}, !- Handle
  {1ba24d34-e621-4b5a-b9b5-8f499d5fc8e0}, !- Source Object
  2,                                      !- Outlet Port
  {3d20dc5f-9b4e-4b2f-b6cb-ba9a05b544a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68ffbadc-45a5-4c59-bd23-632d040343c0}, !- Handle
  {3d20dc5f-9b4e-4b2f-b6cb-ba9a05b544a3}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {6aaa3fbf-9c1a-472a-9154-8d887533b651}, !- Handle
  Zone Hospital Kitchen A  - Story ground VAV Terminal Inlet Air Node, !- Name
  {5cf03f1a-ec81-4e11-aed2-288dce221f50}, !- Inlet Port
  {db9309fb-933e-4a1f-abcf-74c96e6b2243}; !- Outlet Port

OS:Connection,
  {5cf03f1a-ec81-4e11-aed2-288dce221f50}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  30,                                     !- Outlet Port
  {6aaa3fbf-9c1a-472a-9154-8d887533b651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db9309fb-933e-4a1f-abcf-74c96e6b2243}, !- Handle
  {6aaa3fbf-9c1a-472a-9154-8d887533b651}, !- Source Object
  3,                                      !- Outlet Port
  {fa21b0e9-8c22-4536-bbbf-383c40e8e539}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e9cb636-2266-4a32-a3a2-4e869e13d7d7}, !- Handle
  {fa21b0e9-8c22-4536-bbbf-383c40e8e539}, !- Source Object
  12,                                     !- Outlet Port
  {deb4c8f6-0d49-4e63-a2f4-03f9b75909c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a73fd764-d97e-4a6e-9548-73fca6defef7}, !- Handle
  Zone Hospital Kitchen B  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  120.035376817743,                       !- U-Factor Times Area Value {W/K}
  0.000140163788544514,                   !- Maximum Water Flow Rate {m3/s}
  {dc2b3bc0-a6c8-45ff-aff0-cb2bd5b38095}, !- Water Inlet Node Name
  {6daec5b5-647b-4d19-b9bb-e40fa0f6749b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6408.12021570891,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {720956e4-eefd-418f-8ac7-eb9ba741551d}, !- Handle
  Zone Hospital Kitchen B  - Story ground Reheat Coil Inlet Water Node, !- Name
  {ea3aab13-7ad8-4b84-b0d5-c1c6b80245bc}, !- Inlet Port
  {dc2b3bc0-a6c8-45ff-aff0-cb2bd5b38095}; !- Outlet Port

OS:Connection,
  {ea3aab13-7ad8-4b84-b0d5-c1c6b80245bc}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  33,                                     !- Outlet Port
  {720956e4-eefd-418f-8ac7-eb9ba741551d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0dfa8adb-4c1f-44c3-9689-f7980eca1281}, !- Handle
  Zone Hospital Kitchen B  - Story ground Reheat Coil Outlet Water Node, !- Name
  {6daec5b5-647b-4d19-b9bb-e40fa0f6749b}, !- Inlet Port
  {533dd8fa-3c79-42ba-83f8-d93f533d4a58}; !- Outlet Port

OS:Connection,
  {dc2b3bc0-a6c8-45ff-aff0-cb2bd5b38095}, !- Handle
  {720956e4-eefd-418f-8ac7-eb9ba741551d}, !- Source Object
  3,                                      !- Outlet Port
  {a73fd764-d97e-4a6e-9548-73fca6defef7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6daec5b5-647b-4d19-b9bb-e40fa0f6749b}, !- Handle
  {a73fd764-d97e-4a6e-9548-73fca6defef7}, !- Source Object
  6,                                      !- Outlet Port
  {0dfa8adb-4c1f-44c3-9689-f7980eca1281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {533dd8fa-3c79-42ba-83f8-d93f533d4a58}, !- Handle
  {0dfa8adb-4c1f-44c3-9689-f7980eca1281}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3203465f-d27f-4151-95ae-080be3a18fec}, !- Handle
  Zone Hospital Kitchen B  - Story ground Reheat Coil Controller, !- Name
  {a73fd764-d97e-4a6e-9548-73fca6defef7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b2129c13-1ae8-487c-9ee8-50b43d2b6e66}, !- Handle
  Zone Hospital Kitchen B  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {b3ffdc5c-61a1-4496-bf4f-c4bd6392d1ae}, !- Air Inlet Node Name
  1.07304084598139,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.321912253794417,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a73fd764-d97e-4a6e-9548-73fca6defef7}, !- Reheat Coil Name
  0.000140163788544514,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {14ddf4e9-ea79-42cc-92b6-9f97a09e9b7f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0382b552-76f6-49ba-a089-a2d2a2f02feb}, !- Handle
  Zone Hospital Kitchen B  - Story ground VAV Terminal Outlet Air Node, !- Name
  {14ddf4e9-ea79-42cc-92b6-9f97a09e9b7f}, !- Inlet Port
  {072e3d01-43b2-44f2-a9c5-fcb43e501738}; !- Outlet Port

OS:Node,
  {d7d94a9e-ea6c-43f0-92ed-95eb6763bc8e}, !- Handle
  Zone Hospital Kitchen B  - Story ground Return Air Node, !- Name
  {d818d8be-2fc3-42ea-b38c-58c18f8f1eff}, !- Inlet Port
  {dfb5fa05-c81d-47f0-9189-c90714ff8d8c}; !- Outlet Port

OS:Connection,
  {072e3d01-43b2-44f2-a9c5-fcb43e501738}, !- Handle
  {0382b552-76f6-49ba-a089-a2d2a2f02feb}, !- Source Object
  3,                                      !- Outlet Port
  {07d5c7d7-e7ca-4bd8-8079-90a3fed92813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d818d8be-2fc3-42ea-b38c-58c18f8f1eff}, !- Handle
  {14835fc4-3e33-448f-8983-bd3cfdaa5bb3}, !- Source Object
  2,                                      !- Outlet Port
  {d7d94a9e-ea6c-43f0-92ed-95eb6763bc8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfb5fa05-c81d-47f0-9189-c90714ff8d8c}, !- Handle
  {d7d94a9e-ea6c-43f0-92ed-95eb6763bc8e}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {66061a30-255d-44ba-ad2b-a1da3503ff38}, !- Handle
  Zone Hospital Kitchen B  - Story ground VAV Terminal Inlet Air Node, !- Name
  {999db2e9-f45f-4ac3-96cb-b210cf2f31c5}, !- Inlet Port
  {b3ffdc5c-61a1-4496-bf4f-c4bd6392d1ae}; !- Outlet Port

OS:Connection,
  {999db2e9-f45f-4ac3-96cb-b210cf2f31c5}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  31,                                     !- Outlet Port
  {66061a30-255d-44ba-ad2b-a1da3503ff38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3ffdc5c-61a1-4496-bf4f-c4bd6392d1ae}, !- Handle
  {66061a30-255d-44ba-ad2b-a1da3503ff38}, !- Source Object
  3,                                      !- Outlet Port
  {b2129c13-1ae8-487c-9ee8-50b43d2b6e66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14ddf4e9-ea79-42cc-92b6-9f97a09e9b7f}, !- Handle
  {b2129c13-1ae8-487c-9ee8-50b43d2b6e66}, !- Source Object
  12,                                     !- Outlet Port
  {0382b552-76f6-49ba-a089-a2d2a2f02feb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5fdf55bc-afe5-4d25-9be4-545560a13d60}, !- Handle
  Zone Hospital Kitchen C  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  93.2895730038055,                       !- U-Factor Times Area Value {W/K}
  0.00011121267656531,                    !- Maximum Water Flow Rate {m3/s}
  {2e52ad45-f2d2-42db-8647-83319d8bd664}, !- Water Inlet Node Name
  {b35018fb-c4c5-4399-b837-8014f023467d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5084.51011735411,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {59049311-4d1c-4a49-88a2-5129fe95edfa}, !- Handle
  Zone Hospital Kitchen C  - Story ground Reheat Coil Inlet Water Node, !- Name
  {90961416-e0c5-4623-950a-de42731d4e48}, !- Inlet Port
  {2e52ad45-f2d2-42db-8647-83319d8bd664}; !- Outlet Port

OS:Connection,
  {90961416-e0c5-4623-950a-de42731d4e48}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  34,                                     !- Outlet Port
  {59049311-4d1c-4a49-88a2-5129fe95edfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ae371ff-cfea-4aab-a17d-0deb05a3cce7}, !- Handle
  Zone Hospital Kitchen C  - Story ground Reheat Coil Outlet Water Node, !- Name
  {b35018fb-c4c5-4399-b837-8014f023467d}, !- Inlet Port
  {5ba5cb17-4da4-487c-a2d1-fb4490f2e3cc}; !- Outlet Port

OS:Connection,
  {2e52ad45-f2d2-42db-8647-83319d8bd664}, !- Handle
  {59049311-4d1c-4a49-88a2-5129fe95edfa}, !- Source Object
  3,                                      !- Outlet Port
  {5fdf55bc-afe5-4d25-9be4-545560a13d60}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b35018fb-c4c5-4399-b837-8014f023467d}, !- Handle
  {5fdf55bc-afe5-4d25-9be4-545560a13d60}, !- Source Object
  6,                                      !- Outlet Port
  {0ae371ff-cfea-4aab-a17d-0deb05a3cce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ba5cb17-4da4-487c-a2d1-fb4490f2e3cc}, !- Handle
  {0ae371ff-cfea-4aab-a17d-0deb05a3cce7}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2442b3b1-349e-47d6-9b2a-6050706deb62}, !- Handle
  Zone Hospital Kitchen C  - Story ground Reheat Coil Controller, !- Name
  {5fdf55bc-afe5-4d25-9be4-545560a13d60}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3be6d8ca-5185-470d-9d7c-1103a47b66a0}, !- Handle
  Zone Hospital Kitchen C  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {e169ae35-0f49-42b1-a8c4-d2b90b8fa61b}, !- Air Inlet Node Name
  1.01922711967671,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.305768135903014,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5fdf55bc-afe5-4d25-9be4-545560a13d60}, !- Reheat Coil Name
  0.00011121267656531,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {384f5c18-299b-45c0-ad75-b3119e873824}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d2de7cc0-1024-47d5-b4a6-4f918e5c990d}, !- Handle
  Zone Hospital Kitchen C  - Story ground VAV Terminal Outlet Air Node, !- Name
  {384f5c18-299b-45c0-ad75-b3119e873824}, !- Inlet Port
  {30fa019a-93ba-4294-8751-fc283b6018fd}; !- Outlet Port

OS:Node,
  {219fdd7e-4040-4917-9a77-a69115581a49}, !- Handle
  Zone Hospital Kitchen C  - Story ground Return Air Node, !- Name
  {029307f3-394c-45c1-b4fb-ccb823bbebf3}, !- Inlet Port
  {55994eab-fd20-49c3-b5e3-cf756266ac34}; !- Outlet Port

OS:Connection,
  {30fa019a-93ba-4294-8751-fc283b6018fd}, !- Handle
  {d2de7cc0-1024-47d5-b4a6-4f918e5c990d}, !- Source Object
  3,                                      !- Outlet Port
  {e9489143-aacf-4523-b564-f04097401160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {029307f3-394c-45c1-b4fb-ccb823bbebf3}, !- Handle
  {e61d083f-63ce-483d-8fa9-a8189c86088b}, !- Source Object
  2,                                      !- Outlet Port
  {219fdd7e-4040-4917-9a77-a69115581a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55994eab-fd20-49c3-b5e3-cf756266ac34}, !- Handle
  {219fdd7e-4040-4917-9a77-a69115581a49}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {9661f046-4f92-48c0-b2a7-1922bc5a9970}, !- Handle
  Zone Hospital Kitchen C  - Story ground VAV Terminal Inlet Air Node, !- Name
  {34295907-462f-44a9-8650-3a523026d867}, !- Inlet Port
  {e169ae35-0f49-42b1-a8c4-d2b90b8fa61b}; !- Outlet Port

OS:Connection,
  {34295907-462f-44a9-8650-3a523026d867}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  32,                                     !- Outlet Port
  {9661f046-4f92-48c0-b2a7-1922bc5a9970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e169ae35-0f49-42b1-a8c4-d2b90b8fa61b}, !- Handle
  {9661f046-4f92-48c0-b2a7-1922bc5a9970}, !- Source Object
  3,                                      !- Outlet Port
  {3be6d8ca-5185-470d-9d7c-1103a47b66a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {384f5c18-299b-45c0-ad75-b3119e873824}, !- Handle
  {3be6d8ca-5185-470d-9d7c-1103a47b66a0}, !- Source Object
  12,                                     !- Outlet Port
  {d2de7cc0-1024-47d5-b4a6-4f918e5c990d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f8d76509-f645-4846-b14b-b770b4919b3a}, !- Handle
  Zone Hospital Lab A  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  12.203261508035,                        !- U-Factor Times Area Value {W/K}
  1.53633957755758e-05,                   !- Maximum Water Flow Rate {m3/s}
  {1c6987bc-6dae-4b5f-818e-08136c5e3dcd}, !- Water Inlet Node Name
  {b17c3902-585c-4f50-935c-2f497c04af1d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  702.396018784394,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {55afdc1f-5b68-44ea-b461-696679e0b078}, !- Handle
  Zone Hospital Lab A  - Story ground Reheat Coil Inlet Water Node, !- Name
  {2bf4f43c-ebef-47c0-9149-99e5f54c699f}, !- Inlet Port
  {1c6987bc-6dae-4b5f-818e-08136c5e3dcd}; !- Outlet Port

OS:Connection,
  {2bf4f43c-ebef-47c0-9149-99e5f54c699f}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  35,                                     !- Outlet Port
  {55afdc1f-5b68-44ea-b461-696679e0b078}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {194cf9df-32f9-45ae-8552-07cc9458e896}, !- Handle
  Zone Hospital Lab A  - Story ground Reheat Coil Outlet Water Node, !- Name
  {b17c3902-585c-4f50-935c-2f497c04af1d}, !- Inlet Port
  {7b869b32-eb2b-4843-9933-c94ad61444ad}; !- Outlet Port

OS:Connection,
  {1c6987bc-6dae-4b5f-818e-08136c5e3dcd}, !- Handle
  {55afdc1f-5b68-44ea-b461-696679e0b078}, !- Source Object
  3,                                      !- Outlet Port
  {f8d76509-f645-4846-b14b-b770b4919b3a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b17c3902-585c-4f50-935c-2f497c04af1d}, !- Handle
  {f8d76509-f645-4846-b14b-b770b4919b3a}, !- Source Object
  6,                                      !- Outlet Port
  {194cf9df-32f9-45ae-8552-07cc9458e896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b869b32-eb2b-4843-9933-c94ad61444ad}, !- Handle
  {194cf9df-32f9-45ae-8552-07cc9458e896}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {10b2c5f4-cf5b-40cc-a053-8daa722eb202}, !- Handle
  Zone Hospital Lab A  - Story ground Reheat Coil Controller, !- Name
  {f8d76509-f645-4846-b14b-b770b4919b3a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {45448151-920e-4c44-85b2-56a161c230f8}, !- Handle
  Zone Hospital Lab A  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {f865dfb0-bdc3-4557-8d9c-5a4ed26cc514}, !- Air Inlet Node Name
  0.231577694274581,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0694733082823743,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f8d76509-f645-4846-b14b-b770b4919b3a}, !- Reheat Coil Name
  1.53633957755758e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ed329361-054a-4548-a78e-b6d41412ec2b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {886c7e9c-5301-4ad6-a933-207ae7ad5d4e}, !- Handle
  Zone Hospital Lab A  - Story ground VAV Terminal Outlet Air Node, !- Name
  {ed329361-054a-4548-a78e-b6d41412ec2b}, !- Inlet Port
  {2918a867-a2a4-43e0-b8ac-f7c9f3f1838f}; !- Outlet Port

OS:Node,
  {88789989-1af5-49bd-8e51-b605c93c6454}, !- Handle
  Zone Hospital Lab A  - Story ground Return Air Node, !- Name
  {42a53cf2-0df1-45c6-9522-732190e33a1a}, !- Inlet Port
  {bad5ac14-2930-4fea-af17-2ac4070f7604}; !- Outlet Port

OS:Connection,
  {2918a867-a2a4-43e0-b8ac-f7c9f3f1838f}, !- Handle
  {886c7e9c-5301-4ad6-a933-207ae7ad5d4e}, !- Source Object
  3,                                      !- Outlet Port
  {143dc484-56ea-4ddc-bf09-5f2a17f67af4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42a53cf2-0df1-45c6-9522-732190e33a1a}, !- Handle
  {037e66a5-c521-44f8-a8ec-b8752581e171}, !- Source Object
  2,                                      !- Outlet Port
  {88789989-1af5-49bd-8e51-b605c93c6454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bad5ac14-2930-4fea-af17-2ac4070f7604}, !- Handle
  {88789989-1af5-49bd-8e51-b605c93c6454}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {1ce47582-293a-46c9-b37a-93156c6c2edb}, !- Handle
  Zone Hospital Lab A  - Story ground VAV Terminal Inlet Air Node, !- Name
  {c6df666f-8966-4870-a0f6-f6905f007593}, !- Inlet Port
  {f865dfb0-bdc3-4557-8d9c-5a4ed26cc514}; !- Outlet Port

OS:Connection,
  {c6df666f-8966-4870-a0f6-f6905f007593}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  33,                                     !- Outlet Port
  {1ce47582-293a-46c9-b37a-93156c6c2edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f865dfb0-bdc3-4557-8d9c-5a4ed26cc514}, !- Handle
  {1ce47582-293a-46c9-b37a-93156c6c2edb}, !- Source Object
  3,                                      !- Outlet Port
  {45448151-920e-4c44-85b2-56a161c230f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed329361-054a-4548-a78e-b6d41412ec2b}, !- Handle
  {45448151-920e-4c44-85b2-56a161c230f8}, !- Source Object
  12,                                     !- Outlet Port
  {886c7e9c-5301-4ad6-a933-207ae7ad5d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f3344f8f-aa1f-421b-a3e3-70341e00fb30}, !- Handle
  Zone Hospital Lab B  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  42.943803698705,                        !- U-Factor Times Area Value {W/K}
  5.40644525152095e-05,                   !- Maximum Water Flow Rate {m3/s}
  {27ca3029-3790-4571-983a-2197ff2c7cae}, !- Water Inlet Node Name
  {4ddf98cb-7233-485a-927e-1acb3a4a74e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2471.76189165236,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {04cef4fa-58c6-4372-a963-fed9ec8854ee}, !- Handle
  Zone Hospital Lab B  - Story ground Reheat Coil Inlet Water Node, !- Name
  {73f64a23-128a-4de0-b104-243056c2ac6c}, !- Inlet Port
  {27ca3029-3790-4571-983a-2197ff2c7cae}; !- Outlet Port

OS:Connection,
  {73f64a23-128a-4de0-b104-243056c2ac6c}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  36,                                     !- Outlet Port
  {04cef4fa-58c6-4372-a963-fed9ec8854ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {083cbc2f-84c6-4df3-94e5-32c1ee550891}, !- Handle
  Zone Hospital Lab B  - Story ground Reheat Coil Outlet Water Node, !- Name
  {4ddf98cb-7233-485a-927e-1acb3a4a74e4}, !- Inlet Port
  {e9d0b596-6cb7-48c0-b8fa-2bfb9d0c425b}; !- Outlet Port

OS:Connection,
  {27ca3029-3790-4571-983a-2197ff2c7cae}, !- Handle
  {04cef4fa-58c6-4372-a963-fed9ec8854ee}, !- Source Object
  3,                                      !- Outlet Port
  {f3344f8f-aa1f-421b-a3e3-70341e00fb30}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4ddf98cb-7233-485a-927e-1acb3a4a74e4}, !- Handle
  {f3344f8f-aa1f-421b-a3e3-70341e00fb30}, !- Source Object
  6,                                      !- Outlet Port
  {083cbc2f-84c6-4df3-94e5-32c1ee550891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9d0b596-6cb7-48c0-b8fa-2bfb9d0c425b}, !- Handle
  {083cbc2f-84c6-4df3-94e5-32c1ee550891}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9bfdf760-d910-4911-b2a2-df568895175b}, !- Handle
  Zone Hospital Lab B  - Story ground Reheat Coil Controller, !- Name
  {f3344f8f-aa1f-421b-a3e3-70341e00fb30}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d24675d0-3105-4b93-ba33-cc2cd1cca66e}, !- Handle
  Zone Hospital Lab B  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {e5b9a9f7-e079-41ce-95cc-004307c9dc05}, !- Air Inlet Node Name
  0.814931896475247,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.244479568942574,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f3344f8f-aa1f-421b-a3e3-70341e00fb30}, !- Reheat Coil Name
  5.40644525152095e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {853e72e2-3af3-495e-887b-e294e847a7ec}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3582a7ac-d973-4b23-9e8f-e0c2bb16b245}, !- Handle
  Zone Hospital Lab B  - Story ground VAV Terminal Outlet Air Node, !- Name
  {853e72e2-3af3-495e-887b-e294e847a7ec}, !- Inlet Port
  {1ff47414-506e-4c08-a7e9-766ea75b8eb8}; !- Outlet Port

OS:Node,
  {dbc04332-a67f-46c8-825d-3a1a768a30ed}, !- Handle
  Zone Hospital Lab B  - Story ground Return Air Node, !- Name
  {908f823b-2b11-4125-a396-402bd8bfd231}, !- Inlet Port
  {dfbfba48-4b45-4c42-a704-47a7b8064c1f}; !- Outlet Port

OS:Connection,
  {1ff47414-506e-4c08-a7e9-766ea75b8eb8}, !- Handle
  {3582a7ac-d973-4b23-9e8f-e0c2bb16b245}, !- Source Object
  3,                                      !- Outlet Port
  {f9bcef14-f38d-4257-b610-6294fc525f41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {908f823b-2b11-4125-a396-402bd8bfd231}, !- Handle
  {a9d9875e-0206-49c9-81db-66fb3304bb31}, !- Source Object
  2,                                      !- Outlet Port
  {dbc04332-a67f-46c8-825d-3a1a768a30ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfbfba48-4b45-4c42-a704-47a7b8064c1f}, !- Handle
  {dbc04332-a67f-46c8-825d-3a1a768a30ed}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {c73931ff-921b-4f92-ae34-a29397d82552}, !- Handle
  Zone Hospital Lab B  - Story ground VAV Terminal Inlet Air Node, !- Name
  {14b893b0-2f75-4b12-a465-4e8f4271c533}, !- Inlet Port
  {e5b9a9f7-e079-41ce-95cc-004307c9dc05}; !- Outlet Port

OS:Connection,
  {14b893b0-2f75-4b12-a465-4e8f4271c533}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  34,                                     !- Outlet Port
  {c73931ff-921b-4f92-ae34-a29397d82552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5b9a9f7-e079-41ce-95cc-004307c9dc05}, !- Handle
  {c73931ff-921b-4f92-ae34-a29397d82552}, !- Source Object
  3,                                      !- Outlet Port
  {d24675d0-3105-4b93-ba33-cc2cd1cca66e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {853e72e2-3af3-495e-887b-e294e847a7ec}, !- Handle
  {d24675d0-3105-4b93-ba33-cc2cd1cca66e}, !- Source Object
  12,                                     !- Outlet Port
  {3582a7ac-d973-4b23-9e8f-e0c2bb16b245}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b64836e7-8acb-4dbb-8e47-98fc9f179872}, !- Handle
  Zone Hospital Lab C  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  13.4441572840633,                       !- U-Factor Times Area Value {W/K}
  1.6925631650863e-05,                    !- Maximum Water Flow Rate {m3/s}
  {2d3ab5eb-0800-4a08-a275-5f8e697b8a1c}, !- Water Inlet Node Name
  {d0f9e205-c49d-41fd-96b3-0d93da64bbe9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  773.819568319473,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c23ac729-b2fa-4b33-b968-e91167374b25}, !- Handle
  Zone Hospital Lab C  - Story ground Reheat Coil Inlet Water Node, !- Name
  {fc5079ff-f1e9-4636-966e-4b63825e6f03}, !- Inlet Port
  {2d3ab5eb-0800-4a08-a275-5f8e697b8a1c}; !- Outlet Port

OS:Connection,
  {fc5079ff-f1e9-4636-966e-4b63825e6f03}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  37,                                     !- Outlet Port
  {c23ac729-b2fa-4b33-b968-e91167374b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfdcf854-fde4-41fb-a0d8-c42a46a60007}, !- Handle
  Zone Hospital Lab C  - Story ground Reheat Coil Outlet Water Node, !- Name
  {d0f9e205-c49d-41fd-96b3-0d93da64bbe9}, !- Inlet Port
  {01c126fc-094b-43cd-990c-ed3745e855b2}; !- Outlet Port

OS:Connection,
  {2d3ab5eb-0800-4a08-a275-5f8e697b8a1c}, !- Handle
  {c23ac729-b2fa-4b33-b968-e91167374b25}, !- Source Object
  3,                                      !- Outlet Port
  {b64836e7-8acb-4dbb-8e47-98fc9f179872}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d0f9e205-c49d-41fd-96b3-0d93da64bbe9}, !- Handle
  {b64836e7-8acb-4dbb-8e47-98fc9f179872}, !- Source Object
  6,                                      !- Outlet Port
  {cfdcf854-fde4-41fb-a0d8-c42a46a60007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01c126fc-094b-43cd-990c-ed3745e855b2}, !- Handle
  {cfdcf854-fde4-41fb-a0d8-c42a46a60007}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1bc82dd9-150e-4d1b-84c2-7de0ca60bdb4}, !- Handle
  Zone Hospital Lab C  - Story ground Reheat Coil Controller, !- Name
  {b64836e7-8acb-4dbb-8e47-98fc9f179872}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d039435f-cfa7-412b-a964-531b93d751ff}, !- Handle
  Zone Hospital Lab C  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {d6dacb56-0e88-461a-afd6-99a96f5ee3a9}, !- Air Inlet Node Name
  0.2551258074129,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.07653774222387,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b64836e7-8acb-4dbb-8e47-98fc9f179872}, !- Reheat Coil Name
  1.6925631650863e-05,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {17b85207-0d4c-4c8e-bffd-c6d4f341e971}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9c1b9749-d7e0-4da2-b0f3-a81e7c3aaa32}, !- Handle
  Zone Hospital Lab C  - Story ground VAV Terminal Outlet Air Node, !- Name
  {17b85207-0d4c-4c8e-bffd-c6d4f341e971}, !- Inlet Port
  {23d2bcc6-a226-4e89-af70-491930be15f8}; !- Outlet Port

OS:Node,
  {dc91da17-22b1-415a-95e5-7c619e5a3099}, !- Handle
  Zone Hospital Lab C  - Story ground Return Air Node, !- Name
  {34021a2d-854e-444f-93bb-f6e58538213c}, !- Inlet Port
  {1ba4662a-983e-465e-b64f-d673a124f9f5}; !- Outlet Port

OS:Connection,
  {23d2bcc6-a226-4e89-af70-491930be15f8}, !- Handle
  {9c1b9749-d7e0-4da2-b0f3-a81e7c3aaa32}, !- Source Object
  3,                                      !- Outlet Port
  {be67aed3-ef3f-4a8a-b56f-fc92fdf26e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34021a2d-854e-444f-93bb-f6e58538213c}, !- Handle
  {ab09a28e-c68f-497d-bac1-9e70b5710af6}, !- Source Object
  2,                                      !- Outlet Port
  {dc91da17-22b1-415a-95e5-7c619e5a3099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ba4662a-983e-465e-b64f-d673a124f9f5}, !- Handle
  {dc91da17-22b1-415a-95e5-7c619e5a3099}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {2e7d01f7-be31-4c80-86cb-a52a865515ed}, !- Handle
  Zone Hospital Lab C  - Story ground VAV Terminal Inlet Air Node, !- Name
  {a2a677ef-2721-4225-8467-96d94e3d00bf}, !- Inlet Port
  {d6dacb56-0e88-461a-afd6-99a96f5ee3a9}; !- Outlet Port

OS:Connection,
  {a2a677ef-2721-4225-8467-96d94e3d00bf}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  35,                                     !- Outlet Port
  {2e7d01f7-be31-4c80-86cb-a52a865515ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6dacb56-0e88-461a-afd6-99a96f5ee3a9}, !- Handle
  {2e7d01f7-be31-4c80-86cb-a52a865515ed}, !- Source Object
  3,                                      !- Outlet Port
  {d039435f-cfa7-412b-a964-531b93d751ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17b85207-0d4c-4c8e-bffd-c6d4f341e971}, !- Handle
  {d039435f-cfa7-412b-a964-531b93d751ff}, !- Source Object
  12,                                     !- Outlet Port
  {9c1b9749-d7e0-4da2-b0f3-a81e7c3aaa32}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b933ab7c-0af3-4993-ba87-20dffb131724}, !- Handle
  Zone Hospital Lobby A  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  65.8553982054244,                       !- U-Factor Times Area Value {W/K}
  6.90823131478945e-05,                   !- Maximum Water Flow Rate {m3/s}
  {77bb514f-c6dd-466b-9b65-e31aec82ae0a}, !- Water Inlet Node Name
  {b94a2904-d900-43ca-be47-d3e46c633ec5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3158.36045834596,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {35bb4e10-8425-4139-a1ac-2cc0ddd64629}, !- Handle
  Zone Hospital Lobby A  - Story ground Reheat Coil Inlet Water Node, !- Name
  {5bd4be80-5ed9-4a67-8281-24753d424eed}, !- Inlet Port
  {77bb514f-c6dd-466b-9b65-e31aec82ae0a}; !- Outlet Port

OS:Connection,
  {5bd4be80-5ed9-4a67-8281-24753d424eed}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  38,                                     !- Outlet Port
  {35bb4e10-8425-4139-a1ac-2cc0ddd64629}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c65efac-1978-4b1e-a703-59a51b37f7a6}, !- Handle
  Zone Hospital Lobby A  - Story ground Reheat Coil Outlet Water Node, !- Name
  {b94a2904-d900-43ca-be47-d3e46c633ec5}, !- Inlet Port
  {a3f7db92-887a-4fdd-b207-ecf0db2c088c}; !- Outlet Port

OS:Connection,
  {77bb514f-c6dd-466b-9b65-e31aec82ae0a}, !- Handle
  {35bb4e10-8425-4139-a1ac-2cc0ddd64629}, !- Source Object
  3,                                      !- Outlet Port
  {b933ab7c-0af3-4993-ba87-20dffb131724}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b94a2904-d900-43ca-be47-d3e46c633ec5}, !- Handle
  {b933ab7c-0af3-4993-ba87-20dffb131724}, !- Source Object
  6,                                      !- Outlet Port
  {3c65efac-1978-4b1e-a703-59a51b37f7a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3f7db92-887a-4fdd-b207-ecf0db2c088c}, !- Handle
  {3c65efac-1978-4b1e-a703-59a51b37f7a6}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {34cb7f77-7c46-4877-94ef-7356d47e5988}, !- Handle
  Zone Hospital Lobby A  - Story ground Reheat Coil Controller, !- Name
  {b933ab7c-0af3-4993-ba87-20dffb131724}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {083c62d4-eaf0-4060-baea-ffa6d7fa7872}, !- Handle
  Zone Hospital Lobby A  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {7dd1434e-e5ca-4a88-9880-4d746408bbfb}, !- Air Inlet Node Name
  0.235214514958885,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0705643544876654,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b933ab7c-0af3-4993-ba87-20dffb131724}, !- Reheat Coil Name
  6.90823131478945e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dfc02bd5-023d-4aec-b66d-59e275b5ef44}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5a6d179b-e198-44e7-825d-e6b1e0b0074a}, !- Handle
  Zone Hospital Lobby A  - Story ground VAV Terminal Outlet Air Node, !- Name
  {dfc02bd5-023d-4aec-b66d-59e275b5ef44}, !- Inlet Port
  {d889c5ba-da2e-44f9-bb0e-b2005aaac32b}; !- Outlet Port

OS:Node,
  {0f2f4b8f-6186-40a2-aa0f-4687de33713e}, !- Handle
  Zone Hospital Lobby A  - Story ground Return Air Node, !- Name
  {0a6abf3d-a692-4e48-865d-1e2468f03218}, !- Inlet Port
  {d7d796b9-b884-4347-b6c2-ed792ec36e2b}; !- Outlet Port

OS:Connection,
  {d889c5ba-da2e-44f9-bb0e-b2005aaac32b}, !- Handle
  {5a6d179b-e198-44e7-825d-e6b1e0b0074a}, !- Source Object
  3,                                      !- Outlet Port
  {fa2d7684-1dce-44c1-993f-53d69616a8ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a6abf3d-a692-4e48-865d-1e2468f03218}, !- Handle
  {bb1b8a88-0910-4b2e-8e3e-83016fe919fd}, !- Source Object
  2,                                      !- Outlet Port
  {0f2f4b8f-6186-40a2-aa0f-4687de33713e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d796b9-b884-4347-b6c2-ed792ec36e2b}, !- Handle
  {0f2f4b8f-6186-40a2-aa0f-4687de33713e}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {09af5124-b746-4d1a-a59c-fd20f9a51b16}, !- Handle
  Zone Hospital Lobby A  - Story ground VAV Terminal Inlet Air Node, !- Name
  {5dd992e1-adfb-4645-8c1d-82ff862f6a38}, !- Inlet Port
  {7dd1434e-e5ca-4a88-9880-4d746408bbfb}; !- Outlet Port

OS:Connection,
  {5dd992e1-adfb-4645-8c1d-82ff862f6a38}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  36,                                     !- Outlet Port
  {09af5124-b746-4d1a-a59c-fd20f9a51b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd1434e-e5ca-4a88-9880-4d746408bbfb}, !- Handle
  {09af5124-b746-4d1a-a59c-fd20f9a51b16}, !- Source Object
  3,                                      !- Outlet Port
  {083c62d4-eaf0-4060-baea-ffa6d7fa7872}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfc02bd5-023d-4aec-b66d-59e275b5ef44}, !- Handle
  {083c62d4-eaf0-4060-baea-ffa6d7fa7872}, !- Source Object
  12,                                     !- Outlet Port
  {5a6d179b-e198-44e7-825d-e6b1e0b0074a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ae3d96f0-a1e7-4dba-ab4e-138d010ffcba}, !- Handle
  Zone Hospital Lobby A end_a - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  79.8321922272531,                       !- U-Factor Times Area Value {W/K}
  8.38750851834974e-05,                   !- Maximum Water Flow Rate {m3/s}
  {b93abb9c-c4f4-42d6-b019-26f6d0ed2732}, !- Water Inlet Node Name
  {56567689-ea9f-4442-808b-55752eeb37a1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3834.66824448728,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {34e1ea24-324f-44e2-bab6-560926194b74}, !- Handle
  Zone Hospital Lobby A end_a - Story ground Reheat Coil Inlet Water Node, !- Name
  {a52c9cbf-8824-4d5e-b260-4f9a7f97c209}, !- Inlet Port
  {b93abb9c-c4f4-42d6-b019-26f6d0ed2732}; !- Outlet Port

OS:Connection,
  {a52c9cbf-8824-4d5e-b260-4f9a7f97c209}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  39,                                     !- Outlet Port
  {34e1ea24-324f-44e2-bab6-560926194b74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d5d0bd4-c064-4ce6-bc5c-8ccbab1e9d8d}, !- Handle
  Zone Hospital Lobby A end_a - Story ground Reheat Coil Outlet Water Node, !- Name
  {56567689-ea9f-4442-808b-55752eeb37a1}, !- Inlet Port
  {e79666a8-4e0d-4c9d-8336-659502ee8147}; !- Outlet Port

OS:Connection,
  {b93abb9c-c4f4-42d6-b019-26f6d0ed2732}, !- Handle
  {34e1ea24-324f-44e2-bab6-560926194b74}, !- Source Object
  3,                                      !- Outlet Port
  {ae3d96f0-a1e7-4dba-ab4e-138d010ffcba}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {56567689-ea9f-4442-808b-55752eeb37a1}, !- Handle
  {ae3d96f0-a1e7-4dba-ab4e-138d010ffcba}, !- Source Object
  6,                                      !- Outlet Port
  {8d5d0bd4-c064-4ce6-bc5c-8ccbab1e9d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e79666a8-4e0d-4c9d-8336-659502ee8147}, !- Handle
  {8d5d0bd4-c064-4ce6-bc5c-8ccbab1e9d8d}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e12b4a69-1689-4c65-9f71-e5b33136508e}, !- Handle
  Zone Hospital Lobby A end_a - Story ground Reheat Coil Controller, !- Name
  {ae3d96f0-a1e7-4dba-ab4e-138d010ffcba}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {da257638-fbb9-4cb4-bd59-7d6a3671631e}, !- Handle
  Zone Hospital Lobby A end_a - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {52d0607b-9758-488f-a876-627efb2c3828}, !- Air Inlet Node Name
  0.22267906229363,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0668037186880889,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ae3d96f0-a1e7-4dba-ab4e-138d010ffcba}, !- Reheat Coil Name
  8.38750851834974e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f8fe588d-e33d-473a-b7de-21ab6f772932}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {17909dcc-bb23-4f9b-b88c-5162a729bd93}, !- Handle
  Zone Hospital Lobby A end_a - Story ground VAV Terminal Outlet Air Node, !- Name
  {f8fe588d-e33d-473a-b7de-21ab6f772932}, !- Inlet Port
  {9d7f72ac-2d8a-40da-a11c-4c49568b353f}; !- Outlet Port

OS:Node,
  {3edceb36-31bb-44b8-a0ea-e1f78d901f4c}, !- Handle
  Zone Hospital Lobby A end_a - Story ground Return Air Node, !- Name
  {9ed30800-178d-49ef-8dfe-8923b1a685da}, !- Inlet Port
  {dca98722-85d5-4a84-88b9-218db27d3efe}; !- Outlet Port

OS:Connection,
  {9d7f72ac-2d8a-40da-a11c-4c49568b353f}, !- Handle
  {17909dcc-bb23-4f9b-b88c-5162a729bd93}, !- Source Object
  3,                                      !- Outlet Port
  {64c1ee65-1353-4d42-9621-415f810d3fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ed30800-178d-49ef-8dfe-8923b1a685da}, !- Handle
  {bf1d5863-e76d-4096-bff7-a920313d7d32}, !- Source Object
  2,                                      !- Outlet Port
  {3edceb36-31bb-44b8-a0ea-e1f78d901f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dca98722-85d5-4a84-88b9-218db27d3efe}, !- Handle
  {3edceb36-31bb-44b8-a0ea-e1f78d901f4c}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {64cd8fed-c46e-47e4-9508-fc5440331994}, !- Handle
  Zone Hospital Lobby A end_a - Story ground VAV Terminal Inlet Air Node, !- Name
  {5a17cbe7-5463-415d-8b71-cac4f6916d8e}, !- Inlet Port
  {52d0607b-9758-488f-a876-627efb2c3828}; !- Outlet Port

OS:Connection,
  {5a17cbe7-5463-415d-8b71-cac4f6916d8e}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  37,                                     !- Outlet Port
  {64cd8fed-c46e-47e4-9508-fc5440331994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52d0607b-9758-488f-a876-627efb2c3828}, !- Handle
  {64cd8fed-c46e-47e4-9508-fc5440331994}, !- Source Object
  3,                                      !- Outlet Port
  {da257638-fbb9-4cb4-bd59-7d6a3671631e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8fe588d-e33d-473a-b7de-21ab6f772932}, !- Handle
  {da257638-fbb9-4cb4-bd59-7d6a3671631e}, !- Source Object
  12,                                     !- Outlet Port
  {17909dcc-bb23-4f9b-b88c-5162a729bd93}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {45d44a88-5b04-401e-b610-4e6ee4c07cd2}, !- Handle
  Zone Hospital Lobby B  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  40.0153373442731,                       !- U-Factor Times Area Value {W/K}
  4.51776942825639e-05,                   !- Maximum Water Flow Rate {m3/s}
  {3402ab12-4734-4da5-b6e3-89e50740fc5d}, !- Water Inlet Node Name
  {7c9c5dbf-4da4-4c7e-bf03-ce96a9113828}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2065.46996936568,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f24614ea-e959-4bda-a42e-bdde1ab70681}, !- Handle
  Zone Hospital Lobby B  - Story ground Reheat Coil Inlet Water Node, !- Name
  {fc88c822-3d21-4e3a-b84e-0a90e3a19852}, !- Inlet Port
  {3402ab12-4734-4da5-b6e3-89e50740fc5d}; !- Outlet Port

OS:Connection,
  {fc88c822-3d21-4e3a-b84e-0a90e3a19852}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  40,                                     !- Outlet Port
  {f24614ea-e959-4bda-a42e-bdde1ab70681}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75ca7a2b-59d3-4eee-bdaa-845e93fc727f}, !- Handle
  Zone Hospital Lobby B  - Story ground Reheat Coil Outlet Water Node, !- Name
  {7c9c5dbf-4da4-4c7e-bf03-ce96a9113828}, !- Inlet Port
  {ac2d6379-4729-41d9-b89a-45e89b93e155}; !- Outlet Port

OS:Connection,
  {3402ab12-4734-4da5-b6e3-89e50740fc5d}, !- Handle
  {f24614ea-e959-4bda-a42e-bdde1ab70681}, !- Source Object
  3,                                      !- Outlet Port
  {45d44a88-5b04-401e-b610-4e6ee4c07cd2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7c9c5dbf-4da4-4c7e-bf03-ce96a9113828}, !- Handle
  {45d44a88-5b04-401e-b610-4e6ee4c07cd2}, !- Source Object
  6,                                      !- Outlet Port
  {75ca7a2b-59d3-4eee-bdaa-845e93fc727f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac2d6379-4729-41d9-b89a-45e89b93e155}, !- Handle
  {75ca7a2b-59d3-4eee-bdaa-845e93fc727f}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a70946b8-b1e5-48e0-a896-2539fdecde99}, !- Handle
  Zone Hospital Lobby B  - Story ground Reheat Coil Controller, !- Name
  {45d44a88-5b04-401e-b610-4e6ee4c07cd2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e29abd23-f8a9-43ad-8cb1-7bb311e2632e}, !- Handle
  Zone Hospital Lobby B  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {23108c77-bb70-4c5f-bc08-dabbb75411e0}, !- Air Inlet Node Name
  0.279202422351035,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0837607267053106,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {45d44a88-5b04-401e-b610-4e6ee4c07cd2}, !- Reheat Coil Name
  4.51776942825639e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8367bd2f-df29-4a08-9adb-f579c969d1aa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {567324ff-c423-46f6-8239-eadb89b6216d}, !- Handle
  Zone Hospital Lobby B  - Story ground VAV Terminal Outlet Air Node, !- Name
  {8367bd2f-df29-4a08-9adb-f579c969d1aa}, !- Inlet Port
  {b0352bc2-7c55-491a-a81f-ed53805c1d2c}; !- Outlet Port

OS:Node,
  {72cb53df-d2cf-4978-a733-db0176a5c91e}, !- Handle
  Zone Hospital Lobby B  - Story ground Return Air Node, !- Name
  {e615b240-ff23-40a6-8cc8-f16d624f8d92}, !- Inlet Port
  {c3043510-bc4e-4417-afbf-16dce3a18f8b}; !- Outlet Port

OS:Connection,
  {b0352bc2-7c55-491a-a81f-ed53805c1d2c}, !- Handle
  {567324ff-c423-46f6-8239-eadb89b6216d}, !- Source Object
  3,                                      !- Outlet Port
  {a3630300-3244-40ea-87b7-59412b3a41e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e615b240-ff23-40a6-8cc8-f16d624f8d92}, !- Handle
  {749d3759-abb1-460a-9c7a-7d084e73463d}, !- Source Object
  2,                                      !- Outlet Port
  {72cb53df-d2cf-4978-a733-db0176a5c91e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3043510-bc4e-4417-afbf-16dce3a18f8b}, !- Handle
  {72cb53df-d2cf-4978-a733-db0176a5c91e}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {a7db3f6f-0b86-496e-9d61-615b2360cfc9}, !- Handle
  Zone Hospital Lobby B  - Story ground VAV Terminal Inlet Air Node, !- Name
  {d1c1a560-4edb-43ce-baf8-6ccdc04962c5}, !- Inlet Port
  {23108c77-bb70-4c5f-bc08-dabbb75411e0}; !- Outlet Port

OS:Connection,
  {d1c1a560-4edb-43ce-baf8-6ccdc04962c5}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  38,                                     !- Outlet Port
  {a7db3f6f-0b86-496e-9d61-615b2360cfc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23108c77-bb70-4c5f-bc08-dabbb75411e0}, !- Handle
  {a7db3f6f-0b86-496e-9d61-615b2360cfc9}, !- Source Object
  3,                                      !- Outlet Port
  {e29abd23-f8a9-43ad-8cb1-7bb311e2632e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8367bd2f-df29-4a08-9adb-f579c969d1aa}, !- Handle
  {e29abd23-f8a9-43ad-8cb1-7bb311e2632e}, !- Source Object
  12,                                     !- Outlet Port
  {567324ff-c423-46f6-8239-eadb89b6216d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9561c833-4344-4719-96d8-1d4f00cc9bb9}, !- Handle
  Zone Hospital Lobby B end_a - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  255.289080601114,                       !- U-Factor Times Area Value {W/K}
  0.000267776774386294,                   !- Maximum Water Flow Rate {m3/s}
  {fe137cc8-abb0-4587-8346-d2b8307842a5}, !- Water Inlet Node Name
  {cfff76eb-6ffb-4cf6-906c-40fa7361a582}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  12242.4327928121,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4b543bff-04e8-4601-8b17-eadcc6671926}, !- Handle
  Zone Hospital Lobby B end_a - Story ground Reheat Coil Inlet Water Node, !- Name
  {afd506f9-ee7d-4ab7-8752-2c00be479304}, !- Inlet Port
  {fe137cc8-abb0-4587-8346-d2b8307842a5}; !- Outlet Port

OS:Connection,
  {afd506f9-ee7d-4ab7-8752-2c00be479304}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  41,                                     !- Outlet Port
  {4b543bff-04e8-4601-8b17-eadcc6671926}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd1f24e9-6fda-46b3-9fa4-da2a33ee1942}, !- Handle
  Zone Hospital Lobby B end_a - Story ground Reheat Coil Outlet Water Node, !- Name
  {cfff76eb-6ffb-4cf6-906c-40fa7361a582}, !- Inlet Port
  {fc77b9b9-edec-4d2e-839e-37051fa203eb}; !- Outlet Port

OS:Connection,
  {fe137cc8-abb0-4587-8346-d2b8307842a5}, !- Handle
  {4b543bff-04e8-4601-8b17-eadcc6671926}, !- Source Object
  3,                                      !- Outlet Port
  {9561c833-4344-4719-96d8-1d4f00cc9bb9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cfff76eb-6ffb-4cf6-906c-40fa7361a582}, !- Handle
  {9561c833-4344-4719-96d8-1d4f00cc9bb9}, !- Source Object
  6,                                      !- Outlet Port
  {dd1f24e9-6fda-46b3-9fa4-da2a33ee1942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc77b9b9-edec-4d2e-839e-37051fa203eb}, !- Handle
  {dd1f24e9-6fda-46b3-9fa4-da2a33ee1942}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {535c0642-1b29-4343-b78b-b485dcbb3c71}, !- Handle
  Zone Hospital Lobby B end_a - Story ground Reheat Coil Controller, !- Name
  {9561c833-4344-4719-96d8-1d4f00cc9bb9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {846fd1ca-ef07-47b7-a6c7-e59fd0534fcf}, !- Handle
  Zone Hospital Lobby B end_a - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {c9f66b02-905f-4ef4-bada-fe4302cb0d32}, !- Air Inlet Node Name
  0.800847367275473,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.240254210182642,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9561c833-4344-4719-96d8-1d4f00cc9bb9}, !- Reheat Coil Name
  0.000267776774386294,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {52e96cae-a58b-40f3-8634-8fcb8ad5feb5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {59553814-68a6-4db9-ba99-be29455c8c12}, !- Handle
  Zone Hospital Lobby B end_a - Story ground VAV Terminal Outlet Air Node, !- Name
  {52e96cae-a58b-40f3-8634-8fcb8ad5feb5}, !- Inlet Port
  {89f591d0-bf71-48bc-b3d6-03cc29657c7c}; !- Outlet Port

OS:Node,
  {abce024b-261e-4acb-b02c-b5606ec5b97e}, !- Handle
  Zone Hospital Lobby B end_a - Story ground Return Air Node, !- Name
  {1f816bdd-4fa6-4976-bb16-f3fe8d96e1aa}, !- Inlet Port
  {816a6197-e4ce-4393-a044-ef2164fed5e0}; !- Outlet Port

OS:Connection,
  {89f591d0-bf71-48bc-b3d6-03cc29657c7c}, !- Handle
  {59553814-68a6-4db9-ba99-be29455c8c12}, !- Source Object
  3,                                      !- Outlet Port
  {6e119487-d39f-4206-8dad-84c5ab0e2060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f816bdd-4fa6-4976-bb16-f3fe8d96e1aa}, !- Handle
  {a83c6bbe-51b4-4d53-a296-867f0d6a311a}, !- Source Object
  2,                                      !- Outlet Port
  {abce024b-261e-4acb-b02c-b5606ec5b97e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {816a6197-e4ce-4393-a044-ef2164fed5e0}, !- Handle
  {abce024b-261e-4acb-b02c-b5606ec5b97e}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {4d3e5929-26af-4ad4-9691-23ef795872ed}, !- Handle
  Zone Hospital Lobby B end_a - Story ground VAV Terminal Inlet Air Node, !- Name
  {37ecc820-0d5f-4204-8ab4-53321f7a3f08}, !- Inlet Port
  {c9f66b02-905f-4ef4-bada-fe4302cb0d32}; !- Outlet Port

OS:Connection,
  {37ecc820-0d5f-4204-8ab4-53321f7a3f08}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  39,                                     !- Outlet Port
  {4d3e5929-26af-4ad4-9691-23ef795872ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9f66b02-905f-4ef4-bada-fe4302cb0d32}, !- Handle
  {4d3e5929-26af-4ad4-9691-23ef795872ed}, !- Source Object
  3,                                      !- Outlet Port
  {846fd1ca-ef07-47b7-a6c7-e59fd0534fcf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52e96cae-a58b-40f3-8634-8fcb8ad5feb5}, !- Handle
  {846fd1ca-ef07-47b7-a6c7-e59fd0534fcf}, !- Source Object
  12,                                     !- Outlet Port
  {59553814-68a6-4db9-ba99-be29455c8c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {abdb217c-882f-4221-9d3e-d904176e5af6}, !- Handle
  Zone Hospital Lobby C  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  66.1938809114537,                       !- U-Factor Times Area Value {W/K}
  6.94385255775459e-05,                   !- Maximum Water Flow Rate {m3/s}
  {44ff9ea8-4f87-427f-9cf3-f7238138ebbc}, !- Water Inlet Node Name
  {dab0007f-71b6-4ef1-b454-2fe950b9d636}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3174.6460631747,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4eb8711c-41c8-45b9-83e9-b64020f8c5ec}, !- Handle
  Zone Hospital Lobby C  - Story ground Reheat Coil Inlet Water Node, !- Name
  {7afd2033-4a06-4bbd-b00e-38b24153e15b}, !- Inlet Port
  {44ff9ea8-4f87-427f-9cf3-f7238138ebbc}; !- Outlet Port

OS:Connection,
  {7afd2033-4a06-4bbd-b00e-38b24153e15b}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  42,                                     !- Outlet Port
  {4eb8711c-41c8-45b9-83e9-b64020f8c5ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b09c2c1-50a4-4183-97c8-c962f60bcabb}, !- Handle
  Zone Hospital Lobby C  - Story ground Reheat Coil Outlet Water Node, !- Name
  {dab0007f-71b6-4ef1-b454-2fe950b9d636}, !- Inlet Port
  {f7d19826-38f2-4235-a9fb-19b27bc1cf7b}; !- Outlet Port

OS:Connection,
  {44ff9ea8-4f87-427f-9cf3-f7238138ebbc}, !- Handle
  {4eb8711c-41c8-45b9-83e9-b64020f8c5ec}, !- Source Object
  3,                                      !- Outlet Port
  {abdb217c-882f-4221-9d3e-d904176e5af6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dab0007f-71b6-4ef1-b454-2fe950b9d636}, !- Handle
  {abdb217c-882f-4221-9d3e-d904176e5af6}, !- Source Object
  6,                                      !- Outlet Port
  {0b09c2c1-50a4-4183-97c8-c962f60bcabb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7d19826-38f2-4235-a9fb-19b27bc1cf7b}, !- Handle
  {0b09c2c1-50a4-4183-97c8-c962f60bcabb}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a3042e9c-561b-4626-bb6a-8f5a6d600c9e}, !- Handle
  Zone Hospital Lobby C  - Story ground Reheat Coil Controller, !- Name
  {abdb217c-882f-4221-9d3e-d904176e5af6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5f262287-6a32-4bc2-9619-ebec6da265fa}, !- Handle
  Zone Hospital Lobby C  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {50263815-99d1-4a6b-b199-cf5abaf4661d}, !- Air Inlet Node Name
  0.270031753542821,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0810095260628464,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {abdb217c-882f-4221-9d3e-d904176e5af6}, !- Reheat Coil Name
  6.94385255775459e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {46962ba4-db5b-49f3-9b00-83de10d939fe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {500fbbe8-c642-4ba3-9b94-ce25bd557d86}, !- Handle
  Zone Hospital Lobby C  - Story ground VAV Terminal Outlet Air Node, !- Name
  {46962ba4-db5b-49f3-9b00-83de10d939fe}, !- Inlet Port
  {c97835c4-35c5-4303-83b1-ba3fc66d26cf}; !- Outlet Port

OS:Node,
  {fdfc0d5e-e7f1-4c79-84d4-f743dc84eb83}, !- Handle
  Zone Hospital Lobby C  - Story ground Return Air Node, !- Name
  {9fc74006-cd3d-4aeb-8a43-848aefc54ce3}, !- Inlet Port
  {487f70e7-7491-43c0-8f50-092cf78da906}; !- Outlet Port

OS:Connection,
  {c97835c4-35c5-4303-83b1-ba3fc66d26cf}, !- Handle
  {500fbbe8-c642-4ba3-9b94-ce25bd557d86}, !- Source Object
  3,                                      !- Outlet Port
  {8fa16d4b-594f-48b4-935f-0b16e52b2b4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fc74006-cd3d-4aeb-8a43-848aefc54ce3}, !- Handle
  {c8973364-5711-4fe9-ae34-e1961f7cbd7d}, !- Source Object
  2,                                      !- Outlet Port
  {fdfc0d5e-e7f1-4c79-84d4-f743dc84eb83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {487f70e7-7491-43c0-8f50-092cf78da906}, !- Handle
  {fdfc0d5e-e7f1-4c79-84d4-f743dc84eb83}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {d0cb719c-5516-435f-bef5-7cb8a5c074f8}, !- Handle
  Zone Hospital Lobby C  - Story ground VAV Terminal Inlet Air Node, !- Name
  {12c5cf27-28b3-473e-a0bc-4a5b6319a927}, !- Inlet Port
  {50263815-99d1-4a6b-b199-cf5abaf4661d}; !- Outlet Port

OS:Connection,
  {12c5cf27-28b3-473e-a0bc-4a5b6319a927}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  40,                                     !- Outlet Port
  {d0cb719c-5516-435f-bef5-7cb8a5c074f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50263815-99d1-4a6b-b199-cf5abaf4661d}, !- Handle
  {d0cb719c-5516-435f-bef5-7cb8a5c074f8}, !- Source Object
  3,                                      !- Outlet Port
  {5f262287-6a32-4bc2-9619-ebec6da265fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46962ba4-db5b-49f3-9b00-83de10d939fe}, !- Handle
  {5f262287-6a32-4bc2-9619-ebec6da265fa}, !- Source Object
  12,                                     !- Outlet Port
  {500fbbe8-c642-4ba3-9b94-ce25bd557d86}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {be393d64-d578-478c-8e24-e50d2e13462b}, !- Handle
  Zone Hospital Lobby C end_a - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  80.022909273213,                        !- U-Factor Times Area Value {W/K}
  8.40757774031202e-05,                   !- Maximum Water Flow Rate {m3/s}
  {ae544bc0-820a-4ec7-8800-5d0746c5e019}, !- Water Inlet Node Name
  {581cccbc-99ae-489e-ae80-98a60521ffc1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3843.84365193777,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3c2b271b-844c-4af5-bccd-506e4a19c62e}, !- Handle
  Zone Hospital Lobby C end_a - Story ground Reheat Coil Inlet Water Node, !- Name
  {755c940c-1a61-4ce7-ac7b-743040fded37}, !- Inlet Port
  {ae544bc0-820a-4ec7-8800-5d0746c5e019}; !- Outlet Port

OS:Connection,
  {755c940c-1a61-4ce7-ac7b-743040fded37}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  43,                                     !- Outlet Port
  {3c2b271b-844c-4af5-bccd-506e4a19c62e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2d4afee-655c-4947-96b3-d1f073eef12d}, !- Handle
  Zone Hospital Lobby C end_a - Story ground Reheat Coil Outlet Water Node, !- Name
  {581cccbc-99ae-489e-ae80-98a60521ffc1}, !- Inlet Port
  {593b6290-8902-4e10-b278-ce4d496d0727}; !- Outlet Port

OS:Connection,
  {ae544bc0-820a-4ec7-8800-5d0746c5e019}, !- Handle
  {3c2b271b-844c-4af5-bccd-506e4a19c62e}, !- Source Object
  3,                                      !- Outlet Port
  {be393d64-d578-478c-8e24-e50d2e13462b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {581cccbc-99ae-489e-ae80-98a60521ffc1}, !- Handle
  {be393d64-d578-478c-8e24-e50d2e13462b}, !- Source Object
  6,                                      !- Outlet Port
  {b2d4afee-655c-4947-96b3-d1f073eef12d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {593b6290-8902-4e10-b278-ce4d496d0727}, !- Handle
  {b2d4afee-655c-4947-96b3-d1f073eef12d}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8ace4e02-8390-444e-a92b-82604c43db88}, !- Handle
  Zone Hospital Lobby C end_a - Story ground Reheat Coil Controller, !- Name
  {be393d64-d578-478c-8e24-e50d2e13462b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bde6897e-2c79-4c35-9d12-a77234256329}, !- Handle
  Zone Hospital Lobby C end_a - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {f17f9e31-f5be-45f5-a218-a34d2bd10e11}, !- Air Inlet Node Name
  0.264064590694805,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0792193772084414,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {be393d64-d578-478c-8e24-e50d2e13462b}, !- Reheat Coil Name
  8.40757774031202e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {25eb7eb0-abae-4ef9-864e-e415310344a9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {10d8bfae-0469-4108-b897-17ee2c257246}, !- Handle
  Zone Hospital Lobby C end_a - Story ground VAV Terminal Outlet Air Node, !- Name
  {25eb7eb0-abae-4ef9-864e-e415310344a9}, !- Inlet Port
  {50c27273-b0e2-4542-9a99-d7f3f6d87d7f}; !- Outlet Port

OS:Node,
  {12137c13-5d8a-4b58-a2a6-920dcbc2f1e2}, !- Handle
  Zone Hospital Lobby C end_a - Story ground Return Air Node, !- Name
  {66935536-24d9-47a9-a844-fc833a8bb0d4}, !- Inlet Port
  {45de9746-507e-4944-aba0-ca1b2d63e701}; !- Outlet Port

OS:Connection,
  {50c27273-b0e2-4542-9a99-d7f3f6d87d7f}, !- Handle
  {10d8bfae-0469-4108-b897-17ee2c257246}, !- Source Object
  3,                                      !- Outlet Port
  {0d0e8328-11d2-4586-ad56-b5bd7c9366ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66935536-24d9-47a9-a844-fc833a8bb0d4}, !- Handle
  {a317ef71-8d6e-447a-beca-0925e16f3ce9}, !- Source Object
  2,                                      !- Outlet Port
  {12137c13-5d8a-4b58-a2a6-920dcbc2f1e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45de9746-507e-4944-aba0-ca1b2d63e701}, !- Handle
  {12137c13-5d8a-4b58-a2a6-920dcbc2f1e2}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {58a08a4b-4917-4f4e-bad8-3620e8479b9d}, !- Handle
  Zone Hospital Lobby C end_a - Story ground VAV Terminal Inlet Air Node, !- Name
  {25035c17-a01b-4fa4-8817-2fb577cc578a}, !- Inlet Port
  {f17f9e31-f5be-45f5-a218-a34d2bd10e11}; !- Outlet Port

OS:Connection,
  {25035c17-a01b-4fa4-8817-2fb577cc578a}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  41,                                     !- Outlet Port
  {58a08a4b-4917-4f4e-bad8-3620e8479b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f17f9e31-f5be-45f5-a218-a34d2bd10e11}, !- Handle
  {58a08a4b-4917-4f4e-bad8-3620e8479b9d}, !- Source Object
  3,                                      !- Outlet Port
  {bde6897e-2c79-4c35-9d12-a77234256329}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25eb7eb0-abae-4ef9-864e-e415310344a9}, !- Handle
  {bde6897e-2c79-4c35-9d12-a77234256329}, !- Source Object
  12,                                     !- Outlet Port
  {10d8bfae-0469-4108-b897-17ee2c257246}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {49b3fcd2-bf2e-4532-908a-c21c1290cdcc}, !- Handle
  Zone Hospital NurseStn A  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  16.5822863742253,                       !- U-Factor Times Area Value {W/K}
  1.83694359331889e-05,                   !- Maximum Water Flow Rate {m3/s}
  {4fcc0077-9ec1-4eb5-9b51-c42249a29e96}, !- Water Inlet Node Name
  {8710b3e9-ebdf-4bf6-8b8b-f738c94f090d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  839.828567542277,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8ea18afa-88aa-4268-9f67-e66e61aa4427}, !- Handle
  Zone Hospital NurseStn A  - Story ground Reheat Coil Inlet Water Node, !- Name
  {4c5d3936-456a-4320-a14b-eba9483d37ea}, !- Inlet Port
  {4fcc0077-9ec1-4eb5-9b51-c42249a29e96}; !- Outlet Port

OS:Connection,
  {4c5d3936-456a-4320-a14b-eba9483d37ea}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  44,                                     !- Outlet Port
  {8ea18afa-88aa-4268-9f67-e66e61aa4427}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e606c9e-4e02-4803-8101-69d63074a4c7}, !- Handle
  Zone Hospital NurseStn A  - Story ground Reheat Coil Outlet Water Node, !- Name
  {8710b3e9-ebdf-4bf6-8b8b-f738c94f090d}, !- Inlet Port
  {79c49550-b8b3-4af6-b5a5-53f712409ea9}; !- Outlet Port

OS:Connection,
  {4fcc0077-9ec1-4eb5-9b51-c42249a29e96}, !- Handle
  {8ea18afa-88aa-4268-9f67-e66e61aa4427}, !- Source Object
  3,                                      !- Outlet Port
  {49b3fcd2-bf2e-4532-908a-c21c1290cdcc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8710b3e9-ebdf-4bf6-8b8b-f738c94f090d}, !- Handle
  {49b3fcd2-bf2e-4532-908a-c21c1290cdcc}, !- Source Object
  6,                                      !- Outlet Port
  {1e606c9e-4e02-4803-8101-69d63074a4c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79c49550-b8b3-4af6-b5a5-53f712409ea9}, !- Handle
  {1e606c9e-4e02-4803-8101-69d63074a4c7}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b0f92160-bd8e-43b0-8ccb-b7180d80a4d5}, !- Handle
  Zone Hospital NurseStn A  - Story ground Reheat Coil Controller, !- Name
  {49b3fcd2-bf2e-4532-908a-c21c1290cdcc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {31e0aa24-a551-49e9-8278-bc4819b69006}, !- Handle
  Zone Hospital NurseStn A  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {d30c11fc-84f8-4662-a2fd-6927e01af6d2}, !- Air Inlet Node Name
  0.103242929505639,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0309728788516916,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {49b3fcd2-bf2e-4532-908a-c21c1290cdcc}, !- Reheat Coil Name
  1.83694359331889e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e7a51e1a-0e0a-404e-85c6-b1a1e87d0593}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d762243c-247f-4514-ba94-6f55c2ec775f}, !- Handle
  Zone Hospital NurseStn A  - Story ground VAV Terminal Outlet Air Node, !- Name
  {e7a51e1a-0e0a-404e-85c6-b1a1e87d0593}, !- Inlet Port
  {b975c165-044e-4165-a188-43bfe7567c73}; !- Outlet Port

OS:Node,
  {2cfc0020-edcb-4da5-badf-349067663b96}, !- Handle
  Zone Hospital NurseStn A  - Story ground Return Air Node, !- Name
  {3a72fe43-dc8f-4971-a9a5-cd911b7808de}, !- Inlet Port
  {396c7064-d066-4122-a40a-a6a4b7f64883}; !- Outlet Port

OS:Connection,
  {b975c165-044e-4165-a188-43bfe7567c73}, !- Handle
  {d762243c-247f-4514-ba94-6f55c2ec775f}, !- Source Object
  3,                                      !- Outlet Port
  {2571f1ac-5ea4-46a5-b287-bf88b0ce1ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a72fe43-dc8f-4971-a9a5-cd911b7808de}, !- Handle
  {3206134b-fc49-46f2-b4c4-c9b5b3991f57}, !- Source Object
  2,                                      !- Outlet Port
  {2cfc0020-edcb-4da5-badf-349067663b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396c7064-d066-4122-a40a-a6a4b7f64883}, !- Handle
  {2cfc0020-edcb-4da5-badf-349067663b96}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {a901ed6c-5b05-4d27-acdd-23b567b570ae}, !- Handle
  Zone Hospital NurseStn A  - Story ground VAV Terminal Inlet Air Node, !- Name
  {3e881296-d446-43c4-8e6a-365756143227}, !- Inlet Port
  {d30c11fc-84f8-4662-a2fd-6927e01af6d2}; !- Outlet Port

OS:Connection,
  {3e881296-d446-43c4-8e6a-365756143227}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  42,                                     !- Outlet Port
  {a901ed6c-5b05-4d27-acdd-23b567b570ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d30c11fc-84f8-4662-a2fd-6927e01af6d2}, !- Handle
  {a901ed6c-5b05-4d27-acdd-23b567b570ae}, !- Source Object
  3,                                      !- Outlet Port
  {31e0aa24-a551-49e9-8278-bc4819b69006}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7a51e1a-0e0a-404e-85c6-b1a1e87d0593}, !- Handle
  {31e0aa24-a551-49e9-8278-bc4819b69006}, !- Source Object
  12,                                     !- Outlet Port
  {d762243c-247f-4514-ba94-6f55c2ec775f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d6558c99-ab38-42ea-a236-1c29675c1784}, !- Handle
  Zone Hospital NurseStn B  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  9.22038750014729,                       !- U-Factor Times Area Value {W/K}
  1.16080821734144e-05,                   !- Maximum Water Flow Rate {m3/s}
  {e2ee067a-d0d5-41bb-b23d-64994b193de6}, !- Water Inlet Node Name
  {185e8693-6949-4c57-bce0-b0cec3dc810d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  530.707587269897,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6bf46915-bd5e-4df6-89c9-c62fa57a553c}, !- Handle
  Zone Hospital NurseStn B  - Story ground Reheat Coil Inlet Water Node, !- Name
  {87ad1215-b074-45bb-9a94-014e31b294ba}, !- Inlet Port
  {e2ee067a-d0d5-41bb-b23d-64994b193de6}; !- Outlet Port

OS:Connection,
  {87ad1215-b074-45bb-9a94-014e31b294ba}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  45,                                     !- Outlet Port
  {6bf46915-bd5e-4df6-89c9-c62fa57a553c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80c5b81f-d301-48cc-8963-e86284c3f20a}, !- Handle
  Zone Hospital NurseStn B  - Story ground Reheat Coil Outlet Water Node, !- Name
  {185e8693-6949-4c57-bce0-b0cec3dc810d}, !- Inlet Port
  {973e3062-41d6-4a1a-85e8-efff0d6f472e}; !- Outlet Port

OS:Connection,
  {e2ee067a-d0d5-41bb-b23d-64994b193de6}, !- Handle
  {6bf46915-bd5e-4df6-89c9-c62fa57a553c}, !- Source Object
  3,                                      !- Outlet Port
  {d6558c99-ab38-42ea-a236-1c29675c1784}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {185e8693-6949-4c57-bce0-b0cec3dc810d}, !- Handle
  {d6558c99-ab38-42ea-a236-1c29675c1784}, !- Source Object
  6,                                      !- Outlet Port
  {80c5b81f-d301-48cc-8963-e86284c3f20a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {973e3062-41d6-4a1a-85e8-efff0d6f472e}, !- Handle
  {80c5b81f-d301-48cc-8963-e86284c3f20a}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {be8353fb-7c32-4469-99d0-a88ff9684dc1}, !- Handle
  Zone Hospital NurseStn B  - Story ground Reheat Coil Controller, !- Name
  {d6558c99-ab38-42ea-a236-1c29675c1784}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {335ba308-5846-4c54-94c1-c36073c69303}, !- Handle
  Zone Hospital NurseStn B  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {33cb155c-3978-4768-ab5b-0af319b0e5c4}, !- Air Inlet Node Name
  0.174972574028376,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0524917722085127,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d6558c99-ab38-42ea-a236-1c29675c1784}, !- Reheat Coil Name
  1.16080821734144e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {89b786c4-df14-46f6-aa52-91bed1ea1c7c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {568d946a-646d-414c-8f8d-c794db852c0d}, !- Handle
  Zone Hospital NurseStn B  - Story ground VAV Terminal Outlet Air Node, !- Name
  {89b786c4-df14-46f6-aa52-91bed1ea1c7c}, !- Inlet Port
  {85a897ab-7ea2-408f-a179-79dfafed3564}; !- Outlet Port

OS:Node,
  {c1807eeb-79e7-4efe-bea6-a48170be41eb}, !- Handle
  Zone Hospital NurseStn B  - Story ground Return Air Node, !- Name
  {e7e3162f-1801-45e1-89fc-cea27cc8fda7}, !- Inlet Port
