  {6e26e7a2-7f3c-4332-ab60-e2c9170f78a3}; !- Outlet Port

OS:Connection,
  {85a897ab-7ea2-408f-a179-79dfafed3564}, !- Handle
  {568d946a-646d-414c-8f8d-c794db852c0d}, !- Source Object
  3,                                      !- Outlet Port
  {235bd431-626d-4406-bcb6-f9f8902f4504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7e3162f-1801-45e1-89fc-cea27cc8fda7}, !- Handle
  {872be232-11e9-4b0f-b1b1-d48a57e38fb2}, !- Source Object
  2,                                      !- Outlet Port
  {c1807eeb-79e7-4efe-bea6-a48170be41eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e26e7a2-7f3c-4332-ab60-e2c9170f78a3}, !- Handle
  {c1807eeb-79e7-4efe-bea6-a48170be41eb}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {a91f6600-d801-401d-a266-df95dfb225bb}, !- Handle
  Zone Hospital NurseStn B  - Story ground VAV Terminal Inlet Air Node, !- Name
  {d6ceb329-cf6c-44d2-aaae-b343860ca50c}, !- Inlet Port
  {33cb155c-3978-4768-ab5b-0af319b0e5c4}; !- Outlet Port

OS:Connection,
  {d6ceb329-cf6c-44d2-aaae-b343860ca50c}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  43,                                     !- Outlet Port
  {a91f6600-d801-401d-a266-df95dfb225bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33cb155c-3978-4768-ab5b-0af319b0e5c4}, !- Handle
  {a91f6600-d801-401d-a266-df95dfb225bb}, !- Source Object
  3,                                      !- Outlet Port
  {335ba308-5846-4c54-94c1-c36073c69303}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89b786c4-df14-46f6-aa52-91bed1ea1c7c}, !- Handle
  {335ba308-5846-4c54-94c1-c36073c69303}, !- Source Object
  12,                                     !- Outlet Port
  {568d946a-646d-414c-8f8d-c794db852c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0dc0197e-58e4-4d94-99ee-298f8d417209}, !- Handle
  Zone Hospital NurseStn C  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  17.2994568043884,                       !- U-Factor Times Area Value {W/K}
  1.94651722516647e-05,                   !- Maximum Water Flow Rate {m3/s}
  {37b21382-ff26-4432-a0e4-c7157ea3d707}, !- Water Inlet Node Name
  {a87f8717-9be3-46ef-98ed-b6fe11df8f19}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  889.924317139406,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {91701d89-3fb5-49c1-8fd8-95d73ec1cb08}, !- Handle
  Zone Hospital NurseStn C  - Story ground Reheat Coil Inlet Water Node, !- Name
  {4992adcc-0939-4166-bdac-a3a304130fcd}, !- Inlet Port
  {37b21382-ff26-4432-a0e4-c7157ea3d707}; !- Outlet Port

OS:Connection,
  {4992adcc-0939-4166-bdac-a3a304130fcd}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  46,                                     !- Outlet Port
  {91701d89-3fb5-49c1-8fd8-95d73ec1cb08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f9daf23-734f-496e-bb02-f27b59aef96b}, !- Handle
  Zone Hospital NurseStn C  - Story ground Reheat Coil Outlet Water Node, !- Name
  {a87f8717-9be3-46ef-98ed-b6fe11df8f19}, !- Inlet Port
  {328eef19-8a7b-448d-87cd-045b248292cb}; !- Outlet Port

OS:Connection,
  {37b21382-ff26-4432-a0e4-c7157ea3d707}, !- Handle
  {91701d89-3fb5-49c1-8fd8-95d73ec1cb08}, !- Source Object
  3,                                      !- Outlet Port
  {0dc0197e-58e4-4d94-99ee-298f8d417209}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a87f8717-9be3-46ef-98ed-b6fe11df8f19}, !- Handle
  {0dc0197e-58e4-4d94-99ee-298f8d417209}, !- Source Object
  6,                                      !- Outlet Port
  {2f9daf23-734f-496e-bb02-f27b59aef96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328eef19-8a7b-448d-87cd-045b248292cb}, !- Handle
  {2f9daf23-734f-496e-bb02-f27b59aef96b}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d0521c47-dac9-44cc-953a-95d572a1cf5f}, !- Handle
  Zone Hospital NurseStn C  - Story ground Reheat Coil Controller, !- Name
  {0dc0197e-58e4-4d94-99ee-298f8d417209}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3afe1a89-ed7f-4053-a7cd-55ced369a479}, !- Handle
  Zone Hospital NurseStn C  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {1236948c-52ad-4d97-9bd9-c33080ee5366}, !- Air Inlet Node Name
  0.118147552687429,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0354442658062288,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0dc0197e-58e4-4d94-99ee-298f8d417209}, !- Reheat Coil Name
  1.94651722516647e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8a8b628f-fec9-4c6b-b5a2-72f028b4deea}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {af1b584e-c6c5-4484-bd5d-6e558f0f81eb}, !- Handle
  Zone Hospital NurseStn C  - Story ground VAV Terminal Outlet Air Node, !- Name
  {8a8b628f-fec9-4c6b-b5a2-72f028b4deea}, !- Inlet Port
  {9de8185d-02ed-4d27-baee-376b6db56e00}; !- Outlet Port

OS:Node,
  {710e6d83-ee5b-43f2-b434-5b76638ac28f}, !- Handle
  Zone Hospital NurseStn C  - Story ground Return Air Node, !- Name
  {415031c3-6cff-4331-9741-139b1ed2ee32}, !- Inlet Port
  {be176849-e048-498b-bbf4-a3298ae620b5}; !- Outlet Port

OS:Connection,
  {9de8185d-02ed-4d27-baee-376b6db56e00}, !- Handle
  {af1b584e-c6c5-4484-bd5d-6e558f0f81eb}, !- Source Object
  3,                                      !- Outlet Port
  {00739b55-c1ad-4f24-967c-41681a025ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {415031c3-6cff-4331-9741-139b1ed2ee32}, !- Handle
  {ca11c5d3-f51a-4780-8bad-64266881abab}, !- Source Object
  2,                                      !- Outlet Port
  {710e6d83-ee5b-43f2-b434-5b76638ac28f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be176849-e048-498b-bbf4-a3298ae620b5}, !- Handle
  {710e6d83-ee5b-43f2-b434-5b76638ac28f}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {137106c9-cb17-4301-8b5f-1fd59e449757}, !- Handle
  Zone Hospital NurseStn C  - Story ground VAV Terminal Inlet Air Node, !- Name
  {779e08ab-6b5b-458a-9428-5a927c4d94ba}, !- Inlet Port
  {1236948c-52ad-4d97-9bd9-c33080ee5366}; !- Outlet Port

OS:Connection,
  {779e08ab-6b5b-458a-9428-5a927c4d94ba}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  44,                                     !- Outlet Port
  {137106c9-cb17-4301-8b5f-1fd59e449757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1236948c-52ad-4d97-9bd9-c33080ee5366}, !- Handle
  {137106c9-cb17-4301-8b5f-1fd59e449757}, !- Source Object
  3,                                      !- Outlet Port
  {3afe1a89-ed7f-4053-a7cd-55ced369a479}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a8b628f-fec9-4c6b-b5a2-72f028b4deea}, !- Handle
  {3afe1a89-ed7f-4053-a7cd-55ced369a479}, !- Source Object
  12,                                     !- Outlet Port
  {af1b584e-c6c5-4484-bd5d-6e558f0f81eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c8aa754c-ac9b-4295-8396-0a2b27b1bd90}, !- Handle
  Zone Hospital Office A  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  30.3128629541986,                       !- U-Factor Times Area Value {W/K}
  3.37863930492458e-05,                   !- Maximum Water Flow Rate {m3/s}
  {dcf75ef3-6e7f-43df-8aea-2b6bcd1300b2}, !- Water Inlet Node Name
  {0631933b-41d3-439d-9540-505ac2b41d82}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1544.67334653986,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c689dc7d-0b07-4c55-bdd9-440aed6dbea9}, !- Handle
  Zone Hospital Office A  - Story ground Reheat Coil Inlet Water Node, !- Name
  {88f20347-5427-46ad-bb1a-30d50114fb39}, !- Inlet Port
  {dcf75ef3-6e7f-43df-8aea-2b6bcd1300b2}; !- Outlet Port

OS:Connection,
  {88f20347-5427-46ad-bb1a-30d50114fb39}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  47,                                     !- Outlet Port
  {c689dc7d-0b07-4c55-bdd9-440aed6dbea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92c80516-0f3e-4f7f-8f4b-6c23af5ad9e7}, !- Handle
  Zone Hospital Office A  - Story ground Reheat Coil Outlet Water Node, !- Name
  {0631933b-41d3-439d-9540-505ac2b41d82}, !- Inlet Port
  {44232e80-ded7-4268-a4cb-6c18ee32233f}; !- Outlet Port

OS:Connection,
  {dcf75ef3-6e7f-43df-8aea-2b6bcd1300b2}, !- Handle
  {c689dc7d-0b07-4c55-bdd9-440aed6dbea9}, !- Source Object
  3,                                      !- Outlet Port
  {c8aa754c-ac9b-4295-8396-0a2b27b1bd90}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0631933b-41d3-439d-9540-505ac2b41d82}, !- Handle
  {c8aa754c-ac9b-4295-8396-0a2b27b1bd90}, !- Source Object
  6,                                      !- Outlet Port
  {92c80516-0f3e-4f7f-8f4b-6c23af5ad9e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44232e80-ded7-4268-a4cb-6c18ee32233f}, !- Handle
  {92c80516-0f3e-4f7f-8f4b-6c23af5ad9e7}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {020d6dbf-a8ea-4226-8a88-236b1ab91c59}, !- Handle
  Zone Hospital Office A  - Story ground Reheat Coil Controller, !- Name
  {c8aa754c-ac9b-4295-8396-0a2b27b1bd90}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f84945ab-3c09-424f-9863-da74cfa11051}, !- Handle
  Zone Hospital Office A  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {8e6f3b3f-5a1e-4fb8-a77a-3414a793a53f}, !- Air Inlet Node Name
  0.195503922344762,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0586511767034287,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c8aa754c-ac9b-4295-8396-0a2b27b1bd90}, !- Reheat Coil Name
  3.37863930492458e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {479484f6-3bfd-40df-8d22-63db5f12cce6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8ba3b718-0e89-40b9-a599-7228379bf5c5}, !- Handle
  Zone Hospital Office A  - Story ground VAV Terminal Outlet Air Node, !- Name
  {479484f6-3bfd-40df-8d22-63db5f12cce6}, !- Inlet Port
  {febf22d5-80ce-4155-a05b-f54ba508c8a0}; !- Outlet Port

OS:Node,
  {06ea32f9-7c38-47fd-9b39-1f28e1a8f101}, !- Handle
  Zone Hospital Office A  - Story ground Return Air Node, !- Name
  {61f9c87c-cbe1-4536-a7dc-567450bdd36a}, !- Inlet Port
  {ee23861b-21f2-41bd-8e88-60524d563c3c}; !- Outlet Port

OS:Connection,
  {febf22d5-80ce-4155-a05b-f54ba508c8a0}, !- Handle
  {8ba3b718-0e89-40b9-a599-7228379bf5c5}, !- Source Object
  3,                                      !- Outlet Port
  {d61710b6-4783-4b29-8012-477489e49150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f9c87c-cbe1-4536-a7dc-567450bdd36a}, !- Handle
  {fa180c0b-8f44-440f-a830-d701771314c8}, !- Source Object
  2,                                      !- Outlet Port
  {06ea32f9-7c38-47fd-9b39-1f28e1a8f101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee23861b-21f2-41bd-8e88-60524d563c3c}, !- Handle
  {06ea32f9-7c38-47fd-9b39-1f28e1a8f101}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {3f85429b-79ab-4a7f-bf1f-faf47cb0e1a6}, !- Handle
  Zone Hospital Office A  - Story ground VAV Terminal Inlet Air Node, !- Name
  {0f3d2ce1-e8e0-4dd3-9e41-9fa43ff916b6}, !- Inlet Port
  {8e6f3b3f-5a1e-4fb8-a77a-3414a793a53f}; !- Outlet Port

OS:Connection,
  {0f3d2ce1-e8e0-4dd3-9e41-9fa43ff916b6}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  45,                                     !- Outlet Port
  {3f85429b-79ab-4a7f-bf1f-faf47cb0e1a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e6f3b3f-5a1e-4fb8-a77a-3414a793a53f}, !- Handle
  {3f85429b-79ab-4a7f-bf1f-faf47cb0e1a6}, !- Source Object
  3,                                      !- Outlet Port
  {f84945ab-3c09-424f-9863-da74cfa11051}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {479484f6-3bfd-40df-8d22-63db5f12cce6}, !- Handle
  {f84945ab-3c09-424f-9863-da74cfa11051}, !- Source Object
  12,                                     !- Outlet Port
  {8ba3b718-0e89-40b9-a599-7228379bf5c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a0a763f4-ad71-4e30-9a48-40c63dcb79d1}, !- Handle
  Zone Hospital Office B  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  16.6067402244072,                       !- U-Factor Times Area Value {W/K}
  2.09071912817531e-05,                   !- Maximum Water Flow Rate {m3/s}
  {c140f2ac-c756-4204-82e4-4c0ee219229e}, !- Water Inlet Node Name
  {59b3dc8d-59d9-4f5a-b33b-f66dff25b3fd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  955.851696772213,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0a0dceea-efad-410e-826a-69f80d841bdc}, !- Handle
  Zone Hospital Office B  - Story ground Reheat Coil Inlet Water Node, !- Name
  {86c1cb8a-15e1-47ba-ba7e-f70397cd37a2}, !- Inlet Port
  {c140f2ac-c756-4204-82e4-4c0ee219229e}; !- Outlet Port

OS:Connection,
  {86c1cb8a-15e1-47ba-ba7e-f70397cd37a2}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  48,                                     !- Outlet Port
  {0a0dceea-efad-410e-826a-69f80d841bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5e6aaf0-ad81-4ef2-ba15-7ad7f5668bad}, !- Handle
  Zone Hospital Office B  - Story ground Reheat Coil Outlet Water Node, !- Name
  {59b3dc8d-59d9-4f5a-b33b-f66dff25b3fd}, !- Inlet Port
  {947c58f9-1ffe-4550-897f-7b73cd3f4510}; !- Outlet Port

OS:Connection,
  {c140f2ac-c756-4204-82e4-4c0ee219229e}, !- Handle
  {0a0dceea-efad-410e-826a-69f80d841bdc}, !- Source Object
  3,                                      !- Outlet Port
  {a0a763f4-ad71-4e30-9a48-40c63dcb79d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {59b3dc8d-59d9-4f5a-b33b-f66dff25b3fd}, !- Handle
  {a0a763f4-ad71-4e30-9a48-40c63dcb79d1}, !- Source Object
  6,                                      !- Outlet Port
  {f5e6aaf0-ad81-4ef2-ba15-7ad7f5668bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {947c58f9-1ffe-4550-897f-7b73cd3f4510}, !- Handle
  {f5e6aaf0-ad81-4ef2-ba15-7ad7f5668bad}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {46a460be-b825-4d11-bacb-56a75e363e42}, !- Handle
  Zone Hospital Office B  - Story ground Reheat Coil Controller, !- Name
  {a0a763f4-ad71-4e30-9a48-40c63dcb79d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {52c42c12-c8d4-4810-90b1-9c72ce2dd8ce}, !- Handle
  Zone Hospital Office B  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {44c86018-75a2-47d8-a1c7-f89670133795}, !- Air Inlet Node Name
  0.315141211065009,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0945423633195028,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a0a763f4-ad71-4e30-9a48-40c63dcb79d1}, !- Reheat Coil Name
  2.09071912817531e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {81899014-b431-4c98-890d-8564aaeb770f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ee3b87de-d88a-4b87-8d4d-2d5b7cd1c0d1}, !- Handle
  Zone Hospital Office B  - Story ground VAV Terminal Outlet Air Node, !- Name
  {81899014-b431-4c98-890d-8564aaeb770f}, !- Inlet Port
  {2a56dfdb-c699-4a0b-8056-723cd01f0d4a}; !- Outlet Port

OS:Node,
  {7bf9b8d5-5b4a-42f2-85bc-6a7515b123f9}, !- Handle
  Zone Hospital Office B  - Story ground Return Air Node, !- Name
  {8101075a-dc77-4e18-a099-77658701f74c}, !- Inlet Port
  {0e54152d-0e70-4f13-b3b6-c36a6c1909e4}; !- Outlet Port

OS:Connection,
  {2a56dfdb-c699-4a0b-8056-723cd01f0d4a}, !- Handle
  {ee3b87de-d88a-4b87-8d4d-2d5b7cd1c0d1}, !- Source Object
  3,                                      !- Outlet Port
  {023ddede-e9d5-4d48-85af-1dcf95f0b2ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8101075a-dc77-4e18-a099-77658701f74c}, !- Handle
  {ee9d3422-14e8-425a-8c8e-d3f5e317762b}, !- Source Object
  2,                                      !- Outlet Port
  {7bf9b8d5-5b4a-42f2-85bc-6a7515b123f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e54152d-0e70-4f13-b3b6-c36a6c1909e4}, !- Handle
  {7bf9b8d5-5b4a-42f2-85bc-6a7515b123f9}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {9cb113e2-8db4-46fa-bbe9-ed727d9c767f}, !- Handle
  Zone Hospital Office B  - Story ground VAV Terminal Inlet Air Node, !- Name
  {e3af2fe0-a02d-4ea2-837a-460a29614850}, !- Inlet Port
  {44c86018-75a2-47d8-a1c7-f89670133795}; !- Outlet Port

OS:Connection,
  {e3af2fe0-a02d-4ea2-837a-460a29614850}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  46,                                     !- Outlet Port
  {9cb113e2-8db4-46fa-bbe9-ed727d9c767f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44c86018-75a2-47d8-a1c7-f89670133795}, !- Handle
  {9cb113e2-8db4-46fa-bbe9-ed727d9c767f}, !- Source Object
  3,                                      !- Outlet Port
  {52c42c12-c8d4-4810-90b1-9c72ce2dd8ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81899014-b431-4c98-890d-8564aaeb770f}, !- Handle
  {52c42c12-c8d4-4810-90b1-9c72ce2dd8ce}, !- Source Object
  12,                                     !- Outlet Port
  {ee3b87de-d88a-4b87-8d4d-2d5b7cd1c0d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {548194f9-7d5c-426e-a741-309793a1873e}, !- Handle
  Zone Hospital Office C  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  31.6203746822676,                       !- U-Factor Times Area Value {W/K}
  3.57309431688459e-05,                   !- Maximum Water Flow Rate {m3/s}
  {a7cea85a-ea29-4417-8c76-b97ad5652a9e}, !- Water Inlet Node Name
  {0348b6a8-0c27-4982-9b5f-c47571fc34ef}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1633.57584454783,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {97b302e7-257f-4279-9285-286ef66153aa}, !- Handle
  Zone Hospital Office C  - Story ground Reheat Coil Inlet Water Node, !- Name
  {9b24abb0-ff22-4fe8-9d66-12fdfbf33564}, !- Inlet Port
  {a7cea85a-ea29-4417-8c76-b97ad5652a9e}; !- Outlet Port

OS:Connection,
  {9b24abb0-ff22-4fe8-9d66-12fdfbf33564}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  49,                                     !- Outlet Port
  {97b302e7-257f-4279-9285-286ef66153aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bea8413-242a-4de5-b777-36e29ebfc3ab}, !- Handle
  Zone Hospital Office C  - Story ground Reheat Coil Outlet Water Node, !- Name
  {0348b6a8-0c27-4982-9b5f-c47571fc34ef}, !- Inlet Port
  {b3690556-49e4-42a8-a8cc-be9676939908}; !- Outlet Port

OS:Connection,
  {a7cea85a-ea29-4417-8c76-b97ad5652a9e}, !- Handle
  {97b302e7-257f-4279-9285-286ef66153aa}, !- Source Object
  3,                                      !- Outlet Port
  {548194f9-7d5c-426e-a741-309793a1873e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0348b6a8-0c27-4982-9b5f-c47571fc34ef}, !- Handle
  {548194f9-7d5c-426e-a741-309793a1873e}, !- Source Object
  6,                                      !- Outlet Port
  {4bea8413-242a-4de5-b777-36e29ebfc3ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3690556-49e4-42a8-a8cc-be9676939908}, !- Handle
  {4bea8413-242a-4de5-b777-36e29ebfc3ab}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bad0a959-89d4-4da8-89fc-161ec7096feb}, !- Handle
  Zone Hospital Office C  - Story ground Reheat Coil Controller, !- Name
  {548194f9-7d5c-426e-a741-309793a1873e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0ecaf0e6-807b-4ecd-ba9f-8a79e4b8aeee}, !- Handle
  Zone Hospital Office C  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {cb38947c-4c55-4eea-99d0-25d940a4d180}, !- Air Inlet Node Name
  0.221990590469746,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0665971771409237,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {548194f9-7d5c-426e-a741-309793a1873e}, !- Reheat Coil Name
  3.57309431688459e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e883f102-943a-4910-97e0-9c70efbc741b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e4b58cb3-5c01-416c-9f88-44fc06b4c984}, !- Handle
  Zone Hospital Office C  - Story ground VAV Terminal Outlet Air Node, !- Name
  {e883f102-943a-4910-97e0-9c70efbc741b}, !- Inlet Port
  {b3f05b42-b74f-4902-94e2-b51e07b9eb40}; !- Outlet Port

OS:Node,
  {64128acb-44ad-41b4-9223-bb86ec85f1f7}, !- Handle
  Zone Hospital Office C  - Story ground Return Air Node, !- Name
  {300b2e7a-9202-48ea-b1b2-8e20331ef3ab}, !- Inlet Port
  {33070d70-2156-4738-9736-db40a3e1ab98}; !- Outlet Port

OS:Connection,
  {b3f05b42-b74f-4902-94e2-b51e07b9eb40}, !- Handle
  {e4b58cb3-5c01-416c-9f88-44fc06b4c984}, !- Source Object
  3,                                      !- Outlet Port
  {cf2f1e5b-dfbc-4405-80bc-dcddb3d988b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {300b2e7a-9202-48ea-b1b2-8e20331ef3ab}, !- Handle
  {5920d5c3-83bc-489e-a26f-97799c00eae9}, !- Source Object
  2,                                      !- Outlet Port
  {64128acb-44ad-41b4-9223-bb86ec85f1f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33070d70-2156-4738-9736-db40a3e1ab98}, !- Handle
  {64128acb-44ad-41b4-9223-bb86ec85f1f7}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {1a97ca07-2c7e-4e34-8446-21426a01b7e6}, !- Handle
  Zone Hospital Office C  - Story ground VAV Terminal Inlet Air Node, !- Name
  {119b0972-6108-4c78-8a9a-1cb83df4b200}, !- Inlet Port
  {cb38947c-4c55-4eea-99d0-25d940a4d180}; !- Outlet Port

OS:Connection,
  {119b0972-6108-4c78-8a9a-1cb83df4b200}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  47,                                     !- Outlet Port
  {1a97ca07-2c7e-4e34-8446-21426a01b7e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb38947c-4c55-4eea-99d0-25d940a4d180}, !- Handle
  {1a97ca07-2c7e-4e34-8446-21426a01b7e6}, !- Source Object
  3,                                      !- Outlet Port
  {0ecaf0e6-807b-4ecd-ba9f-8a79e4b8aeee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e883f102-943a-4910-97e0-9c70efbc741b}, !- Handle
  {0ecaf0e6-807b-4ecd-ba9f-8a79e4b8aeee}, !- Source Object
  12,                                     !- Outlet Port
  {e4b58cb3-5c01-416c-9f88-44fc06b4c984}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dab358d5-ab66-43fc-bbdd-39c4bf3d6b86}, !- Handle
  Zone Hospital OR A  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  21.0501548162032,                       !- U-Factor Times Area Value {W/K}
  2.53502708943863e-05,                   !- Maximum Water Flow Rate {m3/s}
  {be9102a4-1f75-436c-a585-e6715f1651f6}, !- Water Inlet Node Name
  {390452cc-85a7-4dd3-aa9b-cf731246593f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1158.98396496627,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {48e52a0b-7da4-445a-a92f-02bef0683b52}, !- Handle
  Zone Hospital OR A  - Story ground Reheat Coil Inlet Water Node, !- Name
  {11affd0f-1670-4425-9d58-6fa986c43656}, !- Inlet Port
  {be9102a4-1f75-436c-a585-e6715f1651f6}; !- Outlet Port

OS:Connection,
  {11affd0f-1670-4425-9d58-6fa986c43656}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  50,                                     !- Outlet Port
  {48e52a0b-7da4-445a-a92f-02bef0683b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7015197-af2d-4c99-8ab5-e15763596d93}, !- Handle
  Zone Hospital OR A  - Story ground Reheat Coil Outlet Water Node, !- Name
  {390452cc-85a7-4dd3-aa9b-cf731246593f}, !- Inlet Port
  {f86572e4-be6d-4797-a072-716eb1e90ed3}; !- Outlet Port

OS:Connection,
  {be9102a4-1f75-436c-a585-e6715f1651f6}, !- Handle
  {48e52a0b-7da4-445a-a92f-02bef0683b52}, !- Source Object
  3,                                      !- Outlet Port
  {dab358d5-ab66-43fc-bbdd-39c4bf3d6b86}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {390452cc-85a7-4dd3-aa9b-cf731246593f}, !- Handle
  {dab358d5-ab66-43fc-bbdd-39c4bf3d6b86}, !- Source Object
  6,                                      !- Outlet Port
  {a7015197-af2d-4c99-8ab5-e15763596d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f86572e4-be6d-4797-a072-716eb1e90ed3}, !- Handle
  {a7015197-af2d-4c99-8ab5-e15763596d93}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {78319a38-81a3-48b2-9eb3-fbe9a0765e98}, !- Handle
  Zone Hospital OR A  - Story ground Reheat Coil Controller, !- Name
  {dab358d5-ab66-43fc-bbdd-39c4bf3d6b86}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3f1b2de8-cad6-4854-96b2-b881505f4d70}, !- Handle
  Zone Hospital OR A  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {046d856a-65c4-4521-8842-d0c2024da266}, !- Air Inlet Node Name
  0.259638671817294,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0778916015451883,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dab358d5-ab66-43fc-bbdd-39c4bf3d6b86}, !- Reheat Coil Name
  2.53502708943863e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5191a999-b319-4d5e-900d-8bb002825980}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3ddb3bb2-dd05-461c-a31a-d69054c91a7e}, !- Handle
  Zone Hospital OR A  - Story ground VAV Terminal Outlet Air Node, !- Name
  {5191a999-b319-4d5e-900d-8bb002825980}, !- Inlet Port
  {4db36ce8-3f4e-408a-a46c-bbf9b967c318}; !- Outlet Port

OS:Node,
  {704d27c5-d602-4069-abbd-a867349a7216}, !- Handle
  Zone Hospital OR A  - Story ground Return Air Node, !- Name
  {4ded0a71-081d-4772-b535-a282a207149f}, !- Inlet Port
  {e9d7c141-6907-45b9-b3ff-d0c63315bad0}; !- Outlet Port

OS:Connection,
  {4db36ce8-3f4e-408a-a46c-bbf9b967c318}, !- Handle
  {3ddb3bb2-dd05-461c-a31a-d69054c91a7e}, !- Source Object
  3,                                      !- Outlet Port
  {fe32e131-af97-4fb8-9935-67fb3d525380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ded0a71-081d-4772-b535-a282a207149f}, !- Handle
  {d6039757-7e53-4b9b-8411-9c2f4f090961}, !- Source Object
  2,                                      !- Outlet Port
  {704d27c5-d602-4069-abbd-a867349a7216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9d7c141-6907-45b9-b3ff-d0c63315bad0}, !- Handle
  {704d27c5-d602-4069-abbd-a867349a7216}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {17814c3f-0dc1-4ff4-a74e-d877b7bec5ad}, !- Handle
  Zone Hospital OR A  - Story ground VAV Terminal Inlet Air Node, !- Name
  {58b7c34a-220a-40a6-af38-6b215bb05917}, !- Inlet Port
  {046d856a-65c4-4521-8842-d0c2024da266}; !- Outlet Port

OS:Connection,
  {58b7c34a-220a-40a6-af38-6b215bb05917}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  48,                                     !- Outlet Port
  {17814c3f-0dc1-4ff4-a74e-d877b7bec5ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {046d856a-65c4-4521-8842-d0c2024da266}, !- Handle
  {17814c3f-0dc1-4ff4-a74e-d877b7bec5ad}, !- Source Object
  3,                                      !- Outlet Port
  {3f1b2de8-cad6-4854-96b2-b881505f4d70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5191a999-b319-4d5e-900d-8bb002825980}, !- Handle
  {3f1b2de8-cad6-4854-96b2-b881505f4d70}, !- Source Object
  12,                                     !- Outlet Port
  {3ddb3bb2-dd05-461c-a31a-d69054c91a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0ffa1174-21db-4480-b1f1-487504d71985}, !- Handle
  Zone Hospital OR B  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  38.8509357540877,                       !- U-Factor Times Area Value {W/K}
  4.89117029778074e-05,                   !- Maximum Water Flow Rate {m3/s}
  {f5064a5a-4e1b-41ac-8e2e-afa0d1c7f832}, !- Water Inlet Node Name
  {6cf8b712-a711-4939-82b4-9c3c4a126155}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2236.18436610178,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {65738705-3776-44f7-b5b2-6bc03eeec106}, !- Handle
  Zone Hospital OR B  - Story ground Reheat Coil Inlet Water Node, !- Name
  {33e08fc2-6355-4e51-b336-4a9576be6434}, !- Inlet Port
  {f5064a5a-4e1b-41ac-8e2e-afa0d1c7f832}; !- Outlet Port

OS:Connection,
  {33e08fc2-6355-4e51-b336-4a9576be6434}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  51,                                     !- Outlet Port
  {65738705-3776-44f7-b5b2-6bc03eeec106}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0adf32d6-c291-4eb6-86bf-022322aae780}, !- Handle
  Zone Hospital OR B  - Story ground Reheat Coil Outlet Water Node, !- Name
  {6cf8b712-a711-4939-82b4-9c3c4a126155}, !- Inlet Port
  {1c7b0f75-5a6d-4b78-a86f-2172b2fb7db2}; !- Outlet Port

OS:Connection,
  {f5064a5a-4e1b-41ac-8e2e-afa0d1c7f832}, !- Handle
  {65738705-3776-44f7-b5b2-6bc03eeec106}, !- Source Object
  3,                                      !- Outlet Port
  {0ffa1174-21db-4480-b1f1-487504d71985}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6cf8b712-a711-4939-82b4-9c3c4a126155}, !- Handle
  {0ffa1174-21db-4480-b1f1-487504d71985}, !- Source Object
  6,                                      !- Outlet Port
  {0adf32d6-c291-4eb6-86bf-022322aae780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c7b0f75-5a6d-4b78-a86f-2172b2fb7db2}, !- Handle
  {0adf32d6-c291-4eb6-86bf-022322aae780}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {556b5689-72e4-46d1-b830-5113bfdd8367}, !- Handle
  Zone Hospital OR B  - Story ground Reheat Coil Controller, !- Name
  {0ffa1174-21db-4480-b1f1-487504d71985}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fe5509d2-6d7d-4cbf-b80a-4216ae836798}, !- Handle
  Zone Hospital OR B  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {4af8a105-7032-43c5-bb6b-4790e06ce2ad}, !- Air Inlet Node Name
  0.737262748685473,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.221178824605642,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0ffa1174-21db-4480-b1f1-487504d71985}, !- Reheat Coil Name
  4.89117029778074e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9d6ba812-f7c4-4b9c-a0ab-87a6026ae2bb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {57fc67f8-e8fe-408b-9bd1-5aa6d5417c9d}, !- Handle
  Zone Hospital OR B  - Story ground VAV Terminal Outlet Air Node, !- Name
  {9d6ba812-f7c4-4b9c-a0ab-87a6026ae2bb}, !- Inlet Port
  {025eae36-427c-4e05-b1e5-41ed376c84d5}; !- Outlet Port

OS:Node,
  {be01a2f3-83be-4b00-856b-899ce7ffc6dd}, !- Handle
  Zone Hospital OR B  - Story ground Return Air Node, !- Name
  {d88d0ecb-3b4e-43f4-bd31-ef793fe28d2d}, !- Inlet Port
  {8c02e584-78dc-4b19-bcb0-2cf884cbc82e}; !- Outlet Port

OS:Connection,
  {025eae36-427c-4e05-b1e5-41ed376c84d5}, !- Handle
  {57fc67f8-e8fe-408b-9bd1-5aa6d5417c9d}, !- Source Object
  3,                                      !- Outlet Port
  {4d41a03e-46f9-47ca-9fb8-ab78168ba022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d88d0ecb-3b4e-43f4-bd31-ef793fe28d2d}, !- Handle
  {4b9a2905-878a-48bf-8c4b-dd6bc2e3dc4f}, !- Source Object
  2,                                      !- Outlet Port
  {be01a2f3-83be-4b00-856b-899ce7ffc6dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c02e584-78dc-4b19-bcb0-2cf884cbc82e}, !- Handle
  {be01a2f3-83be-4b00-856b-899ce7ffc6dd}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {689376d4-7f94-40df-8705-5bf40c8b10b7}, !- Handle
  Zone Hospital OR B  - Story ground VAV Terminal Inlet Air Node, !- Name
  {3690617d-2036-4944-b828-0a639148f1a7}, !- Inlet Port
  {4af8a105-7032-43c5-bb6b-4790e06ce2ad}; !- Outlet Port

OS:Connection,
  {3690617d-2036-4944-b828-0a639148f1a7}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  49,                                     !- Outlet Port
  {689376d4-7f94-40df-8705-5bf40c8b10b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4af8a105-7032-43c5-bb6b-4790e06ce2ad}, !- Handle
  {689376d4-7f94-40df-8705-5bf40c8b10b7}, !- Source Object
  3,                                      !- Outlet Port
  {fe5509d2-6d7d-4cbf-b80a-4216ae836798}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d6ba812-f7c4-4b9c-a0ab-87a6026ae2bb}, !- Handle
  {fe5509d2-6d7d-4cbf-b80a-4216ae836798}, !- Source Object
  12,                                     !- Outlet Port
  {57fc67f8-e8fe-408b-9bd1-5aa6d5417c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a672fe39-506a-4179-8d6b-dc99f7e8a309}, !- Handle
  Zone Hospital OR C  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  22.2787051607142,                       !- U-Factor Times Area Value {W/K}
  2.68648864580479e-05,                   !- Maximum Water Flow Rate {m3/s}
  {aaff0f80-f0ef-4b37-b00b-05a9e99102d7}, !- Water Inlet Node Name
  {4ab3d50d-722b-4587-84d6-5dd7279930a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1228.2303709982,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {433ed9a6-5fb0-47fc-b2bb-1dfb089e7596}, !- Handle
  Zone Hospital OR C  - Story ground Reheat Coil Inlet Water Node, !- Name
  {d41155ee-8b3b-47ce-b4fb-333967d59d89}, !- Inlet Port
  {aaff0f80-f0ef-4b37-b00b-05a9e99102d7}; !- Outlet Port

OS:Connection,
  {d41155ee-8b3b-47ce-b4fb-333967d59d89}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  52,                                     !- Outlet Port
  {433ed9a6-5fb0-47fc-b2bb-1dfb089e7596}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4698448e-ecfa-4b3a-820e-081d3c38e06f}, !- Handle
  Zone Hospital OR C  - Story ground Reheat Coil Outlet Water Node, !- Name
  {4ab3d50d-722b-4587-84d6-5dd7279930a0}, !- Inlet Port
  {5249ed64-2155-463f-b364-f6a4ad1e3cbd}; !- Outlet Port

OS:Connection,
  {aaff0f80-f0ef-4b37-b00b-05a9e99102d7}, !- Handle
  {433ed9a6-5fb0-47fc-b2bb-1dfb089e7596}, !- Source Object
  3,                                      !- Outlet Port
  {a672fe39-506a-4179-8d6b-dc99f7e8a309}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4ab3d50d-722b-4587-84d6-5dd7279930a0}, !- Handle
  {a672fe39-506a-4179-8d6b-dc99f7e8a309}, !- Source Object
  6,                                      !- Outlet Port
  {4698448e-ecfa-4b3a-820e-081d3c38e06f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5249ed64-2155-463f-b364-f6a4ad1e3cbd}, !- Handle
  {4698448e-ecfa-4b3a-820e-081d3c38e06f}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0a33ddf1-28e9-4f50-96cc-c217b4075db4}, !- Handle
  Zone Hospital OR C  - Story ground Reheat Coil Controller, !- Name
  {a672fe39-506a-4179-8d6b-dc99f7e8a309}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bbdf5ad2-ad10-43ba-9c84-65d95bcb269c}, !- Handle
  Zone Hospital OR C  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {f0c1c5ea-bb52-475c-8fd0-b5a01d4f594a}, !- Air Inlet Node Name
  0.279575137288483,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0838725411865449,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a672fe39-506a-4179-8d6b-dc99f7e8a309}, !- Reheat Coil Name
  2.68648864580479e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0dbe6f92-488f-4822-b912-107421fa68b0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b168f914-080b-48ff-aa4d-fb5e52df7588}, !- Handle
  Zone Hospital OR C  - Story ground VAV Terminal Outlet Air Node, !- Name
  {0dbe6f92-488f-4822-b912-107421fa68b0}, !- Inlet Port
  {023d1789-b09a-4f8d-9036-1e3d322d03bb}; !- Outlet Port

OS:Node,
  {3af5eadb-4401-4a0b-bd6f-4aa1ef667437}, !- Handle
  Zone Hospital OR C  - Story ground Return Air Node, !- Name
  {69b9ba64-7926-4882-b92e-37aba28072d9}, !- Inlet Port
  {484c9a45-434b-4dde-81a7-22ebfc60211a}; !- Outlet Port

OS:Connection,
  {023d1789-b09a-4f8d-9036-1e3d322d03bb}, !- Handle
  {b168f914-080b-48ff-aa4d-fb5e52df7588}, !- Source Object
  3,                                      !- Outlet Port
  {a0250b1c-5001-4d13-924a-4863a7b28fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69b9ba64-7926-4882-b92e-37aba28072d9}, !- Handle
  {654822fa-6038-4f85-8568-cbfd05a218af}, !- Source Object
  2,                                      !- Outlet Port
  {3af5eadb-4401-4a0b-bd6f-4aa1ef667437}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {484c9a45-434b-4dde-81a7-22ebfc60211a}, !- Handle
  {3af5eadb-4401-4a0b-bd6f-4aa1ef667437}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {4fefe504-67e4-43a0-87d2-3540e9cc3650}, !- Handle
  Zone Hospital OR C  - Story ground VAV Terminal Inlet Air Node, !- Name
  {5f5e025b-51cf-48b1-ae48-80852832fb66}, !- Inlet Port
  {f0c1c5ea-bb52-475c-8fd0-b5a01d4f594a}; !- Outlet Port

OS:Connection,
  {5f5e025b-51cf-48b1-ae48-80852832fb66}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  50,                                     !- Outlet Port
  {4fefe504-67e4-43a0-87d2-3540e9cc3650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c1c5ea-bb52-475c-8fd0-b5a01d4f594a}, !- Handle
  {4fefe504-67e4-43a0-87d2-3540e9cc3650}, !- Source Object
  3,                                      !- Outlet Port
  {bbdf5ad2-ad10-43ba-9c84-65d95bcb269c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0dbe6f92-488f-4822-b912-107421fa68b0}, !- Handle
  {bbdf5ad2-ad10-43ba-9c84-65d95bcb269c}, !- Source Object
  12,                                     !- Outlet Port
  {b168f914-080b-48ff-aa4d-fb5e52df7588}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0c53e98b-93b2-460f-9976-4781ee9ebb9c}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  20.7083802362181,                       !- U-Factor Times Area Value {W/K}
  2.3884783478094e-05,                    !- Maximum Water Flow Rate {m3/s}
  {bbb686bd-2642-476d-bf63-4d32e427c1a5}, !- Water Inlet Node Name
  {5e2d7b91-6b4e-4f97-aae0-1b3ca90edf9d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1091.98363887828,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c5aad16e-7960-4041-bd89-d2553fe5001d}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground Reheat Coil Inlet Water Node, !- Name
  {f9443505-1ea0-4f3d-9d02-8e000ea7b773}, !- Inlet Port
  {bbb686bd-2642-476d-bf63-4d32e427c1a5}; !- Outlet Port

OS:Connection,
  {f9443505-1ea0-4f3d-9d02-8e000ea7b773}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  53,                                     !- Outlet Port
  {c5aad16e-7960-4041-bd89-d2553fe5001d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bb772a2-3eb2-488c-87e9-27c069e65a29}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground Reheat Coil Outlet Water Node, !- Name
  {5e2d7b91-6b4e-4f97-aae0-1b3ca90edf9d}, !- Inlet Port
  {0f05a00b-81fb-4bf1-9164-32a92627706e}; !- Outlet Port

OS:Connection,
  {bbb686bd-2642-476d-bf63-4d32e427c1a5}, !- Handle
  {c5aad16e-7960-4041-bd89-d2553fe5001d}, !- Source Object
  3,                                      !- Outlet Port
  {0c53e98b-93b2-460f-9976-4781ee9ebb9c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5e2d7b91-6b4e-4f97-aae0-1b3ca90edf9d}, !- Handle
  {0c53e98b-93b2-460f-9976-4781ee9ebb9c}, !- Source Object
  6,                                      !- Outlet Port
  {9bb772a2-3eb2-488c-87e9-27c069e65a29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f05a00b-81fb-4bf1-9164-32a92627706e}, !- Handle
  {9bb772a2-3eb2-488c-87e9-27c069e65a29}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c321419f-0d2e-4048-928f-7f7d24b682ad}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground Reheat Coil Controller, !- Name
  {0c53e98b-93b2-460f-9976-4781ee9ebb9c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {597d4dc8-0883-4d47-a99e-9c57541535d1}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {d2d00c35-4ab2-43b7-9c18-8529b125426d}, !- Air Inlet Node Name
  0.167673831794594,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0503021495383783,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0c53e98b-93b2-460f-9976-4781ee9ebb9c}, !- Reheat Coil Name
  2.3884783478094e-05,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2a91b22b-a0ec-48e6-bc69-98e4a35453c6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {abbea9dc-ca40-482d-bd34-7cdf5481b2b4}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground VAV Terminal Outlet Air Node, !- Name
  {2a91b22b-a0ec-48e6-bc69-98e4a35453c6}, !- Inlet Port
  {883108af-f18b-46af-9645-678a67dd91e7}; !- Outlet Port

OS:Node,
  {a6224346-2cea-4a90-87aa-792718cbf870}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground Return Air Node, !- Name
  {d1841af9-a34b-4f42-8235-db63d1169abd}, !- Inlet Port
  {7f07a021-ce90-46e5-833a-a34d9ebf4232}; !- Outlet Port

OS:Connection,
  {883108af-f18b-46af-9645-678a67dd91e7}, !- Handle
  {abbea9dc-ca40-482d-bd34-7cdf5481b2b4}, !- Source Object
  3,                                      !- Outlet Port
  {151d4bb7-2004-4068-8e42-68296a24c158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1841af9-a34b-4f42-8235-db63d1169abd}, !- Handle
  {112ae1e4-23d1-4fd2-85a9-9e67b8021087}, !- Source Object
  2,                                      !- Outlet Port
  {a6224346-2cea-4a90-87aa-792718cbf870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f07a021-ce90-46e5-833a-a34d9ebf4232}, !- Handle
  {a6224346-2cea-4a90-87aa-792718cbf870}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {06516f4c-c484-4e1a-b42f-ece7f0751e49}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground VAV Terminal Inlet Air Node, !- Name
  {90cc4897-fe53-4ea7-a3f5-30df87baf38e}, !- Inlet Port
  {d2d00c35-4ab2-43b7-9c18-8529b125426d}; !- Outlet Port

OS:Connection,
  {90cc4897-fe53-4ea7-a3f5-30df87baf38e}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  51,                                     !- Outlet Port
  {06516f4c-c484-4e1a-b42f-ece7f0751e49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2d00c35-4ab2-43b7-9c18-8529b125426d}, !- Handle
  {06516f4c-c484-4e1a-b42f-ece7f0751e49}, !- Source Object
  3,                                      !- Outlet Port
  {597d4dc8-0883-4d47-a99e-9c57541535d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a91b22b-a0ec-48e6-bc69-98e4a35453c6}, !- Handle
  {597d4dc8-0883-4d47-a99e-9c57541535d1}, !- Source Object
  12,                                     !- Outlet Port
  {abbea9dc-ca40-482d-bd34-7cdf5481b2b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8417d487-81fd-46dd-9af0-f414667d7585}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  19.1633897161899,                       !- U-Factor Times Area Value {W/K}
  2.41259060471312e-05,                   !- Maximum Water Flow Rate {m3/s}
  {6d065f33-be69-4c0a-97e1-544cf1740d96}, !- Water Inlet Node Name
  {75d1e68a-de41-477e-b90b-59ae1cde73d1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1103.00747338758,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {07d9f37b-3664-46a7-b19f-35375c1ea341}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground Reheat Coil Inlet Water Node, !- Name
  {e14a711a-4efa-4f93-9231-29d9c0f0b721}, !- Inlet Port
  {6d065f33-be69-4c0a-97e1-544cf1740d96}; !- Outlet Port

OS:Connection,
  {e14a711a-4efa-4f93-9231-29d9c0f0b721}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  54,                                     !- Outlet Port
  {07d9f37b-3664-46a7-b19f-35375c1ea341}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {693a56b4-736a-4234-a9ab-7a7dfbcdabea}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground Reheat Coil Outlet Water Node, !- Name
  {75d1e68a-de41-477e-b90b-59ae1cde73d1}, !- Inlet Port
  {f350f1ed-1953-46f1-bc60-e22fd2a07d08}; !- Outlet Port

OS:Connection,
  {6d065f33-be69-4c0a-97e1-544cf1740d96}, !- Handle
  {07d9f37b-3664-46a7-b19f-35375c1ea341}, !- Source Object
  3,                                      !- Outlet Port
  {8417d487-81fd-46dd-9af0-f414667d7585}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {75d1e68a-de41-477e-b90b-59ae1cde73d1}, !- Handle
  {8417d487-81fd-46dd-9af0-f414667d7585}, !- Source Object
  6,                                      !- Outlet Port
  {693a56b4-736a-4234-a9ab-7a7dfbcdabea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f350f1ed-1953-46f1-bc60-e22fd2a07d08}, !- Handle
  {693a56b4-736a-4234-a9ab-7a7dfbcdabea}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6d5b01ec-c84f-48a8-a06e-43008b4e215e}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground Reheat Coil Controller, !- Name
  {8417d487-81fd-46dd-9af0-f414667d7585}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b792f419-ea1c-429e-856d-fb69208e0689}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {c4494fb8-dddd-40e7-b552-024f16debf81}, !- Air Inlet Node Name
  0.36365799438441,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.109097398315323,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8417d487-81fd-46dd-9af0-f414667d7585}, !- Reheat Coil Name
  2.41259060471312e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {82d0d3ba-7683-4c76-a147-36522981c7a2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {eb439343-8d38-4e94-81c9-ca28a6aa03b0}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground VAV Terminal Outlet Air Node, !- Name
  {82d0d3ba-7683-4c76-a147-36522981c7a2}, !- Inlet Port
  {805ad27d-525a-4897-a174-a0f40dfb1b99}; !- Outlet Port

OS:Node,
  {93d0f660-60a2-4734-94bd-5f0157ac289e}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground Return Air Node, !- Name
  {f7f25e6e-10d9-4127-9369-d6881250251d}, !- Inlet Port
  {ec7f21fd-ca41-41b6-8a5a-90990adaaf13}; !- Outlet Port

OS:Connection,
  {805ad27d-525a-4897-a174-a0f40dfb1b99}, !- Handle
  {eb439343-8d38-4e94-81c9-ca28a6aa03b0}, !- Source Object
  3,                                      !- Outlet Port
  {d834b171-4438-4849-a285-ef5ccc91a514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7f25e6e-10d9-4127-9369-d6881250251d}, !- Handle
  {fbd074a1-2d4f-438a-8d66-591cc96dd94e}, !- Source Object
  2,                                      !- Outlet Port
  {93d0f660-60a2-4734-94bd-5f0157ac289e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec7f21fd-ca41-41b6-8a5a-90990adaaf13}, !- Handle
  {93d0f660-60a2-4734-94bd-5f0157ac289e}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {7f8f43de-3fdb-46b5-b4fa-aa6baea61585}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground VAV Terminal Inlet Air Node, !- Name
  {3cd8d5db-48d9-408a-a35b-2294a49d3334}, !- Inlet Port
  {c4494fb8-dddd-40e7-b552-024f16debf81}; !- Outlet Port

OS:Connection,
  {3cd8d5db-48d9-408a-a35b-2294a49d3334}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  52,                                     !- Outlet Port
  {7f8f43de-3fdb-46b5-b4fa-aa6baea61585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4494fb8-dddd-40e7-b552-024f16debf81}, !- Handle
  {7f8f43de-3fdb-46b5-b4fa-aa6baea61585}, !- Source Object
  3,                                      !- Outlet Port
  {b792f419-ea1c-429e-856d-fb69208e0689}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82d0d3ba-7683-4c76-a147-36522981c7a2}, !- Handle
  {b792f419-ea1c-429e-856d-fb69208e0689}, !- Source Object
  12,                                     !- Outlet Port
  {eb439343-8d38-4e94-81c9-ca28a6aa03b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c35485b7-5246-4981-b42c-1430e14a0728}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  22.0102141331848,                       !- U-Factor Times Area Value {W/K}
  2.56043462436491e-05,                   !- Maximum Water Flow Rate {m3/s}
  {ea998a38-ea19-42c7-8da2-99588549c06e}, !- Water Inlet Node Name
  {548b75b6-1afe-4c5b-94b2-455268059792}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1170.59998504414,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9116091d-a026-4c7f-a375-33d7adb2a61c}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground Reheat Coil Inlet Water Node, !- Name
  {3da6dea4-704e-4152-abaf-d184c0246128}, !- Inlet Port
  {ea998a38-ea19-42c7-8da2-99588549c06e}; !- Outlet Port

OS:Connection,
  {3da6dea4-704e-4152-abaf-d184c0246128}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  55,                                     !- Outlet Port
  {9116091d-a026-4c7f-a375-33d7adb2a61c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6a4ae60-6ced-44ab-bd86-37ce7a91cbed}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground Reheat Coil Outlet Water Node, !- Name
  {548b75b6-1afe-4c5b-94b2-455268059792}, !- Inlet Port
  {1b7679f3-1fc5-43a1-adb5-02f601479ee3}; !- Outlet Port

OS:Connection,
  {ea998a38-ea19-42c7-8da2-99588549c06e}, !- Handle
  {9116091d-a026-4c7f-a375-33d7adb2a61c}, !- Source Object
  3,                                      !- Outlet Port
  {c35485b7-5246-4981-b42c-1430e14a0728}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {548b75b6-1afe-4c5b-94b2-455268059792}, !- Handle
  {c35485b7-5246-4981-b42c-1430e14a0728}, !- Source Object
  6,                                      !- Outlet Port
  {e6a4ae60-6ced-44ab-bd86-37ce7a91cbed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b7679f3-1fc5-43a1-adb5-02f601479ee3}, !- Handle
  {e6a4ae60-6ced-44ab-bd86-37ce7a91cbed}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {45dbec44-3c31-4b5e-89fd-f17781647c79}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground Reheat Coil Controller, !- Name
  {c35485b7-5246-4981-b42c-1430e14a0728}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a7a573b2-0cab-4ed6-953e-9303bebca3fa}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {9595bd39-ff28-4c57-afa4-5cd3eb7bff65}, !- Air Inlet Node Name
  0.190645517432554,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0571936552297663,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c35485b7-5246-4981-b42c-1430e14a0728}, !- Reheat Coil Name
  2.56043462436491e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e6e7b14c-5ee5-4981-a2e6-ea2141857961}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d787cf95-656f-46f4-bb3b-d3db874c4a1f}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground VAV Terminal Outlet Air Node, !- Name
  {e6e7b14c-5ee5-4981-a2e6-ea2141857961}, !- Inlet Port
  {04c4a4aa-248f-45ab-a05b-ddcf4102175f}; !- Outlet Port

OS:Node,
  {9304b573-e9a2-42fa-ae3c-9ba374cd298a}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground Return Air Node, !- Name
  {48a55d1b-c659-4f43-9381-f727328baa88}, !- Inlet Port
  {78c178f9-b453-4fc7-83fa-15dae12e4730}; !- Outlet Port

OS:Connection,
  {04c4a4aa-248f-45ab-a05b-ddcf4102175f}, !- Handle
  {d787cf95-656f-46f4-bb3b-d3db874c4a1f}, !- Source Object
  3,                                      !- Outlet Port
  {9f8fab40-f2de-4901-9cd6-f6bbb6bb2d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48a55d1b-c659-4f43-9381-f727328baa88}, !- Handle
  {63257b5b-ff58-4072-9cf4-172b7dbcaf82}, !- Source Object
  2,                                      !- Outlet Port
  {9304b573-e9a2-42fa-ae3c-9ba374cd298a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78c178f9-b453-4fc7-83fa-15dae12e4730}, !- Handle
  {9304b573-e9a2-42fa-ae3c-9ba374cd298a}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {ab0f17b9-eb7e-4bb1-a4b1-45d9ac264764}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground VAV Terminal Inlet Air Node, !- Name
  {c1f6522f-97b3-4809-9b8b-a88deb0f9a11}, !- Inlet Port
  {9595bd39-ff28-4c57-afa4-5cd3eb7bff65}; !- Outlet Port

OS:Connection,
  {c1f6522f-97b3-4809-9b8b-a88deb0f9a11}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  53,                                     !- Outlet Port
  {ab0f17b9-eb7e-4bb1-a4b1-45d9ac264764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9595bd39-ff28-4c57-afa4-5cd3eb7bff65}, !- Handle
  {ab0f17b9-eb7e-4bb1-a4b1-45d9ac264764}, !- Source Object
  3,                                      !- Outlet Port
  {a7a573b2-0cab-4ed6-953e-9303bebca3fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6e7b14c-5ee5-4981-a2e6-ea2141857961}, !- Handle
  {a7a573b2-0cab-4ed6-953e-9303bebca3fa}, !- Source Object
  12,                                     !- Outlet Port
  {d787cf95-656f-46f4-bb3b-d3db874c4a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b11aa4a1-9cd0-4c5c-9003-cc45d906ff6d}, !- Handle
  Zone Hospital Radiology A  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  11.6737857710812,                       !- U-Factor Times Area Value {W/K}
  1.46968079707476e-05,                   !- Maximum Water Flow Rate {m3/s}
  {f94d1ebd-d50b-45fb-88b7-abe6d5020fef}, !- Water Inlet Node Name
  {0a074d3c-7c97-4e89-8a64-85bd7da293af}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  671.920424253014,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {de198535-bd37-45d6-9825-caed81e6aaad}, !- Handle
  Zone Hospital Radiology A  - Story ground Reheat Coil Inlet Water Node, !- Name
  {e7f8d1c0-6a80-4f51-b2ab-60e277abb5a9}, !- Inlet Port
  {f94d1ebd-d50b-45fb-88b7-abe6d5020fef}; !- Outlet Port

OS:Connection,
  {e7f8d1c0-6a80-4f51-b2ab-60e277abb5a9}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  56,                                     !- Outlet Port
  {de198535-bd37-45d6-9825-caed81e6aaad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94250899-4550-4b4f-b6e0-4a4c84b69ee5}, !- Handle
  Zone Hospital Radiology A  - Story ground Reheat Coil Outlet Water Node, !- Name
  {0a074d3c-7c97-4e89-8a64-85bd7da293af}, !- Inlet Port
  {066b65d9-6061-4096-ac33-24d5f5e37b70}; !- Outlet Port

OS:Connection,
  {f94d1ebd-d50b-45fb-88b7-abe6d5020fef}, !- Handle
  {de198535-bd37-45d6-9825-caed81e6aaad}, !- Source Object
  3,                                      !- Outlet Port
  {b11aa4a1-9cd0-4c5c-9003-cc45d906ff6d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0a074d3c-7c97-4e89-8a64-85bd7da293af}, !- Handle
  {b11aa4a1-9cd0-4c5c-9003-cc45d906ff6d}, !- Source Object
  6,                                      !- Outlet Port
  {94250899-4550-4b4f-b6e0-4a4c84b69ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {066b65d9-6061-4096-ac33-24d5f5e37b70}, !- Handle
  {94250899-4550-4b4f-b6e0-4a4c84b69ee5}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {513ab727-e709-4542-a6b6-8359e2c38b6d}, !- Handle
  Zone Hospital Radiology A  - Story ground Reheat Coil Controller, !- Name
  {b11aa4a1-9cd0-4c5c-9003-cc45d906ff6d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c363ecb8-b17c-4045-9be0-1d1036cbf8a4}, !- Handle
  Zone Hospital Radiology A  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {e1e3a51b-48c0-48fe-b1c1-eb3d4c365e62}, !- Air Inlet Node Name
  0.221529989383773,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0664589968151319,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b11aa4a1-9cd0-4c5c-9003-cc45d906ff6d}, !- Reheat Coil Name
  1.46968079707476e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4fe53626-63bb-4e72-a83f-51ab5012d637}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5332516f-072f-4e5f-bbe0-b42fcac78b5e}, !- Handle
  Zone Hospital Radiology A  - Story ground VAV Terminal Outlet Air Node, !- Name
  {4fe53626-63bb-4e72-a83f-51ab5012d637}, !- Inlet Port
  {cd1d9598-4310-4595-9898-407aeb0ba564}; !- Outlet Port

OS:Node,
  {d8c3ce0f-4fc1-49fa-802e-557245c240cb}, !- Handle
  Zone Hospital Radiology A  - Story ground Return Air Node, !- Name
  {d6b9a9e6-4915-4118-9bfd-c6e47411d46f}, !- Inlet Port
  {7019ecc5-dfc3-4ba5-9c49-465ee802f615}; !- Outlet Port

OS:Connection,
  {cd1d9598-4310-4595-9898-407aeb0ba564}, !- Handle
  {5332516f-072f-4e5f-bbe0-b42fcac78b5e}, !- Source Object
  3,                                      !- Outlet Port
  {c237846c-4187-4039-b76e-6c37f9e420db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6b9a9e6-4915-4118-9bfd-c6e47411d46f}, !- Handle
  {49026e64-7bd5-4a71-98c9-4faf766804f6}, !- Source Object
  2,                                      !- Outlet Port
  {d8c3ce0f-4fc1-49fa-802e-557245c240cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7019ecc5-dfc3-4ba5-9c49-465ee802f615}, !- Handle
  {d8c3ce0f-4fc1-49fa-802e-557245c240cb}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {a94268ed-b309-4dcf-9c81-38f303ad69c1}, !- Handle
  Zone Hospital Radiology A  - Story ground VAV Terminal Inlet Air Node, !- Name
  {aab4365e-73cb-47d0-b18b-bccdc40959ee}, !- Inlet Port
  {e1e3a51b-48c0-48fe-b1c1-eb3d4c365e62}; !- Outlet Port

OS:Connection,
  {aab4365e-73cb-47d0-b18b-bccdc40959ee}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  54,                                     !- Outlet Port
  {a94268ed-b309-4dcf-9c81-38f303ad69c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1e3a51b-48c0-48fe-b1c1-eb3d4c365e62}, !- Handle
  {a94268ed-b309-4dcf-9c81-38f303ad69c1}, !- Source Object
  3,                                      !- Outlet Port
  {c363ecb8-b17c-4045-9be0-1d1036cbf8a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fe53626-63bb-4e72-a83f-51ab5012d637}, !- Handle
  {c363ecb8-b17c-4045-9be0-1d1036cbf8a4}, !- Source Object
  12,                                     !- Outlet Port
  {5332516f-072f-4e5f-bbe0-b42fcac78b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {710a7834-01ff-4634-a769-15ec28bb7fe5}, !- Handle
  Zone Hospital Radiology B  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  35.7380492811632,                       !- U-Factor Times Area Value {W/K}
  4.49927091205926e-05,                   !- Maximum Water Flow Rate {m3/s}
  {25731653-30a2-4364-81de-a4103de3c4c3}, !- Water Inlet Node Name
  {8d7d7340-092f-4f19-b617-5bf5d278e72a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2057.01266974255,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {69eb6bf2-daa5-4b04-84c3-5a651504c6a5}, !- Handle
  Zone Hospital Radiology B  - Story ground Reheat Coil Inlet Water Node, !- Name
  {11e6d9e5-cf26-4fb2-a26b-0e17c9cecbd3}, !- Inlet Port
  {25731653-30a2-4364-81de-a4103de3c4c3}; !- Outlet Port

OS:Connection,
  {11e6d9e5-cf26-4fb2-a26b-0e17c9cecbd3}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  57,                                     !- Outlet Port
  {69eb6bf2-daa5-4b04-84c3-5a651504c6a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba67663c-55f4-4eff-8f6f-8aa347450783}, !- Handle
  Zone Hospital Radiology B  - Story ground Reheat Coil Outlet Water Node, !- Name
  {8d7d7340-092f-4f19-b617-5bf5d278e72a}, !- Inlet Port
  {e7878ff0-f1b6-4a75-8257-1cd3c47c594a}; !- Outlet Port

OS:Connection,
  {25731653-30a2-4364-81de-a4103de3c4c3}, !- Handle
  {69eb6bf2-daa5-4b04-84c3-5a651504c6a5}, !- Source Object
  3,                                      !- Outlet Port
  {710a7834-01ff-4634-a769-15ec28bb7fe5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8d7d7340-092f-4f19-b617-5bf5d278e72a}, !- Handle
  {710a7834-01ff-4634-a769-15ec28bb7fe5}, !- Source Object
  6,                                      !- Outlet Port
  {ba67663c-55f4-4eff-8f6f-8aa347450783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7878ff0-f1b6-4a75-8257-1cd3c47c594a}, !- Handle
  {ba67663c-55f4-4eff-8f6f-8aa347450783}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {155a0c4c-9fd0-44a3-9bb2-6fc5a86f6899}, !- Handle
  Zone Hospital Radiology B  - Story ground Reheat Coil Controller, !- Name
  {710a7834-01ff-4634-a769-15ec28bb7fe5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8cd504fb-7c88-4bc1-aa76-f94688c559d0}, !- Handle
  Zone Hospital Radiology B  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {aaae9990-30ed-45db-a036-e79a3d505288}, !- Air Inlet Node Name
  0.678190420237562,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.203457126071269,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {710a7834-01ff-4634-a769-15ec28bb7fe5}, !- Reheat Coil Name
  4.49927091205926e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {631562b1-06de-4613-ae53-4467e91c510a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {428158b3-bd04-4915-a677-16271849b171}, !- Handle
  Zone Hospital Radiology B  - Story ground VAV Terminal Outlet Air Node, !- Name
  {631562b1-06de-4613-ae53-4467e91c510a}, !- Inlet Port
  {adc75c01-85cc-494e-a1ed-1a75880df480}; !- Outlet Port

OS:Node,
  {5b9c2f3e-d132-4047-8ee0-d6487fe94ba6}, !- Handle
  Zone Hospital Radiology B  - Story ground Return Air Node, !- Name
  {cf85921f-8397-4c96-82f9-1e61dd2b1029}, !- Inlet Port
  {a13400d0-e768-4aa7-8370-bf2ddfc459e1}; !- Outlet Port

OS:Connection,
  {adc75c01-85cc-494e-a1ed-1a75880df480}, !- Handle
  {428158b3-bd04-4915-a677-16271849b171}, !- Source Object
  3,                                      !- Outlet Port
  {5e5fc609-305e-4164-be48-bfe3685c2440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf85921f-8397-4c96-82f9-1e61dd2b1029}, !- Handle
  {dcc3c17a-79b2-4310-be0b-b18b4deb840e}, !- Source Object
  2,                                      !- Outlet Port
  {5b9c2f3e-d132-4047-8ee0-d6487fe94ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a13400d0-e768-4aa7-8370-bf2ddfc459e1}, !- Handle
  {5b9c2f3e-d132-4047-8ee0-d6487fe94ba6}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {cea547d4-e482-4665-979e-c6d6e1747336}, !- Handle
  Zone Hospital Radiology B  - Story ground VAV Terminal Inlet Air Node, !- Name
  {1f63835d-cfda-4c52-8f53-34049990c516}, !- Inlet Port
  {aaae9990-30ed-45db-a036-e79a3d505288}; !- Outlet Port

OS:Connection,
  {1f63835d-cfda-4c52-8f53-34049990c516}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  55,                                     !- Outlet Port
  {cea547d4-e482-4665-979e-c6d6e1747336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaae9990-30ed-45db-a036-e79a3d505288}, !- Handle
  {cea547d4-e482-4665-979e-c6d6e1747336}, !- Source Object
  3,                                      !- Outlet Port
  {8cd504fb-7c88-4bc1-aa76-f94688c559d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {631562b1-06de-4613-ae53-4467e91c510a}, !- Handle
  {8cd504fb-7c88-4bc1-aa76-f94688c559d0}, !- Source Object
  12,                                     !- Outlet Port
  {428158b3-bd04-4915-a677-16271849b171}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e24cde38-3898-42b2-ad7e-a071c2e67eee}, !- Handle
  Zone Hospital Radiology C  - Story ground Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  12.8636205708347,                       !- U-Factor Times Area Value {W/K}
  1.6194760212788e-05,                    !- Maximum Water Flow Rate {m3/s}
  {8e37f682-c90b-48cd-be2a-e007d8a51ff0}, !- Water Inlet Node Name
  {197b6a2b-0be9-4c16-a36e-828193e206e3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  740.405003216411,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d64bec59-3341-4527-8a71-073093740b55}, !- Handle
  Zone Hospital Radiology C  - Story ground Reheat Coil Inlet Water Node, !- Name
  {a2178a1e-8627-46d9-a6b1-c705a9701b11}, !- Inlet Port
  {8e37f682-c90b-48cd-be2a-e007d8a51ff0}; !- Outlet Port

OS:Connection,
  {a2178a1e-8627-46d9-a6b1-c705a9701b11}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  58,                                     !- Outlet Port
  {d64bec59-3341-4527-8a71-073093740b55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e02c2da-941f-459c-97c8-ed70ab3c8893}, !- Handle
  Zone Hospital Radiology C  - Story ground Reheat Coil Outlet Water Node, !- Name
  {197b6a2b-0be9-4c16-a36e-828193e206e3}, !- Inlet Port
  {d744a478-445c-46fe-905f-df57ea79242d}; !- Outlet Port

OS:Connection,
  {8e37f682-c90b-48cd-be2a-e007d8a51ff0}, !- Handle
  {d64bec59-3341-4527-8a71-073093740b55}, !- Source Object
  3,                                      !- Outlet Port
  {e24cde38-3898-42b2-ad7e-a071c2e67eee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {197b6a2b-0be9-4c16-a36e-828193e206e3}, !- Handle
  {e24cde38-3898-42b2-ad7e-a071c2e67eee}, !- Source Object
  6,                                      !- Outlet Port
  {4e02c2da-941f-459c-97c8-ed70ab3c8893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d744a478-445c-46fe-905f-df57ea79242d}, !- Handle
  {4e02c2da-941f-459c-97c8-ed70ab3c8893}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ae82f9d7-c741-49d0-ba4f-00a1285495fd}, !- Handle
  Zone Hospital Radiology C  - Story ground Reheat Coil Controller, !- Name
  {e24cde38-3898-42b2-ad7e-a071c2e67eee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d36dede4-ede9-48fd-ab12-4206a18d46b3}, !- Handle
  Zone Hospital Radiology C  - Story ground VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {8827ce9f-5829-4304-ae78-80a0750a44a1}, !- Air Inlet Node Name
  0.244109133435808,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0732327400307425,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e24cde38-3898-42b2-ad7e-a071c2e67eee}, !- Reheat Coil Name
  1.6194760212788e-05,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0d2b3422-53aa-4095-9367-b304cdaebc51}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e032d354-daac-4583-982f-ba1e888f2b81}, !- Handle
  Zone Hospital Radiology C  - Story ground VAV Terminal Outlet Air Node, !- Name
  {0d2b3422-53aa-4095-9367-b304cdaebc51}, !- Inlet Port
  {78795df1-5340-4860-9db1-4dbbd0bc8353}; !- Outlet Port

OS:Node,
  {20cdf3e5-42f5-44eb-a788-78c076322fdd}, !- Handle
  Zone Hospital Radiology C  - Story ground Return Air Node, !- Name
  {fce3d188-8180-4903-aa09-6a21bd477e12}, !- Inlet Port
  {6f25782a-7dba-4763-aa7b-95190490ab69}; !- Outlet Port

OS:Connection,
  {78795df1-5340-4860-9db1-4dbbd0bc8353}, !- Handle
  {e032d354-daac-4583-982f-ba1e888f2b81}, !- Source Object
  3,                                      !- Outlet Port
  {a31ef4eb-5b5e-4b0b-ba0f-273e230c23aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce3d188-8180-4903-aa09-6a21bd477e12}, !- Handle
  {e97aef16-76a0-4726-a6bb-872bf67a87b5}, !- Source Object
  2,                                      !- Outlet Port
  {20cdf3e5-42f5-44eb-a788-78c076322fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f25782a-7dba-4763-aa7b-95190490ab69}, !- Handle
  {20cdf3e5-42f5-44eb-a788-78c076322fdd}, !- Source Object
  3,                                      !- Outlet Port
  {7891eeb9-8644-4867-bb5f-25266771ad9f}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {18c64e69-4bfc-4ef0-8cd7-8eef56f70d96}, !- Handle
  Zone Hospital Radiology C  - Story ground VAV Terminal Inlet Air Node, !- Name
  {7f9ec876-b91f-46bf-bf72-28acb54e99d8}, !- Inlet Port
  {8827ce9f-5829-4304-ae78-80a0750a44a1}; !- Outlet Port

OS:Connection,
  {7f9ec876-b91f-46bf-bf72-28acb54e99d8}, !- Handle
  {d4d2fe4a-2fe2-4ada-b7a0-5d7b5cc0baf4}, !- Source Object
  56,                                     !- Outlet Port
  {18c64e69-4bfc-4ef0-8cd7-8eef56f70d96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8827ce9f-5829-4304-ae78-80a0750a44a1}, !- Handle
  {18c64e69-4bfc-4ef0-8cd7-8eef56f70d96}, !- Source Object
  3,                                      !- Outlet Port
  {d36dede4-ede9-48fd-ab12-4206a18d46b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d2b3422-53aa-4095-9367-b304cdaebc51}, !- Handle
  {d36dede4-ede9-48fd-ab12-4206a18d46b3}, !- Source Object
  12,                                     !- Outlet Port
  {e032d354-daac-4583-982f-ba1e888f2b81}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e323d76c-0824-4c95-9b75-f2900b744925}, !- Handle
  12 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {069a6abd-588e-4ee7-a5db-b16fc90bcc9b}, !- Availability Schedule
  {c8e61e7c-439a-4637-9976-d81c69955663}, !- Availability Manager List Name
  16.8519410310801,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {283c919c-70dc-4c10-9b2a-705f354e48dd}, !- Supply Side Inlet Node Name
  {cf3a2049-61a5-4d8f-9a2a-341854b80043}, !- Demand Side Outlet Node Name
  {ed96950c-9207-4bee-aee9-1bc7a728676a}, !- Demand Side Inlet Node A
  {c576adc8-18f1-440e-bdae-7aa176610df3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {74245b5a-3838-4d5f-85ec-043f91941154}, !- Demand Mixer Name
  {65dab9d0-bc7b-48bd-b364-127fe5be728e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a9a36837-95e2-4d56-990d-640f890e0f50}, !- Handle
  12 Zone VAV Supply Inlet Node,          !- Name
  {283c919c-70dc-4c10-9b2a-705f354e48dd}, !- Inlet Port
  {8989e5b2-1d1e-4e10-9335-378ed4688fdb}; !- Outlet Port

OS:Node,
  {907ed08e-9dae-4eb1-8010-50c1b6d4323a}, !- Handle
  12 Zone VAV Supply Outlet Node,         !- Name
  {dc497885-4024-4f81-abf0-601fc81a08ba}, !- Inlet Port
  {c576adc8-18f1-440e-bdae-7aa176610df3}; !- Outlet Port

OS:Connection,
  {283c919c-70dc-4c10-9b2a-705f354e48dd}, !- Handle
  {e323d76c-0824-4c95-9b75-f2900b744925}, !- Source Object
  9,                                      !- Outlet Port
  {a9a36837-95e2-4d56-990d-640f890e0f50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c576adc8-18f1-440e-bdae-7aa176610df3}, !- Handle
  {907ed08e-9dae-4eb1-8010-50c1b6d4323a}, !- Source Object
  3,                                      !- Outlet Port
  {e323d76c-0824-4c95-9b75-f2900b744925}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {394227e3-7298-4ff6-9673-6ae3a607f18b}, !- Handle
  12 Zone VAV Demand Inlet Node,          !- Name
  {ed96950c-9207-4bee-aee9-1bc7a728676a}, !- Inlet Port
  {efce48e1-6f34-41a7-9cc3-83b750c5ec8b}; !- Outlet Port

OS:Node,
  {c87bbf43-3612-444e-a19c-54ec2b6989d8}, !- Handle
  12 Zone VAV Demand Outlet Node,         !- Name
  {4dc5aa80-1bf2-4888-a9df-a0d42682548a}, !- Inlet Port
  {cf3a2049-61a5-4d8f-9a2a-341854b80043}; !- Outlet Port

OS:Node,
  {4a113295-0311-4ecf-9f09-37b175fcb1b0}, !- Handle
  Zone Hospital Corridor B  - Story top VAV Terminal Outlet Air Node, !- Name
  {0359eaa3-c358-4539-b919-b6123f663a25}, !- Inlet Port
  {80831724-6437-453c-aa26-202e5889583e}; !- Outlet Port

OS:Connection,
  {ed96950c-9207-4bee-aee9-1bc7a728676a}, !- Handle
  {e323d76c-0824-4c95-9b75-f2900b744925}, !- Source Object
  11,                                     !- Outlet Port
  {394227e3-7298-4ff6-9673-6ae3a607f18b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf3a2049-61a5-4d8f-9a2a-341854b80043}, !- Handle
  {c87bbf43-3612-444e-a19c-54ec2b6989d8}, !- Source Object
  3,                                      !- Outlet Port
  {e323d76c-0824-4c95-9b75-f2900b744925}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {65dab9d0-bc7b-48bd-b364-127fe5be728e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {efce48e1-6f34-41a7-9cc3-83b750c5ec8b}, !- Inlet Node Name
  {20194b2a-4b8e-41ff-a0aa-c6f9ea3cb38e}, !- Outlet Node Name 1
  {64b469c6-ccea-4e54-b21b-fd73c88bfcf3}, !- Outlet Node Name 2
  {aebf23c9-13fe-4150-9d8e-47dde1872255}, !- Outlet Node Name 3
  {08a58d1b-4409-4989-b59a-e46b7f2dc09f}, !- Outlet Node Name 4
  {c86ce927-07bd-47e8-b3d8-54ec59a9f3b3}, !- Outlet Node Name 5
  {66bf7ccf-71a6-4a6f-ba28-ea95a9d4ea07}, !- Outlet Node Name 6
  {4a1816c7-cb87-403d-b8d3-40981b35bbde}, !- Outlet Node Name 7
  {30af289e-4f5f-4f70-936b-8c5135cf949d}, !- Outlet Node Name 8
  {7b7ac6bf-8c1a-4ab2-aa06-20c33c291c71}, !- Outlet Node Name 9
  {17e804eb-53a3-4774-af58-3f1ea7af4efd}, !- Outlet Node Name 10
  {1f6f12c8-d0ab-4a5f-8f2c-fa926893ea58}, !- Outlet Node Name 11
  {51a24f03-985e-4abc-9ef2-1252705180a8}; !- Outlet Node Name 12

OS:AirLoopHVAC:ZoneMixer,
  {74245b5a-3838-4d5f-85ec-043f91941154}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {4dc5aa80-1bf2-4888-a9df-a0d42682548a}, !- Outlet Node Name
  {8b567a9f-9f69-42f6-b9ef-6f28557bcfd6}, !- Inlet Node Name 1
  {f0bca694-c02d-4702-9c49-ba17e8c5dc81}, !- Inlet Node Name 2
  {441fff6f-ce90-4728-9bdd-28b9d5563b59}, !- Inlet Node Name 3
  {a3a9d41c-d3ab-4c92-a0b1-35d78553ccb0}, !- Inlet Node Name 4
  {4a00450f-0094-476a-9559-55930fa73f91}, !- Inlet Node Name 5
  {54a4d71f-c8e1-40ab-9f40-e82ca50bf9dc}, !- Inlet Node Name 6
  {b52f95ab-0010-4add-8c09-4353cebb7b82}, !- Inlet Node Name 7
  {14002403-7391-4812-8d10-847b36ef2c25}, !- Inlet Node Name 8
  {1fec5bb6-b7ea-4f9a-89af-f07b5eee7542}, !- Inlet Node Name 9
  {0b77f93a-6e87-4c2b-ba04-a0881897682d}, !- Inlet Node Name 10
  {e9e90e53-3242-4eb1-ac8b-3f899cf9d572}, !- Inlet Node Name 11
  {90a84395-7484-4230-a0d4-38cc161bf4a6}; !- Inlet Node Name 12

OS:Connection,
  {efce48e1-6f34-41a7-9cc3-83b750c5ec8b}, !- Handle
  {394227e3-7298-4ff6-9673-6ae3a607f18b}, !- Source Object
  3,                                      !- Outlet Port
  {65dab9d0-bc7b-48bd-b364-127fe5be728e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc5aa80-1bf2-4888-a9df-a0d42682548a}, !- Handle
  {74245b5a-3838-4d5f-85ec-043f91941154}, !- Source Object
  2,                                      !- Outlet Port
  {c87bbf43-3612-444e-a19c-54ec2b6989d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5b31d827-ec66-4c18-9fe3-7c57ab501f75}, !- Handle
  {e323d76c-0824-4c95-9b75-f2900b744925}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  16.8519410310801,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  232201.62,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  43926.75,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c8e61e7c-439a-4637-9976-d81c69955663}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {d6f81bcb-841d-4202-bfda-76ca82a90c91}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {d90e0a86-f407-43a8-86ec-a5d35cbe43a6}, !- Handle
  12 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {f8a45e1a-463d-45ba-8f2e-266f9d1692c1}, !- Schedule Name
  {907ed08e-9dae-4eb1-8010-50c1b6d4323a}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {ff49d7df-0ac8-42bc-a4bd-0e2da1d34fc7}, !- Handle
  12 Zone VAV Fan,                        !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  16.8519410310801,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {7b3cb861-8ca6-472f-87e5-4c5d0e6a80aa}, !- Air Inlet Node Name
  {dc497885-4024-4f81-abf0-601fc81a08ba}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {dc497885-4024-4f81-abf0-601fc81a08ba}, !- Handle
  {ff49d7df-0ac8-42bc-a4bd-0e2da1d34fc7}, !- Source Object
  17,                                     !- Outlet Port
  {907ed08e-9dae-4eb1-8010-50c1b6d4323a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ee175654-3c85-4e17-838a-c357a840db6e}, !- Handle
  12 Zone VAV Main Htg Coil,              !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  322.617201991845,                       !- U-Factor Times Area Value {W/K}
  0.000456206089865809,                   !- Maximum Water Flow Rate {m3/s}
  {25c42091-7ff0-41f2-b1fc-87ebd192f7cd}, !- Water Inlet Node Name
  {4a3824d3-999c-4144-be18-4da8bb6574d7}, !- Water Outlet Node Name
  {5906dc02-82a8-4218-9862-72118ff7a6c4}, !- Air Inlet Node Name
  {f2254997-11c5-43d0-9264-80116877a883}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  20857.1949813569,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {70a29981-14ce-439a-8100-b8d10c4635e7}, !- Handle
  12 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {403797cd-c50d-4350-a759-5bc7e8776bf2}, !- Inlet Port
  {25c42091-7ff0-41f2-b1fc-87ebd192f7cd}; !- Outlet Port

OS:Connection,
  {403797cd-c50d-4350-a759-5bc7e8776bf2}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  59,                                     !- Outlet Port
  {70a29981-14ce-439a-8100-b8d10c4635e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4e914db-783f-4f1e-a17b-31527619b651}, !- Handle
  12 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {4a3824d3-999c-4144-be18-4da8bb6574d7}, !- Inlet Port
  {e7da4034-f62f-4337-b0ce-cd791a3656a0}; !- Outlet Port

OS:Connection,
  {25c42091-7ff0-41f2-b1fc-87ebd192f7cd}, !- Handle
  {70a29981-14ce-439a-8100-b8d10c4635e7}, !- Source Object
  3,                                      !- Outlet Port
  {ee175654-3c85-4e17-838a-c357a840db6e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4a3824d3-999c-4144-be18-4da8bb6574d7}, !- Handle
  {ee175654-3c85-4e17-838a-c357a840db6e}, !- Source Object
  6,                                      !- Outlet Port
  {e4e914db-783f-4f1e-a17b-31527619b651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7da4034-f62f-4337-b0ce-cd791a3656a0}, !- Handle
  {e4e914db-783f-4f1e-a17b-31527619b651}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {50383a4d-4287-44eb-a530-d0c4c9706337}, !- Handle
  12 Zone VAV Main Htg Coil Controller,   !- Name
  {ee175654-3c85-4e17-838a-c357a840db6e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.000456206089865809,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a823043d-b30e-4aff-8132-9259eeaadea4}, !- Handle
  12 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {f2254997-11c5-43d0-9264-80116877a883}, !- Inlet Port
  {7b3cb861-8ca6-472f-87e5-4c5d0e6a80aa}; !- Outlet Port

OS:Connection,
  {f2254997-11c5-43d0-9264-80116877a883}, !- Handle
  {ee175654-3c85-4e17-838a-c357a840db6e}, !- Source Object
  8,                                      !- Outlet Port
  {a823043d-b30e-4aff-8132-9259eeaadea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b3cb861-8ca6-472f-87e5-4c5d0e6a80aa}, !- Handle
  {a823043d-b30e-4aff-8132-9259eeaadea4}, !- Source Object
  3,                                      !- Outlet Port
  {ff49d7df-0ac8-42bc-a4bd-0e2da1d34fc7}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {43b5017f-194a-4dea-b01e-9fcbb64a0157}, !- Handle
  12 Zone VAV Clg Coil,                   !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  0.0137282599769552,                     !- Design Water Flow Rate {m3/s}
  16.8519410310801,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.3223231233196,                       !- Design Inlet Air Temperature {C}
  10.9022151232118,                       !- Design Outlet Air Temperature {C}
  0.0094456548330165,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9726f4a9-0b7a-4c04-a9bc-d3f6be95f004}, !- Water Inlet Node Name
  {c8110f7e-6492-40f8-91b4-00539d513739}, !- Water Outlet Node Name
  {3974f414-9a07-4308-93bd-a13835b516ee}, !- Air Inlet Node Name
  {7f5316e9-97c4-4018-8b76-0fd582944c8a}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {cbea9d1f-db84-4232-80d9-be724666c02b}, !- Handle
  12 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {ea715ca7-542f-4963-8432-6907154f1aad}, !- Inlet Port
  {9726f4a9-0b7a-4c04-a9bc-d3f6be95f004}; !- Outlet Port

OS:Connection,
  {ea715ca7-542f-4963-8432-6907154f1aad}, !- Handle
  {46421a20-d901-498b-863f-250d3b753196}, !- Source Object
  5,                                      !- Outlet Port
  {cbea9d1f-db84-4232-80d9-be724666c02b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69942ed5-becf-4b98-91e7-8e7ec7fd70c5}, !- Handle
  12 Zone VAV Clg Coil Outlet Water Node, !- Name
  {c8110f7e-6492-40f8-91b4-00539d513739}, !- Inlet Port
  {f509aee5-beb6-4c96-b1f4-9d20d8e5d2eb}; !- Outlet Port

OS:Connection,
  {9726f4a9-0b7a-4c04-a9bc-d3f6be95f004}, !- Handle
  {cbea9d1f-db84-4232-80d9-be724666c02b}, !- Source Object
  3,                                      !- Outlet Port
  {43b5017f-194a-4dea-b01e-9fcbb64a0157}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c8110f7e-6492-40f8-91b4-00539d513739}, !- Handle
  {43b5017f-194a-4dea-b01e-9fcbb64a0157}, !- Source Object
  11,                                     !- Outlet Port
  {69942ed5-becf-4b98-91e7-8e7ec7fd70c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f509aee5-beb6-4c96-b1f4-9d20d8e5d2eb}, !- Handle
  {69942ed5-becf-4b98-91e7-8e7ec7fd70c5}, !- Source Object
  3,                                      !- Outlet Port
  {75443f09-9e3a-4846-a40f-38ff33d9b06b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c4450770-a965-4901-a9ff-80ebe29b4539}, !- Handle
  12 Zone VAV Clg Coil Controller,        !- Name
  {43b5017f-194a-4dea-b01e-9fcbb64a0157}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  3.46868777973195e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.0137282599769552,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {50d4286b-9a44-4d16-8ca0-fb74ab2ca8ed}, !- Handle
  12 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {7f5316e9-97c4-4018-8b76-0fd582944c8a}, !- Inlet Port
  {5906dc02-82a8-4218-9862-72118ff7a6c4}; !- Outlet Port

OS:Connection,
  {7f5316e9-97c4-4018-8b76-0fd582944c8a}, !- Handle
  {43b5017f-194a-4dea-b01e-9fcbb64a0157}, !- Source Object
  13,                                     !- Outlet Port
  {50d4286b-9a44-4d16-8ca0-fb74ab2ca8ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5906dc02-82a8-4218-9862-72118ff7a6c4}, !- Handle
  {50d4286b-9a44-4d16-8ca0-fb74ab2ca8ed}, !- Source Object
  3,                                      !- Outlet Port
  {ee175654-3c85-4e17-838a-c357a840db6e}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {35d5a6f8-f0aa-4002-b8f5-efae1486d574}, !- Handle
  12 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  2.3319251770344,                        !- Minimum Outdoor Air Flow Rate {m3/s}
  16.8519410310801,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9be5faff-57d6-48a5-a5ce-1eaa03e67965}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9be5faff-57d6-48a5-a5ce-1eaa03e67965}, !- Handle
  12 Zone VAV Vent Controller,            !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a2f5ddd5-9e3c-4b00-a4bb-83c24e7fa010}, !- Handle
  12 Zone VAV OA System,                  !- Name
  {35d5a6f8-f0aa-4002-b8f5-efae1486d574}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d24b54c0-7328-40c4-864e-0104f83c782d}, !- Mixed Air Node Name
  {ede897b7-55d5-4ff8-bd1a-2e76218aa000}, !- Outdoor Air Stream Node Name
  {af28ed40-82d0-4350-8f9f-c2ea0143fcde}, !- Relief Air Stream Node Name
  {8989e5b2-1d1e-4e10-9335-378ed4688fdb}; !- Return Air Stream Node Name

OS:Node,
  {ef443e62-2f91-49c2-839c-181d26181a8b}, !- Handle
  12 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {ede897b7-55d5-4ff8-bd1a-2e76218aa000}; !- Outlet Port

OS:Connection,
  {ede897b7-55d5-4ff8-bd1a-2e76218aa000}, !- Handle
  {ef443e62-2f91-49c2-839c-181d26181a8b}, !- Source Object
  3,                                      !- Outlet Port
  {a2f5ddd5-9e3c-4b00-a4bb-83c24e7fa010}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b0f8f0c4-b8cd-4be7-a8a7-280031ee0b2a}, !- Handle
  12 Zone VAV Relief Air Node,            !- Name
  {af28ed40-82d0-4350-8f9f-c2ea0143fcde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af28ed40-82d0-4350-8f9f-c2ea0143fcde}, !- Handle
  {a2f5ddd5-9e3c-4b00-a4bb-83c24e7fa010}, !- Source Object
  7,                                      !- Outlet Port
  {b0f8f0c4-b8cd-4be7-a8a7-280031ee0b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {445357aa-b722-42ba-ada6-09e48fcd17e1}, !- Handle
  12 Zone VAV Mixed Air Node,             !- Name
  {d24b54c0-7328-40c4-864e-0104f83c782d}, !- Inlet Port
  {3974f414-9a07-4308-93bd-a13835b516ee}; !- Outlet Port

OS:Connection,
  {8989e5b2-1d1e-4e10-9335-378ed4688fdb}, !- Handle
  {a9a36837-95e2-4d56-990d-640f890e0f50}, !- Source Object
  3,                                      !- Outlet Port
  {a2f5ddd5-9e3c-4b00-a4bb-83c24e7fa010}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d24b54c0-7328-40c4-864e-0104f83c782d}, !- Handle
  {a2f5ddd5-9e3c-4b00-a4bb-83c24e7fa010}, !- Source Object
  5,                                      !- Outlet Port
  {445357aa-b722-42ba-ada6-09e48fcd17e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3974f414-9a07-4308-93bd-a13835b516ee}, !- Handle
  {445357aa-b722-42ba-ada6-09e48fcd17e1}, !- Source Object
  3,                                      !- Outlet Port
  {43b5017f-194a-4dea-b01e-9fcbb64a0157}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d6f81bcb-841d-4202-bfda-76ca82a90c91}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c769eb64-6015-4c07-b61b-b287378a3869}, !- Control Zone or Zone List Name
  {54ef8681-70af-40ff-98b0-e8e415097403}, !- Cooling Control Zone or Zone List Name
  {27381361-729b-4cdb-af77-cd385c7214ff}, !- Heating Control Zone or Zone List Name
  {d45ec3ac-f7b2-42ba-8114-63baad0182da}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c769eb64-6015-4c07-b61b-b287378a3869}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {54ef8681-70af-40ff-98b0-e8e415097403}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {27381361-729b-4cdb-af77-cd385c7214ff}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d45ec3ac-f7b2-42ba-8114-63baad0182da}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {a364700a-14f9-4986-97a6-0b1da4d5ca5d}, !- Handle
  Zone Hospital Corridor B  - Story top Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  1217.54503953694,                       !- U-Factor Times Area Value {W/K}
  0.0012736291845612,                     !- Maximum Water Flow Rate {m3/s}
  {577d316f-1b9c-409c-a43b-d3a82bbcd0c4}, !- Water Inlet Node Name
  {abd5ba87-1c68-435f-9e81-3c85ea3a0276}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  58228.7979631164,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ac99a559-3be6-4068-8d99-6ee21d4d7125}, !- Handle
  Zone Hospital Corridor B  - Story top Reheat Coil Inlet Water Node, !- Name
  {4f445590-4353-4cd4-957b-13ef501fd2ec}, !- Inlet Port
  {577d316f-1b9c-409c-a43b-d3a82bbcd0c4}; !- Outlet Port

OS:Connection,
  {4f445590-4353-4cd4-957b-13ef501fd2ec}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  60,                                     !- Outlet Port
  {ac99a559-3be6-4068-8d99-6ee21d4d7125}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b1cd257-88cb-4aa6-9ce2-0d7159304e4f}, !- Handle
  Zone Hospital Corridor B  - Story top Reheat Coil Outlet Water Node, !- Name
  {abd5ba87-1c68-435f-9e81-3c85ea3a0276}, !- Inlet Port
  {0b34ed64-f481-4e41-8f97-15cb052f8bad}; !- Outlet Port

OS:Connection,
  {577d316f-1b9c-409c-a43b-d3a82bbcd0c4}, !- Handle
  {ac99a559-3be6-4068-8d99-6ee21d4d7125}, !- Source Object
  3,                                      !- Outlet Port
  {a364700a-14f9-4986-97a6-0b1da4d5ca5d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {abd5ba87-1c68-435f-9e81-3c85ea3a0276}, !- Handle
  {a364700a-14f9-4986-97a6-0b1da4d5ca5d}, !- Source Object
  6,                                      !- Outlet Port
  {9b1cd257-88cb-4aa6-9ce2-0d7159304e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b34ed64-f481-4e41-8f97-15cb052f8bad}, !- Handle
  {9b1cd257-88cb-4aa6-9ce2-0d7159304e4f}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {49895213-1b47-4eb7-8299-f64a1a3c1cdd}, !- Handle
  Zone Hospital Corridor B  - Story top Reheat Coil Controller, !- Name
  {a364700a-14f9-4986-97a6-0b1da4d5ca5d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3a2a8183-73ff-4dfd-aa10-ea270fa5790d}, !- Handle
  Zone Hospital Corridor B  - Story top VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {fe697d77-4b52-466f-8243-681136e5531e}, !- Air Inlet Node Name
  3.42459735274035,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.02737920582211,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a364700a-14f9-4986-97a6-0b1da4d5ca5d}, !- Reheat Coil Name
  0.0012736291845612,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0359eaa3-c358-4539-b919-b6123f663a25}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5fd9968e-5fba-4f5d-9bca-17bfad5afece}, !- Handle
  Zone Hospital Corridor B  - Story top Return Air Node, !- Name
  {8289045c-9e10-4be5-8d4d-76b5fdaafb4c}, !- Inlet Port
  {8b567a9f-9f69-42f6-b9ef-6f28557bcfd6}; !- Outlet Port

OS:Connection,
  {80831724-6437-453c-aa26-202e5889583e}, !- Handle
  {4a113295-0311-4ecf-9f09-37b175fcb1b0}, !- Source Object
  3,                                      !- Outlet Port
  {94ee301a-db46-462d-8f85-079d456b8eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8289045c-9e10-4be5-8d4d-76b5fdaafb4c}, !- Handle
  {d6f91d00-47b0-49a8-9cd5-16407a16f315}, !- Source Object
  2,                                      !- Outlet Port
  {5fd9968e-5fba-4f5d-9bca-17bfad5afece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b567a9f-9f69-42f6-b9ef-6f28557bcfd6}, !- Handle
  {5fd9968e-5fba-4f5d-9bca-17bfad5afece}, !- Source Object
  3,                                      !- Outlet Port
  {74245b5a-3838-4d5f-85ec-043f91941154}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4219b6c9-f557-42bc-8723-589cf6d67c4d}, !- Handle
  Zone Hospital Corridor B  - Story top VAV Terminal Inlet Air Node, !- Name
  {20194b2a-4b8e-41ff-a0aa-c6f9ea3cb38e}, !- Inlet Port
  {fe697d77-4b52-466f-8243-681136e5531e}; !- Outlet Port

OS:Connection,
  {20194b2a-4b8e-41ff-a0aa-c6f9ea3cb38e}, !- Handle
  {65dab9d0-bc7b-48bd-b364-127fe5be728e}, !- Source Object
  3,                                      !- Outlet Port
  {4219b6c9-f557-42bc-8723-589cf6d67c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe697d77-4b52-466f-8243-681136e5531e}, !- Handle
  {4219b6c9-f557-42bc-8723-589cf6d67c4d}, !- Source Object
  3,                                      !- Outlet Port
  {3a2a8183-73ff-4dfd-aa10-ea270fa5790d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0359eaa3-c358-4539-b919-b6123f663a25}, !- Handle
  {3a2a8183-73ff-4dfd-aa10-ea270fa5790d}, !- Source Object
  12,                                     !- Outlet Port
  {4a113295-0311-4ecf-9f09-37b175fcb1b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2ffdc973-98c7-41be-af1c-a7bc91d82f98}, !- Handle
  Zone Hospital Corridor B end_a - Story top Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  331.611117703559,                       !- U-Factor Times Area Value {W/K}
  0.000348199813507769,                   !- Maximum Water Flow Rate {m3/s}
  {64db6cf7-f039-46d0-a735-2d2e8f31f15f}, !- Water Inlet Node Name
  {36f27d96-71b3-4224-b93f-7f3ad73ac3a9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  15919.277633799,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bc0c8f04-b9db-4fdf-b348-43ff927c08cb}, !- Handle
  Zone Hospital Corridor B end_a - Story top Reheat Coil Inlet Water Node, !- Name
  {180b67cd-d9d6-474c-91fc-f002514aed8b}, !- Inlet Port
  {64db6cf7-f039-46d0-a735-2d2e8f31f15f}; !- Outlet Port

OS:Connection,
  {180b67cd-d9d6-474c-91fc-f002514aed8b}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  61,                                     !- Outlet Port
  {bc0c8f04-b9db-4fdf-b348-43ff927c08cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcedb061-aa4a-42cd-8bf4-dd5dad119f57}, !- Handle
  Zone Hospital Corridor B end_a - Story top Reheat Coil Outlet Water Node, !- Name
  {36f27d96-71b3-4224-b93f-7f3ad73ac3a9}, !- Inlet Port
  {430fbdf1-f8f5-4aaf-86b7-38bd40a2e76d}; !- Outlet Port

OS:Connection,
  {64db6cf7-f039-46d0-a735-2d2e8f31f15f}, !- Handle
  {bc0c8f04-b9db-4fdf-b348-43ff927c08cb}, !- Source Object
  3,                                      !- Outlet Port
  {2ffdc973-98c7-41be-af1c-a7bc91d82f98}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {36f27d96-71b3-4224-b93f-7f3ad73ac3a9}, !- Handle
  {2ffdc973-98c7-41be-af1c-a7bc91d82f98}, !- Source Object
  6,                                      !- Outlet Port
  {bcedb061-aa4a-42cd-8bf4-dd5dad119f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {430fbdf1-f8f5-4aaf-86b7-38bd40a2e76d}, !- Handle
  {bcedb061-aa4a-42cd-8bf4-dd5dad119f57}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1f13d81a-d899-4d82-988f-3cc03ee98213}, !- Handle
  Zone Hospital Corridor B end_a - Story top Reheat Coil Controller, !- Name
  {2ffdc973-98c7-41be-af1c-a7bc91d82f98}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8fb05355-9c04-4cda-9331-962ee753d447}, !- Handle
  Zone Hospital Corridor B end_a - Story top VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {f11bd023-6c5d-47ab-b2d8-8d1913a4a316}, !- Air Inlet Node Name
  1.01347200418733,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.304041601256199,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2ffdc973-98c7-41be-af1c-a7bc91d82f98}, !- Reheat Coil Name
  0.000348199813507769,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4c13e6e4-b391-40f7-ae70-a0ed7e8a4cd1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c2253e82-ca6a-403b-a984-30ecaaaac8ad}, !- Handle
  Zone Hospital Corridor B end_a - Story top VAV Terminal Outlet Air Node, !- Name
  {4c13e6e4-b391-40f7-ae70-a0ed7e8a4cd1}, !- Inlet Port
  {41e8df1c-ef2a-4768-890e-0ded60c135ba}; !- Outlet Port

OS:Node,
  {85970b8c-888a-430b-951d-8c9d4652bcc7}, !- Handle
  Zone Hospital Corridor B end_a - Story top Return Air Node, !- Name
  {31e5c13a-8f97-4a44-837e-1b45751dcb80}, !- Inlet Port
  {f0bca694-c02d-4702-9c49-ba17e8c5dc81}; !- Outlet Port

OS:Connection,
  {41e8df1c-ef2a-4768-890e-0ded60c135ba}, !- Handle
  {c2253e82-ca6a-403b-a984-30ecaaaac8ad}, !- Source Object
  3,                                      !- Outlet Port
  {8d880595-5472-4336-8932-3f09182dff00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31e5c13a-8f97-4a44-837e-1b45751dcb80}, !- Handle
  {2fa9a221-20b8-436a-84c9-3acc724b23f9}, !- Source Object
  2,                                      !- Outlet Port
  {85970b8c-888a-430b-951d-8c9d4652bcc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0bca694-c02d-4702-9c49-ba17e8c5dc81}, !- Handle
  {85970b8c-888a-430b-951d-8c9d4652bcc7}, !- Source Object
  3,                                      !- Outlet Port
  {74245b5a-3838-4d5f-85ec-043f91941154}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {86cf1d91-19fb-4db9-b2dd-aa9fa5636004}, !- Handle
  Zone Hospital Corridor B end_a - Story top VAV Terminal Inlet Air Node, !- Name
  {64b469c6-ccea-4e54-b21b-fd73c88bfcf3}, !- Inlet Port
  {f11bd023-6c5d-47ab-b2d8-8d1913a4a316}; !- Outlet Port

OS:Connection,
  {64b469c6-ccea-4e54-b21b-fd73c88bfcf3}, !- Handle
  {65dab9d0-bc7b-48bd-b364-127fe5be728e}, !- Source Object
  4,                                      !- Outlet Port
  {86cf1d91-19fb-4db9-b2dd-aa9fa5636004}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f11bd023-6c5d-47ab-b2d8-8d1913a4a316}, !- Handle
  {86cf1d91-19fb-4db9-b2dd-aa9fa5636004}, !- Source Object
  3,                                      !- Outlet Port
  {8fb05355-9c04-4cda-9331-962ee753d447}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c13e6e4-b391-40f7-ae70-a0ed7e8a4cd1}, !- Handle
  {8fb05355-9c04-4cda-9331-962ee753d447}, !- Source Object
  12,                                     !- Outlet Port
  {c2253e82-ca6a-403b-a984-30ecaaaac8ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cb271370-af0f-43a8-a906-2dec2c3ebb06}, !- Handle
  Zone Hospital NurseStn A  - Story top Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  272.293137817667,                       !- U-Factor Times Area Value {W/K}
  0.000287514637038161,                   !- Maximum Water Flow Rate {m3/s}
  {d3670ba5-902f-403b-806c-45296da02048}, !- Water Inlet Node Name
  {34005fdd-f585-448c-8d28-9f8a102a1bda}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  13144.8241878203,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eff7d49a-6fcb-4839-adf4-fa54b1079ac5}, !- Handle
  Zone Hospital NurseStn A  - Story top Reheat Coil Inlet Water Node, !- Name
  {1e50b8de-1073-484b-9983-c693ec7fa772}, !- Inlet Port
  {d3670ba5-902f-403b-806c-45296da02048}; !- Outlet Port

OS:Connection,
  {1e50b8de-1073-484b-9983-c693ec7fa772}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  62,                                     !- Outlet Port
  {eff7d49a-6fcb-4839-adf4-fa54b1079ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {574339d8-09bf-475b-a9bf-88b4215995ef}, !- Handle
  Zone Hospital NurseStn A  - Story top Reheat Coil Outlet Water Node, !- Name
  {34005fdd-f585-448c-8d28-9f8a102a1bda}, !- Inlet Port
  {5df6b2bd-a1af-4853-9349-90999ae985be}; !- Outlet Port

OS:Connection,
  {d3670ba5-902f-403b-806c-45296da02048}, !- Handle
  {eff7d49a-6fcb-4839-adf4-fa54b1079ac5}, !- Source Object
  3,                                      !- Outlet Port
  {cb271370-af0f-43a8-a906-2dec2c3ebb06}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {34005fdd-f585-448c-8d28-9f8a102a1bda}, !- Handle
  {cb271370-af0f-43a8-a906-2dec2c3ebb06}, !- Source Object
  6,                                      !- Outlet Port
  {574339d8-09bf-475b-a9bf-88b4215995ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df6b2bd-a1af-4853-9349-90999ae985be}, !- Handle
  {574339d8-09bf-475b-a9bf-88b4215995ef}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  62;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {74930e80-2a67-46cb-98c0-8368ca180542}, !- Handle
  Zone Hospital NurseStn A  - Story top Reheat Coil Controller, !- Name
  {cb271370-af0f-43a8-a906-2dec2c3ebb06}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {27bab5ec-9e72-48bf-b9b6-2c47190e0b02}, !- Handle
  Zone Hospital NurseStn A  - Story top VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {486817b9-16d7-4941-a32c-8953005a79bc}, !- Air Inlet Node Name
  1.33575469209882,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.400726407629647,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cb271370-af0f-43a8-a906-2dec2c3ebb06}, !- Reheat Coil Name
  0.000287514637038161,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f8874444-e645-4acd-944a-3123e5273dc4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {631a1cd6-a1ee-421f-a7eb-60b5d30e74a6}, !- Handle
  Zone Hospital NurseStn A  - Story top VAV Terminal Outlet Air Node, !- Name
  {f8874444-e645-4acd-944a-3123e5273dc4}, !- Inlet Port
  {a11f49a2-50aa-40cf-89d3-8fd9b5085447}; !- Outlet Port

OS:Node,
  {068083aa-9999-45df-a57f-a51f4e9ce107}, !- Handle
  Zone Hospital NurseStn A  - Story top Return Air Node, !- Name
  {1b34acbe-f2db-4c7c-8026-d8c9e8e47dd0}, !- Inlet Port
  {441fff6f-ce90-4728-9bdd-28b9d5563b59}; !- Outlet Port

OS:Connection,
  {a11f49a2-50aa-40cf-89d3-8fd9b5085447}, !- Handle
  {631a1cd6-a1ee-421f-a7eb-60b5d30e74a6}, !- Source Object
  3,                                      !- Outlet Port
  {7e4828f0-b01a-420a-a139-548e9e04e7b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b34acbe-f2db-4c7c-8026-d8c9e8e47dd0}, !- Handle
  {cd309ee8-00eb-4230-b3a7-faf05bcdd858}, !- Source Object
  2,                                      !- Outlet Port
  {068083aa-9999-45df-a57f-a51f4e9ce107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {441fff6f-ce90-4728-9bdd-28b9d5563b59}, !- Handle
  {068083aa-9999-45df-a57f-a51f4e9ce107}, !- Source Object
  3,                                      !- Outlet Port
  {74245b5a-3838-4d5f-85ec-043f91941154}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bde77948-2417-4ea7-a827-c1d8b2eafe0e}, !- Handle
  Zone Hospital NurseStn A  - Story top VAV Terminal Inlet Air Node, !- Name
  {aebf23c9-13fe-4150-9d8e-47dde1872255}, !- Inlet Port
  {486817b9-16d7-4941-a32c-8953005a79bc}; !- Outlet Port

OS:Connection,
  {aebf23c9-13fe-4150-9d8e-47dde1872255}, !- Handle
  {65dab9d0-bc7b-48bd-b364-127fe5be728e}, !- Source Object
  5,                                      !- Outlet Port
  {bde77948-2417-4ea7-a827-c1d8b2eafe0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {486817b9-16d7-4941-a32c-8953005a79bc}, !- Handle
  {bde77948-2417-4ea7-a827-c1d8b2eafe0e}, !- Source Object
  3,                                      !- Outlet Port
  {27bab5ec-9e72-48bf-b9b6-2c47190e0b02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8874444-e645-4acd-944a-3123e5273dc4}, !- Handle
  {27bab5ec-9e72-48bf-b9b6-2c47190e0b02}, !- Source Object
  12,                                     !- Outlet Port
  {631a1cd6-a1ee-421f-a7eb-60b5d30e74a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {97fec055-6f88-48df-bcf2-ff17aab1cceb}, !- Handle
  Zone Hospital NurseStn A end_b - Story top Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  90.3007917339991,                       !- U-Factor Times Area Value {W/K}
  9.5803343847926e-05,                    !- Maximum Water Flow Rate {m3/s}
  {7b975177-7f3a-4544-bf54-ecd60a426f57}, !- Water Inlet Node Name
  {50a84469-edee-4ed5-a992-051277d25767}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4380.01391671455,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9690cfd5-8b82-4e5a-9614-7e61b667179b}, !- Handle
  Zone Hospital NurseStn A end_b - Story top Reheat Coil Inlet Water Node, !- Name
  {9a5f020a-4f21-4d50-ab82-6a2829e60812}, !- Inlet Port
  {7b975177-7f3a-4544-bf54-ecd60a426f57}; !- Outlet Port

OS:Connection,
  {9a5f020a-4f21-4d50-ab82-6a2829e60812}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  63,                                     !- Outlet Port
  {9690cfd5-8b82-4e5a-9614-7e61b667179b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2ffaa40-dc1c-48c7-89fb-2660fc5b87a0}, !- Handle
  Zone Hospital NurseStn A end_b - Story top Reheat Coil Outlet Water Node, !- Name
  {50a84469-edee-4ed5-a992-051277d25767}, !- Inlet Port
  {3d9905ce-78c6-4242-ba8e-f41c5dd504df}; !- Outlet Port

OS:Connection,
  {7b975177-7f3a-4544-bf54-ecd60a426f57}, !- Handle
  {9690cfd5-8b82-4e5a-9614-7e61b667179b}, !- Source Object
  3,                                      !- Outlet Port
  {97fec055-6f88-48df-bcf2-ff17aab1cceb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {50a84469-edee-4ed5-a992-051277d25767}, !- Handle
  {97fec055-6f88-48df-bcf2-ff17aab1cceb}, !- Source Object
  6,                                      !- Outlet Port
  {e2ffaa40-dc1c-48c7-89fb-2660fc5b87a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d9905ce-78c6-4242-ba8e-f41c5dd504df}, !- Handle
  {e2ffaa40-dc1c-48c7-89fb-2660fc5b87a0}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  63;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {79b2a707-2b07-49e1-9a93-25839e1d271a}, !- Handle
  Zone Hospital NurseStn A end_b - Story top Reheat Coil Controller, !- Name
  {97fec055-6f88-48df-bcf2-ff17aab1cceb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {86c5a535-2386-479e-ac2a-b86d28aec413}, !- Handle
  Zone Hospital NurseStn A end_b - Story top VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {778154ca-980f-45e9-b553-a580e3d31b91}, !- Air Inlet Node Name
  0.45244960357249,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.135734881071747,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {97fec055-6f88-48df-bcf2-ff17aab1cceb}, !- Reheat Coil Name
  9.5803343847926e-05,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0d781e5d-819f-458d-8f6f-1076e724a121}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {77a4fe59-b45b-42c3-a387-5125d51a2ed3}, !- Handle
  Zone Hospital NurseStn A end_b - Story top VAV Terminal Outlet Air Node, !- Name
  {0d781e5d-819f-458d-8f6f-1076e724a121}, !- Inlet Port
  {377153b1-6275-4cb0-8b04-fe311247e374}; !- Outlet Port

OS:Node,
  {2c0b87ed-3c27-4cc7-8ff4-4a02a55b898a}, !- Handle
  Zone Hospital NurseStn A end_b - Story top Return Air Node, !- Name
  {77345843-8feb-45a3-8fb5-e40a457a0746}, !- Inlet Port
  {a3a9d41c-d3ab-4c92-a0b1-35d78553ccb0}; !- Outlet Port

OS:Connection,
  {377153b1-6275-4cb0-8b04-fe311247e374}, !- Handle
  {77a4fe59-b45b-42c3-a387-5125d51a2ed3}, !- Source Object
  3,                                      !- Outlet Port
  {5b0b3595-51fc-4261-b2cc-b6969df3aec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77345843-8feb-45a3-8fb5-e40a457a0746}, !- Handle
  {b9924d5a-ab60-4cb4-a624-c793a62a3ede}, !- Source Object
  2,                                      !- Outlet Port
  {2c0b87ed-3c27-4cc7-8ff4-4a02a55b898a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3a9d41c-d3ab-4c92-a0b1-35d78553ccb0}, !- Handle
  {2c0b87ed-3c27-4cc7-8ff4-4a02a55b898a}, !- Source Object
  3,                                      !- Outlet Port
  {74245b5a-3838-4d5f-85ec-043f91941154}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eacdf2b5-dfda-476d-bba2-0ab61e0c4d2c}, !- Handle
  Zone Hospital NurseStn A end_b - Story top VAV Terminal Inlet Air Node, !- Name
  {08a58d1b-4409-4989-b59a-e46b7f2dc09f}, !- Inlet Port
  {778154ca-980f-45e9-b553-a580e3d31b91}; !- Outlet Port

OS:Connection,
  {08a58d1b-4409-4989-b59a-e46b7f2dc09f}, !- Handle
  {65dab9d0-bc7b-48bd-b364-127fe5be728e}, !- Source Object
  6,                                      !- Outlet Port
  {eacdf2b5-dfda-476d-bba2-0ab61e0c4d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {778154ca-980f-45e9-b553-a580e3d31b91}, !- Handle
  {eacdf2b5-dfda-476d-bba2-0ab61e0c4d2c}, !- Source Object
  3,                                      !- Outlet Port
  {86c5a535-2386-479e-ac2a-b86d28aec413}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d781e5d-819f-458d-8f6f-1076e724a121}, !- Handle
  {86c5a535-2386-479e-ac2a-b86d28aec413}, !- Source Object
  12,                                     !- Outlet Port
  {77a4fe59-b45b-42c3-a387-5125d51a2ed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bf1d863b-dcb7-4ee0-a95c-3fae34e6d928}, !- Handle
  Zone Hospital NurseStn B  - Story top Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  577.816264825635,                       !- U-Factor Times Area Value {W/K}
  0.000625863770123837,                   !- Maximum Water Flow Rate {m3/s}
  {c40f7a7c-cfc6-4be9-9a11-8841724377d4}, !- Water Inlet Node Name
  {1adef2ba-7041-4eaf-8f0f-be56e4ffb200}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  28613.7405335376,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e0d8ecd9-a4c6-47cf-97f8-558ad65def14}, !- Handle
  Zone Hospital NurseStn B  - Story top Reheat Coil Inlet Water Node, !- Name
  {f0fbfbec-9140-4d07-9ce5-b2d626660b32}, !- Inlet Port
  {c40f7a7c-cfc6-4be9-9a11-8841724377d4}; !- Outlet Port

OS:Connection,
  {f0fbfbec-9140-4d07-9ce5-b2d626660b32}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  64,                                     !- Outlet Port
  {e0d8ecd9-a4c6-47cf-97f8-558ad65def14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90d1e245-6914-49fb-87ef-432d6994cd98}, !- Handle
  Zone Hospital NurseStn B  - Story top Reheat Coil Outlet Water Node, !- Name
  {1adef2ba-7041-4eaf-8f0f-be56e4ffb200}, !- Inlet Port
  {f30314a3-dd48-4e03-974a-a054486a4a0b}; !- Outlet Port

OS:Connection,
  {c40f7a7c-cfc6-4be9-9a11-8841724377d4}, !- Handle
  {e0d8ecd9-a4c6-47cf-97f8-558ad65def14}, !- Source Object
  3,                                      !- Outlet Port
  {bf1d863b-dcb7-4ee0-a95c-3fae34e6d928}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1adef2ba-7041-4eaf-8f0f-be56e4ffb200}, !- Handle
  {bf1d863b-dcb7-4ee0-a95c-3fae34e6d928}, !- Source Object
  6,                                      !- Outlet Port
  {90d1e245-6914-49fb-87ef-432d6994cd98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f30314a3-dd48-4e03-974a-a054486a4a0b}, !- Handle
  {90d1e245-6914-49fb-87ef-432d6994cd98}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  64;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aba393e0-cf5f-4bfe-adda-aadc18aacad3}, !- Handle
  Zone Hospital NurseStn B  - Story top Reheat Coil Controller, !- Name
  {bf1d863b-dcb7-4ee0-a95c-3fae34e6d928}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {059713b9-ad34-42ef-ba00-33a5529ba359}, !- Handle
  Zone Hospital NurseStn B  - Story top VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {7f6abd36-fefe-4f7a-8edb-9e4f9638c7f4}, !- Air Inlet Node Name
  3.19313822569414,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.957941467708242,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bf1d863b-dcb7-4ee0-a95c-3fae34e6d928}, !- Reheat Coil Name
  0.000625863770123837,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {86e08011-14c3-400f-9644-a184aeb835f4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2ba9086e-1bde-449e-b65e-70054243dfd5}, !- Handle
  Zone Hospital NurseStn B  - Story top VAV Terminal Outlet Air Node, !- Name
  {86e08011-14c3-400f-9644-a184aeb835f4}, !- Inlet Port
  {aa3d79e1-b62c-4a62-a8ba-0452d43246a4}; !- Outlet Port

OS:Node,
  {094bce6c-1593-430f-8135-cf93f16e3517}, !- Handle
  Zone Hospital NurseStn B  - Story top Return Air Node, !- Name
  {729aa07f-0ca7-46b7-8e5e-f7ac47f84ccf}, !- Inlet Port
  {4a00450f-0094-476a-9559-55930fa73f91}; !- Outlet Port

OS:Connection,
  {aa3d79e1-b62c-4a62-a8ba-0452d43246a4}, !- Handle
  {2ba9086e-1bde-449e-b65e-70054243dfd5}, !- Source Object
  3,                                      !- Outlet Port
  {dcbd0330-4c44-4ea9-844b-498b4e7f3808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {729aa07f-0ca7-46b7-8e5e-f7ac47f84ccf}, !- Handle
  {d3e40410-e1e8-45be-bd02-15e3be188a44}, !- Source Object
  2,                                      !- Outlet Port
  {094bce6c-1593-430f-8135-cf93f16e3517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a00450f-0094-476a-9559-55930fa73f91}, !- Handle
  {094bce6c-1593-430f-8135-cf93f16e3517}, !- Source Object
  3,                                      !- Outlet Port
  {74245b5a-3838-4d5f-85ec-043f91941154}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {0dd20566-20c6-4e78-9470-8db44a6a8ea4}, !- Handle
  Zone Hospital NurseStn B  - Story top VAV Terminal Inlet Air Node, !- Name
  {c86ce927-07bd-47e8-b3d8-54ec59a9f3b3}, !- Inlet Port
  {7f6abd36-fefe-4f7a-8edb-9e4f9638c7f4}; !- Outlet Port

OS:Connection,
  {c86ce927-07bd-47e8-b3d8-54ec59a9f3b3}, !- Handle
  {65dab9d0-bc7b-48bd-b364-127fe5be728e}, !- Source Object
  7,                                      !- Outlet Port
  {0dd20566-20c6-4e78-9470-8db44a6a8ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f6abd36-fefe-4f7a-8edb-9e4f9638c7f4}, !- Handle
  {0dd20566-20c6-4e78-9470-8db44a6a8ea4}, !- Source Object
  3,                                      !- Outlet Port
  {059713b9-ad34-42ef-ba00-33a5529ba359}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86e08011-14c3-400f-9644-a184aeb835f4}, !- Handle
  {059713b9-ad34-42ef-ba00-33a5529ba359}, !- Source Object
  12,                                     !- Outlet Port
  {2ba9086e-1bde-449e-b65e-70054243dfd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5b53b144-98b2-44b0-be77-abff21e3e5be}, !- Handle
  Zone Hospital NurseStn B end_b - Story top Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  335.273497005484,                       !- U-Factor Times Area Value {W/K}
  0.000364462560270945,                   !- Maximum Water Flow Rate {m3/s}
  {ba80ef25-50ac-4d84-9889-b2b73ab08555}, !- Water Inlet Node Name
  {7e27cea7-78c3-4ba8-8442-87255f9c46a5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  16662.7909005153,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a4abc855-0552-4c34-b4c9-32260feeceb7}, !- Handle
  Zone Hospital NurseStn B end_b - Story top Reheat Coil Inlet Water Node, !- Name
  {2cfd633a-c9b7-4ee2-a1b8-ac3493727574}, !- Inlet Port
  {ba80ef25-50ac-4d84-9889-b2b73ab08555}; !- Outlet Port

OS:Connection,
  {2cfd633a-c9b7-4ee2-a1b8-ac3493727574}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  65,                                     !- Outlet Port
  {a4abc855-0552-4c34-b4c9-32260feeceb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb3b1086-3142-4f56-900d-223eb797618d}, !- Handle
  Zone Hospital NurseStn B end_b - Story top Reheat Coil Outlet Water Node, !- Name
  {7e27cea7-78c3-4ba8-8442-87255f9c46a5}, !- Inlet Port
  {4666bda8-ac23-4974-9745-caebea4c2d7a}; !- Outlet Port

OS:Connection,
  {ba80ef25-50ac-4d84-9889-b2b73ab08555}, !- Handle
  {a4abc855-0552-4c34-b4c9-32260feeceb7}, !- Source Object
  3,                                      !- Outlet Port
  {5b53b144-98b2-44b0-be77-abff21e3e5be}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7e27cea7-78c3-4ba8-8442-87255f9c46a5}, !- Handle
  {5b53b144-98b2-44b0-be77-abff21e3e5be}, !- Source Object
  6,                                      !- Outlet Port
  {cb3b1086-3142-4f56-900d-223eb797618d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4666bda8-ac23-4974-9745-caebea4c2d7a}, !- Handle
  {cb3b1086-3142-4f56-900d-223eb797618d}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1baa2476-448f-476e-997f-a6131b0a7527}, !- Handle
  Zone Hospital NurseStn B end_b - Story top Reheat Coil Controller, !- Name
  {5b53b144-98b2-44b0-be77-abff21e3e5be}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1265f52b-5862-4419-8f9f-b17463204927}, !- Handle
  Zone Hospital NurseStn B end_b - Story top VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {7f99f7ea-d3d8-4736-9d1c-4cd299233fa8}, !- Air Inlet Node Name
  1.88732393341519,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.566197180024557,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5b53b144-98b2-44b0-be77-abff21e3e5be}, !- Reheat Coil Name
  0.000364462560270945,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {57d58b96-091e-43b6-a7c3-270fe5ee67d0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ccb64a7b-c3d9-4c7f-b155-02258a98aea6}, !- Handle
  Zone Hospital NurseStn B end_b - Story top VAV Terminal Outlet Air Node, !- Name
  {57d58b96-091e-43b6-a7c3-270fe5ee67d0}, !- Inlet Port
  {e500da27-865c-4d97-b1c6-cecbedc03e0d}; !- Outlet Port

OS:Node,
  {57c78a4a-14a0-4b7c-9bb7-3d646552f551}, !- Handle
  Zone Hospital NurseStn B end_b - Story top Return Air Node, !- Name
  {187474d5-1ea0-4e15-8a7c-2d082f773fbc}, !- Inlet Port
  {54a4d71f-c8e1-40ab-9f40-e82ca50bf9dc}; !- Outlet Port

OS:Connection,
  {e500da27-865c-4d97-b1c6-cecbedc03e0d}, !- Handle
  {ccb64a7b-c3d9-4c7f-b155-02258a98aea6}, !- Source Object
  3,                                      !- Outlet Port
  {ed8a12d3-db86-48e4-9afe-4c08d0d68577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {187474d5-1ea0-4e15-8a7c-2d082f773fbc}, !- Handle
  {729e7074-25d2-468f-a546-dbd6060de540}, !- Source Object
  2,                                      !- Outlet Port
  {57c78a4a-14a0-4b7c-9bb7-3d646552f551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54a4d71f-c8e1-40ab-9f40-e82ca50bf9dc}, !- Handle
  {57c78a4a-14a0-4b7c-9bb7-3d646552f551}, !- Source Object
  3,                                      !- Outlet Port
  {74245b5a-3838-4d5f-85ec-043f91941154}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {78967788-5173-45a8-b740-94c91f566f99}, !- Handle
  Zone Hospital NurseStn B end_b - Story top VAV Terminal Inlet Air Node, !- Name
  {66bf7ccf-71a6-4a6f-ba28-ea95a9d4ea07}, !- Inlet Port
  {7f99f7ea-d3d8-4736-9d1c-4cd299233fa8}; !- Outlet Port

OS:Connection,
  {66bf7ccf-71a6-4a6f-ba28-ea95a9d4ea07}, !- Handle
  {65dab9d0-bc7b-48bd-b364-127fe5be728e}, !- Source Object
  8,                                      !- Outlet Port
  {78967788-5173-45a8-b740-94c91f566f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f99f7ea-d3d8-4736-9d1c-4cd299233fa8}, !- Handle
  {78967788-5173-45a8-b740-94c91f566f99}, !- Source Object
  3,                                      !- Outlet Port
  {1265f52b-5862-4419-8f9f-b17463204927}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57d58b96-091e-43b6-a7c3-270fe5ee67d0}, !- Handle
  {1265f52b-5862-4419-8f9f-b17463204927}, !- Source Object
  12,                                     !- Outlet Port
  {ccb64a7b-c3d9-4c7f-b155-02258a98aea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {414ce7e6-94c6-40f9-b74f-4581c883bbf2}, !- Handle
  Zone Hospital NurseStn C  - Story top Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  275.479875267573,                       !- U-Factor Times Area Value {W/K}
  0.000294616111024402,                   !- Maximum Water Flow Rate {m3/s}
  {48dea2ec-4bc0-4236-9c01-55692f27cc7e}, !- Water Inlet Node Name
  {d59c447e-4f2e-47a2-8708-6bce7397ccb2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  13469.4950567024,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3b82bdf0-d8a4-4055-9f3e-58d4120d1e8c}, !- Handle
  Zone Hospital NurseStn C  - Story top Reheat Coil Inlet Water Node, !- Name
  {03da764a-d3f0-446d-8616-e2fcf43217ca}, !- Inlet Port
  {48dea2ec-4bc0-4236-9c01-55692f27cc7e}; !- Outlet Port

OS:Connection,
  {03da764a-d3f0-446d-8616-e2fcf43217ca}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  66,                                     !- Outlet Port
  {3b82bdf0-d8a4-4055-9f3e-58d4120d1e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7860d0e-723d-4855-a977-4a7c43ee0f9c}, !- Handle
  Zone Hospital NurseStn C  - Story top Reheat Coil Outlet Water Node, !- Name
  {d59c447e-4f2e-47a2-8708-6bce7397ccb2}, !- Inlet Port
  {629df04c-a08d-45a0-a01c-52de8a97fc99}; !- Outlet Port

OS:Connection,
  {48dea2ec-4bc0-4236-9c01-55692f27cc7e}, !- Handle
  {3b82bdf0-d8a4-4055-9f3e-58d4120d1e8c}, !- Source Object
  3,                                      !- Outlet Port
  {414ce7e6-94c6-40f9-b74f-4581c883bbf2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d59c447e-4f2e-47a2-8708-6bce7397ccb2}, !- Handle
  {414ce7e6-94c6-40f9-b74f-4581c883bbf2}, !- Source Object
  6,                                      !- Outlet Port
  {b7860d0e-723d-4855-a977-4a7c43ee0f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {629df04c-a08d-45a0-a01c-52de8a97fc99}, !- Handle
  {b7860d0e-723d-4855-a977-4a7c43ee0f9c}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  66;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {55fac67e-51e4-4e88-a760-dd015f25ae7c}, !- Handle
  Zone Hospital NurseStn C  - Story top Reheat Coil Controller, !- Name
  {414ce7e6-94c6-40f9-b74f-4581c883bbf2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ea45c92e-24fd-492d-9a7e-e1a4cdd0a31e}, !- Handle
  Zone Hospital NurseStn C  - Story top VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {082277c5-d330-4390-bdbf-5b8c0ecb095b}, !- Air Inlet Node Name
  1.43186097092385,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.429558291277155,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {414ce7e6-94c6-40f9-b74f-4581c883bbf2}, !- Reheat Coil Name
  0.000294616111024402,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0052cb4c-2286-42a9-8533-4a1a387a40bc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {58df2c41-d17d-4aeb-b12f-1d191a8b241c}, !- Handle
  Zone Hospital NurseStn C  - Story top VAV Terminal Outlet Air Node, !- Name
  {0052cb4c-2286-42a9-8533-4a1a387a40bc}, !- Inlet Port
  {b2d28fa7-35af-4b42-81c2-a95c4dbd0772}; !- Outlet Port

OS:Node,
  {9e466454-ff9b-4468-873d-8163633d4df5}, !- Handle
  Zone Hospital NurseStn C  - Story top Return Air Node, !- Name
  {f76b233c-ec7f-49ab-b6fe-5c2b1a92dd9a}, !- Inlet Port
  {b52f95ab-0010-4add-8c09-4353cebb7b82}; !- Outlet Port

OS:Connection,
  {b2d28fa7-35af-4b42-81c2-a95c4dbd0772}, !- Handle
  {58df2c41-d17d-4aeb-b12f-1d191a8b241c}, !- Source Object
  3,                                      !- Outlet Port
  {935f24e5-d263-44d6-b488-01f02fedba2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f76b233c-ec7f-49ab-b6fe-5c2b1a92dd9a}, !- Handle
  {34473547-6418-4e97-b782-b45786c08ece}, !- Source Object
  2,                                      !- Outlet Port
  {9e466454-ff9b-4468-873d-8163633d4df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b52f95ab-0010-4add-8c09-4353cebb7b82}, !- Handle
  {9e466454-ff9b-4468-873d-8163633d4df5}, !- Source Object
  3,                                      !- Outlet Port
  {74245b5a-3838-4d5f-85ec-043f91941154}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c62cd1c5-eee3-4634-adc4-ef203efaccb2}, !- Handle
  Zone Hospital NurseStn C  - Story top VAV Terminal Inlet Air Node, !- Name
  {4a1816c7-cb87-403d-b8d3-40981b35bbde}, !- Inlet Port
  {082277c5-d330-4390-bdbf-5b8c0ecb095b}; !- Outlet Port

OS:Connection,
  {4a1816c7-cb87-403d-b8d3-40981b35bbde}, !- Handle
  {65dab9d0-bc7b-48bd-b364-127fe5be728e}, !- Source Object
  9,                                      !- Outlet Port
  {c62cd1c5-eee3-4634-adc4-ef203efaccb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {082277c5-d330-4390-bdbf-5b8c0ecb095b}, !- Handle
  {c62cd1c5-eee3-4634-adc4-ef203efaccb2}, !- Source Object
  3,                                      !- Outlet Port
  {ea45c92e-24fd-492d-9a7e-e1a4cdd0a31e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0052cb4c-2286-42a9-8533-4a1a387a40bc}, !- Handle
  {ea45c92e-24fd-492d-9a7e-e1a4cdd0a31e}, !- Source Object
  12,                                     !- Outlet Port
  {58df2c41-d17d-4aeb-b12f-1d191a8b241c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dcc0bca0-3474-45e7-9656-d6324af6f410}, !- Handle
  Zone Hospital NurseStn C end_b - Story top Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  90.0458661186453,                       !- U-Factor Times Area Value {W/K}
  9.46199787274255e-05,                   !- Maximum Water Flow Rate {m3/s}
  {e37f2315-aa8f-433c-86fc-8c70937ab2ba}, !- Water Inlet Node Name
  {962febcb-f90e-4e18-8bc5-73b884c4aa62}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4325.91188344342,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {249825bf-9788-45da-a12d-8e18611ab191}, !- Handle
  Zone Hospital NurseStn C end_b - Story top Reheat Coil Inlet Water Node, !- Name
  {1a0610b3-005c-4cb4-8361-f0958ce7ce12}, !- Inlet Port
  {e37f2315-aa8f-433c-86fc-8c70937ab2ba}; !- Outlet Port

OS:Connection,
  {1a0610b3-005c-4cb4-8361-f0958ce7ce12}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  67,                                     !- Outlet Port
  {249825bf-9788-45da-a12d-8e18611ab191}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c05a8601-2050-4917-8e24-d4f90819622f}, !- Handle
  Zone Hospital NurseStn C end_b - Story top Reheat Coil Outlet Water Node, !- Name
  {962febcb-f90e-4e18-8bc5-73b884c4aa62}, !- Inlet Port
  {5c366d2b-43c5-4984-9a81-2266c6d14d47}; !- Outlet Port

OS:Connection,
  {e37f2315-aa8f-433c-86fc-8c70937ab2ba}, !- Handle
  {249825bf-9788-45da-a12d-8e18611ab191}, !- Source Object
  3,                                      !- Outlet Port
  {dcc0bca0-3474-45e7-9656-d6324af6f410}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {962febcb-f90e-4e18-8bc5-73b884c4aa62}, !- Handle
  {dcc0bca0-3474-45e7-9656-d6324af6f410}, !- Source Object
  6,                                      !- Outlet Port
  {c05a8601-2050-4917-8e24-d4f90819622f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c366d2b-43c5-4984-9a81-2266c6d14d47}, !- Handle
  {c05a8601-2050-4917-8e24-d4f90819622f}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  67;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1f844416-62a5-4a0c-b822-5fdc1dcba817}, !- Handle
  Zone Hospital NurseStn C end_b - Story top Reheat Coil Controller, !- Name
  {dcc0bca0-3474-45e7-9656-d6324af6f410}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {30930fd0-27cc-4cbe-8bcb-84b510af33cf}, !- Handle
  Zone Hospital NurseStn C end_b - Story top VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {b883beb5-8222-4972-8d28-2359703f8531}, !- Air Inlet Node Name
  0.414407799452705,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.124322339835812,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dcc0bca0-3474-45e7-9656-d6324af6f410}, !- Reheat Coil Name
  9.46199787274255e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fb69933a-a9f7-4d10-810c-cbd7ca585c44}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {43e88757-eceb-405c-9815-72deae845b69}, !- Handle
  Zone Hospital NurseStn C end_b - Story top VAV Terminal Outlet Air Node, !- Name
  {fb69933a-a9f7-4d10-810c-cbd7ca585c44}, !- Inlet Port
  {596b1983-4360-4a45-8419-abc359ba091e}; !- Outlet Port

OS:Node,
  {a30420c8-7070-4438-ab3f-ffec4473d9d0}, !- Handle
  Zone Hospital NurseStn C end_b - Story top Return Air Node, !- Name
  {241e123e-acb9-4ce5-8c1d-9cb884bca7dc}, !- Inlet Port
  {14002403-7391-4812-8d10-847b36ef2c25}; !- Outlet Port

OS:Connection,
  {596b1983-4360-4a45-8419-abc359ba091e}, !- Handle
  {43e88757-eceb-405c-9815-72deae845b69}, !- Source Object
  3,                                      !- Outlet Port
  {4b14f17b-a511-4a13-89c6-144f441c161b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {241e123e-acb9-4ce5-8c1d-9cb884bca7dc}, !- Handle
  {ed91fab6-8963-46b0-9704-92aac12eaf06}, !- Source Object
  2,                                      !- Outlet Port
  {a30420c8-7070-4438-ab3f-ffec4473d9d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14002403-7391-4812-8d10-847b36ef2c25}, !- Handle
  {a30420c8-7070-4438-ab3f-ffec4473d9d0}, !- Source Object
  3,                                      !- Outlet Port
  {74245b5a-3838-4d5f-85ec-043f91941154}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {4ef173dc-e2b4-44ed-9f07-d3bab75c457f}, !- Handle
  Zone Hospital NurseStn C end_b - Story top VAV Terminal Inlet Air Node, !- Name
  {30af289e-4f5f-4f70-936b-8c5135cf949d}, !- Inlet Port
  {b883beb5-8222-4972-8d28-2359703f8531}; !- Outlet Port

OS:Connection,
  {30af289e-4f5f-4f70-936b-8c5135cf949d}, !- Handle
  {65dab9d0-bc7b-48bd-b364-127fe5be728e}, !- Source Object
  10,                                     !- Outlet Port
  {4ef173dc-e2b4-44ed-9f07-d3bab75c457f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b883beb5-8222-4972-8d28-2359703f8531}, !- Handle
  {4ef173dc-e2b4-44ed-9f07-d3bab75c457f}, !- Source Object
  3,                                      !- Outlet Port
  {30930fd0-27cc-4cbe-8bcb-84b510af33cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb69933a-a9f7-4d10-810c-cbd7ca585c44}, !- Handle
  {30930fd0-27cc-4cbe-8bcb-84b510af33cf}, !- Source Object
  12,                                     !- Outlet Port
  {43e88757-eceb-405c-9815-72deae845b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {39b5b6ca-9e7c-4809-82e5-2085321fc027}, !- Handle
  Zone Hospital PatRoom A  - Story top Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  434.134336114779,                       !- U-Factor Times Area Value {W/K}
  0.000481146970324931,                   !- Maximum Water Flow Rate {m3/s}
  {35da7f4e-fcdb-4541-a825-5bb88a1efb73}, !- Water Inlet Node Name
  {57990dca-5f58-4a81-89d9-a73117799bc3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  21997.4621068914,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ba15f29b-5d8b-49f6-98aa-6297cf1c2319}, !- Handle
  Zone Hospital PatRoom A  - Story top Reheat Coil Inlet Water Node, !- Name
  {c68512af-f9a2-467f-bd84-658d6c5a90ef}, !- Inlet Port
  {35da7f4e-fcdb-4541-a825-5bb88a1efb73}; !- Outlet Port

OS:Connection,
  {c68512af-f9a2-467f-bd84-658d6c5a90ef}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  68,                                     !- Outlet Port
  {ba15f29b-5d8b-49f6-98aa-6297cf1c2319}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f583d624-cbe6-4a2d-9f08-bdae5b7f9c4f}, !- Handle
  Zone Hospital PatRoom A  - Story top Reheat Coil Outlet Water Node, !- Name
  {57990dca-5f58-4a81-89d9-a73117799bc3}, !- Inlet Port
  {35281c0f-227a-496c-913f-2da18b642af6}; !- Outlet Port

OS:Connection,
  {35da7f4e-fcdb-4541-a825-5bb88a1efb73}, !- Handle
  {ba15f29b-5d8b-49f6-98aa-6297cf1c2319}, !- Source Object
  3,                                      !- Outlet Port
  {39b5b6ca-9e7c-4809-82e5-2085321fc027}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {57990dca-5f58-4a81-89d9-a73117799bc3}, !- Handle
  {39b5b6ca-9e7c-4809-82e5-2085321fc027}, !- Source Object
  6,                                      !- Outlet Port
  {f583d624-cbe6-4a2d-9f08-bdae5b7f9c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35281c0f-227a-496c-913f-2da18b642af6}, !- Handle
  {f583d624-cbe6-4a2d-9f08-bdae5b7f9c4f}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  68;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5b8ab850-c8b1-49fb-9dd6-09a5cc3fd480}, !- Handle
  Zone Hospital PatRoom A  - Story top Reheat Coil Controller, !- Name
  {39b5b6ca-9e7c-4809-82e5-2085321fc027}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a67fd712-7a1b-449e-ae07-4513d26bf68c}, !- Handle
  Zone Hospital PatRoom A  - Story top VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {99df1c5d-8825-41fd-a184-6c50081eeaa4}, !- Air Inlet Node Name
  2.71008025506937,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.813024076520811,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {39b5b6ca-9e7c-4809-82e5-2085321fc027}, !- Reheat Coil Name
  0.000481146970324931,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {54e85474-5314-47a9-819d-3218225314f9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {42374ba9-cdac-43ef-97a6-e16d4ef87182}, !- Handle
  Zone Hospital PatRoom A  - Story top VAV Terminal Outlet Air Node, !- Name
  {54e85474-5314-47a9-819d-3218225314f9}, !- Inlet Port
  {b08d3d1d-a9dd-44fc-bada-892040413f0c}; !- Outlet Port

OS:Node,
  {399b15e6-e3de-4d8f-883b-571ee471e99e}, !- Handle
  Zone Hospital PatRoom A  - Story top Return Air Node, !- Name
  {7637d92b-63ec-41d8-b6b8-7fa283cd27a5}, !- Inlet Port
  {1fec5bb6-b7ea-4f9a-89af-f07b5eee7542}; !- Outlet Port

OS:Connection,
  {b08d3d1d-a9dd-44fc-bada-892040413f0c}, !- Handle
  {42374ba9-cdac-43ef-97a6-e16d4ef87182}, !- Source Object
  3,                                      !- Outlet Port
  {689848ed-a366-4028-91f2-ef52dd683ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7637d92b-63ec-41d8-b6b8-7fa283cd27a5}, !- Handle
  {3d529c9a-3219-4ad9-8be3-606006ecf3f9}, !- Source Object
  2,                                      !- Outlet Port
  {399b15e6-e3de-4d8f-883b-571ee471e99e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fec5bb6-b7ea-4f9a-89af-f07b5eee7542}, !- Handle
  {399b15e6-e3de-4d8f-883b-571ee471e99e}, !- Source Object
  3,                                      !- Outlet Port
  {74245b5a-3838-4d5f-85ec-043f91941154}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5afef76a-89a9-4ffd-80c5-2acfcc6d66d0}, !- Handle
  Zone Hospital PatRoom A  - Story top VAV Terminal Inlet Air Node, !- Name
  {7b7ac6bf-8c1a-4ab2-aa06-20c33c291c71}, !- Inlet Port
  {99df1c5d-8825-41fd-a184-6c50081eeaa4}; !- Outlet Port

OS:Connection,
  {7b7ac6bf-8c1a-4ab2-aa06-20c33c291c71}, !- Handle
  {65dab9d0-bc7b-48bd-b364-127fe5be728e}, !- Source Object
  11,                                     !- Outlet Port
  {5afef76a-89a9-4ffd-80c5-2acfcc6d66d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99df1c5d-8825-41fd-a184-6c50081eeaa4}, !- Handle
  {5afef76a-89a9-4ffd-80c5-2acfcc6d66d0}, !- Source Object
  3,                                      !- Outlet Port
  {a67fd712-7a1b-449e-ae07-4513d26bf68c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54e85474-5314-47a9-819d-3218225314f9}, !- Handle
  {a67fd712-7a1b-449e-ae07-4513d26bf68c}, !- Source Object
  12,                                     !- Outlet Port
  {42374ba9-cdac-43ef-97a6-e16d4ef87182}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d26f9999-fa92-4779-afa7-3730b6c2f1f1}, !- Handle
  Zone Hospital PatRoom A end_a - Story top Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  84.9617882973648,                       !- U-Factor Times Area Value {W/K}
  8.95018887382323e-05,                   !- Maximum Water Flow Rate {m3/s}
  {3fbe5f5c-ca06-4764-aef1-b0bf849842dd}, !- Water Inlet Node Name
  {743d154d-0309-4ef2-aa1c-8c9c2d53fe16}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4091.91895084549,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {de38764d-11ac-4390-a0e4-684ab10ef8be}, !- Handle
  Zone Hospital PatRoom A end_a - Story top Reheat Coil Inlet Water Node, !- Name
  {77d33bfb-20b9-4a0a-8539-0884f47f3a34}, !- Inlet Port
  {3fbe5f5c-ca06-4764-aef1-b0bf849842dd}; !- Outlet Port

OS:Connection,
  {77d33bfb-20b9-4a0a-8539-0884f47f3a34}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  69,                                     !- Outlet Port
  {de38764d-11ac-4390-a0e4-684ab10ef8be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19af1be1-f01b-4904-aa9e-b2eac5b742eb}, !- Handle
  Zone Hospital PatRoom A end_a - Story top Reheat Coil Outlet Water Node, !- Name
  {743d154d-0309-4ef2-aa1c-8c9c2d53fe16}, !- Inlet Port
  {b220be9a-653f-4421-ae71-c5985c6f4511}; !- Outlet Port

OS:Connection,
  {3fbe5f5c-ca06-4764-aef1-b0bf849842dd}, !- Handle
  {de38764d-11ac-4390-a0e4-684ab10ef8be}, !- Source Object
  3,                                      !- Outlet Port
  {d26f9999-fa92-4779-afa7-3730b6c2f1f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {743d154d-0309-4ef2-aa1c-8c9c2d53fe16}, !- Handle
  {d26f9999-fa92-4779-afa7-3730b6c2f1f1}, !- Source Object
  6,                                      !- Outlet Port
  {19af1be1-f01b-4904-aa9e-b2eac5b742eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b220be9a-653f-4421-ae71-c5985c6f4511}, !- Handle
  {19af1be1-f01b-4904-aa9e-b2eac5b742eb}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  69;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {67ce3d30-edba-4b5f-84fa-2c723d4d3084}, !- Handle
  Zone Hospital PatRoom A end_a - Story top Reheat Coil Controller, !- Name
  {d26f9999-fa92-4779-afa7-3730b6c2f1f1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cb645275-9cf6-4da0-ad0e-858802de1e14}, !- Handle
  Zone Hospital PatRoom A end_a - Story top VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {4a71bc81-939e-4753-9e0c-51dddd75f513}, !- Air Inlet Node Name
  0.393501298353716,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.118050389506115,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d26f9999-fa92-4779-afa7-3730b6c2f1f1}, !- Reheat Coil Name
  8.95018887382323e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2c066c0d-bc42-465d-9c3d-0f50d214370f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {686f5fdb-ead6-4921-b456-f67889332a45}, !- Handle
  Zone Hospital PatRoom A end_a - Story top VAV Terminal Outlet Air Node, !- Name
  {2c066c0d-bc42-465d-9c3d-0f50d214370f}, !- Inlet Port
  {a315cbfe-c608-4b9e-8b2c-1ce535ecfaae}; !- Outlet Port

OS:Node,
  {32bf6d6e-d9f9-48d0-a815-7402d9f64162}, !- Handle
  Zone Hospital PatRoom A end_a - Story top Return Air Node, !- Name
  {a096e691-673a-44a3-a2a4-cfc316c9a58d}, !- Inlet Port
  {0b77f93a-6e87-4c2b-ba04-a0881897682d}; !- Outlet Port

OS:Connection,
  {a315cbfe-c608-4b9e-8b2c-1ce535ecfaae}, !- Handle
  {686f5fdb-ead6-4921-b456-f67889332a45}, !- Source Object
  3,                                      !- Outlet Port
  {9f29211c-6139-4f09-a63d-40eea5d316c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a096e691-673a-44a3-a2a4-cfc316c9a58d}, !- Handle
  {a05e9524-8eaa-42b0-b783-b007b48d9aec}, !- Source Object
  2,                                      !- Outlet Port
  {32bf6d6e-d9f9-48d0-a815-7402d9f64162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b77f93a-6e87-4c2b-ba04-a0881897682d}, !- Handle
  {32bf6d6e-d9f9-48d0-a815-7402d9f64162}, !- Source Object
  3,                                      !- Outlet Port
  {74245b5a-3838-4d5f-85ec-043f91941154}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {35916b57-2375-4955-9294-179fbdbb1430}, !- Handle
  Zone Hospital PatRoom A end_a - Story top VAV Terminal Inlet Air Node, !- Name
  {17e804eb-53a3-4774-af58-3f1ea7af4efd}, !- Inlet Port
  {4a71bc81-939e-4753-9e0c-51dddd75f513}; !- Outlet Port

OS:Connection,
  {17e804eb-53a3-4774-af58-3f1ea7af4efd}, !- Handle
  {65dab9d0-bc7b-48bd-b364-127fe5be728e}, !- Source Object
  12,                                     !- Outlet Port
  {35916b57-2375-4955-9294-179fbdbb1430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a71bc81-939e-4753-9e0c-51dddd75f513}, !- Handle
  {35916b57-2375-4955-9294-179fbdbb1430}, !- Source Object
  3,                                      !- Outlet Port
  {cb645275-9cf6-4da0-ad0e-858802de1e14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c066c0d-bc42-465d-9c3d-0f50d214370f}, !- Handle
  {cb645275-9cf6-4da0-ad0e-858802de1e14}, !- Source Object
  12,                                     !- Outlet Port
  {686f5fdb-ead6-4921-b456-f67889332a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b12fd493-1610-4b6c-9e70-27bb5066668c}, !- Handle
  Zone Hospital PatRoom C  - Story top Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  440.80214638795,                        !- U-Factor Times Area Value {W/K}
  0.000491297922726632,                   !- Maximum Water Flow Rate {m3/s}
  {2653d140-f8c1-4afc-a9bd-b5c1c3ba1544}, !- Water Inlet Node Name
  {c45bc4ed-6605-4b04-a235-739daaac4f29}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  22461.5514695543,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9e5b3784-d7d8-4ef2-9187-b49727132ca7}, !- Handle
  Zone Hospital PatRoom C  - Story top Reheat Coil Inlet Water Node, !- Name
  {a590847f-2d51-4bab-b6ba-bc57694139c9}, !- Inlet Port
  {2653d140-f8c1-4afc-a9bd-b5c1c3ba1544}; !- Outlet Port

OS:Connection,
  {a590847f-2d51-4bab-b6ba-bc57694139c9}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  70,                                     !- Outlet Port
  {9e5b3784-d7d8-4ef2-9187-b49727132ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4daee6f-afab-475c-a510-628add4bd2a9}, !- Handle
  Zone Hospital PatRoom C  - Story top Reheat Coil Outlet Water Node, !- Name
  {c45bc4ed-6605-4b04-a235-739daaac4f29}, !- Inlet Port
  {40d2a717-9f90-41e7-b75a-f8c81f41f6d5}; !- Outlet Port

OS:Connection,
  {2653d140-f8c1-4afc-a9bd-b5c1c3ba1544}, !- Handle
  {9e5b3784-d7d8-4ef2-9187-b49727132ca7}, !- Source Object
  3,                                      !- Outlet Port
  {b12fd493-1610-4b6c-9e70-27bb5066668c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c45bc4ed-6605-4b04-a235-739daaac4f29}, !- Handle
  {b12fd493-1610-4b6c-9e70-27bb5066668c}, !- Source Object
  6,                                      !- Outlet Port
  {a4daee6f-afab-475c-a510-628add4bd2a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40d2a717-9f90-41e7-b75a-f8c81f41f6d5}, !- Handle
  {a4daee6f-afab-475c-a510-628add4bd2a9}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  70;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {396156fe-3ae0-4ff6-a3cc-76dca9743b74}, !- Handle
  Zone Hospital PatRoom C  - Story top Reheat Coil Controller, !- Name
  {b12fd493-1610-4b6c-9e70-27bb5066668c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ee4631bd-0d38-4eea-ab10-4e559288bcbc}, !- Handle
  Zone Hospital PatRoom C  - Story top VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {ba2034b5-15de-479a-96e9-22a49e31cab5}, !- Air Inlet Node Name
  2.84244610811387,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.852733832434162,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b12fd493-1610-4b6c-9e70-27bb5066668c}, !- Reheat Coil Name
  0.000491297922726632,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5852bbe6-50e7-4df1-aa28-25333a9a1fa5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b4354a00-ef9e-4004-8a65-0b42e00c8dac}, !- Handle
  Zone Hospital PatRoom C  - Story top VAV Terminal Outlet Air Node, !- Name
  {5852bbe6-50e7-4df1-aa28-25333a9a1fa5}, !- Inlet Port
  {e6ba8455-29c3-4e93-a64c-bfc17d6e1c5f}; !- Outlet Port

OS:Node,
  {b69b86fd-e64b-451a-b7d1-957f8f41c07a}, !- Handle
  Zone Hospital PatRoom C  - Story top Return Air Node, !- Name
  {5dd80a37-dabb-427c-8a1a-a000c8c33cea}, !- Inlet Port
  {e9e90e53-3242-4eb1-ac8b-3f899cf9d572}; !- Outlet Port

OS:Connection,
  {e6ba8455-29c3-4e93-a64c-bfc17d6e1c5f}, !- Handle
  {b4354a00-ef9e-4004-8a65-0b42e00c8dac}, !- Source Object
  3,                                      !- Outlet Port
  {073ac186-a3b2-44d8-8e3b-55542774d525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dd80a37-dabb-427c-8a1a-a000c8c33cea}, !- Handle
  {fa2d0e58-f442-438b-8342-c3a84bc0cb7d}, !- Source Object
  2,                                      !- Outlet Port
  {b69b86fd-e64b-451a-b7d1-957f8f41c07a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9e90e53-3242-4eb1-ac8b-3f899cf9d572}, !- Handle
  {b69b86fd-e64b-451a-b7d1-957f8f41c07a}, !- Source Object
  3,                                      !- Outlet Port
  {74245b5a-3838-4d5f-85ec-043f91941154}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {2d22a2f9-6178-4807-bd7f-1882a7dcf0d4}, !- Handle
  Zone Hospital PatRoom C  - Story top VAV Terminal Inlet Air Node, !- Name
  {1f6f12c8-d0ab-4a5f-8f2c-fa926893ea58}, !- Inlet Port
  {ba2034b5-15de-479a-96e9-22a49e31cab5}; !- Outlet Port

OS:Connection,
  {1f6f12c8-d0ab-4a5f-8f2c-fa926893ea58}, !- Handle
  {65dab9d0-bc7b-48bd-b364-127fe5be728e}, !- Source Object
  13,                                     !- Outlet Port
  {2d22a2f9-6178-4807-bd7f-1882a7dcf0d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba2034b5-15de-479a-96e9-22a49e31cab5}, !- Handle
  {2d22a2f9-6178-4807-bd7f-1882a7dcf0d4}, !- Source Object
  3,                                      !- Outlet Port
  {ee4631bd-0d38-4eea-ab10-4e559288bcbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5852bbe6-50e7-4df1-aa28-25333a9a1fa5}, !- Handle
  {ee4631bd-0d38-4eea-ab10-4e559288bcbc}, !- Source Object
  12,                                     !- Outlet Port
  {b4354a00-ef9e-4004-8a65-0b42e00c8dac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c6384449-4369-447a-8c60-338f8dfd2b96}, !- Handle
  Zone Hospital PatRoom C end_a - Story top Reheat Coil, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  86.0709833708724,                       !- U-Factor Times Area Value {W/K}
  9.2224470068065e-05,                    !- Maximum Water Flow Rate {m3/s}
  {1304a64f-3601-48ff-820c-70cf01e6ded4}, !- Water Inlet Node Name
  {7d49674e-f462-415e-8e51-e7fdbac0e3b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4216.39210214785,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fa46d620-6993-49d9-b197-1c124a9bfcc3}, !- Handle
  Zone Hospital PatRoom C end_a - Story top Reheat Coil Inlet Water Node, !- Name
  {cd1a8bb4-ae25-403e-b5ed-adf2e2a9dc97}, !- Inlet Port
  {1304a64f-3601-48ff-820c-70cf01e6ded4}; !- Outlet Port

OS:Connection,
  {cd1a8bb4-ae25-403e-b5ed-adf2e2a9dc97}, !- Handle
  {efe1f3e0-ad3b-4363-9dd5-1e7fe9a965cb}, !- Source Object
  71,                                     !- Outlet Port
  {fa46d620-6993-49d9-b197-1c124a9bfcc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {579eef78-cea1-47fa-9371-5833331620c7}, !- Handle
  Zone Hospital PatRoom C end_a - Story top Reheat Coil Outlet Water Node, !- Name
  {7d49674e-f462-415e-8e51-e7fdbac0e3b9}, !- Inlet Port
  {50a97dba-1e0c-46b0-9278-02b76cf60fe0}; !- Outlet Port

OS:Connection,
  {1304a64f-3601-48ff-820c-70cf01e6ded4}, !- Handle
  {fa46d620-6993-49d9-b197-1c124a9bfcc3}, !- Source Object
  3,                                      !- Outlet Port
  {c6384449-4369-447a-8c60-338f8dfd2b96}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7d49674e-f462-415e-8e51-e7fdbac0e3b9}, !- Handle
  {c6384449-4369-447a-8c60-338f8dfd2b96}, !- Source Object
  6,                                      !- Outlet Port
  {579eef78-cea1-47fa-9371-5833331620c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50a97dba-1e0c-46b0-9278-02b76cf60fe0}, !- Handle
  {579eef78-cea1-47fa-9371-5833331620c7}, !- Source Object
  3,                                      !- Outlet Port
  {43337350-5216-413e-82b3-638e8c12e1ee}, !- Target Object
  71;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ed5beeb8-c0e8-4859-8d42-474da1ca7d0c}, !- Handle
  Zone Hospital PatRoom C end_a - Story top Reheat Coil Controller, !- Name
  {c6384449-4369-447a-8c60-338f8dfd2b96}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7da3363a-22d1-47f2-af54-f43d2c5b8855}, !- Handle
  Zone Hospital PatRoom C end_a - Story top VAV Terminal, !- Name
  {02bc7aba-2630-440a-8003-106703aedab1}, !- Availability Schedule Name
  {11bfde7f-e039-4b6f-93b7-b43a227ef657}, !- Air Inlet Node Name
  0.451364158578699,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.13540924757361,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c6384449-4369-447a-8c60-338f8dfd2b96}, !- Reheat Coil Name
  9.2224470068065e-05,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b7e0d2a2-7cf4-4621-b7a0-eb66fcbc64a0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {71e4dfe3-e1a9-4a2b-8b4d-a48ad1de3ed4}, !- Handle
  Zone Hospital PatRoom C end_a - Story top VAV Terminal Outlet Air Node, !- Name
  {b7e0d2a2-7cf4-4621-b7a0-eb66fcbc64a0}, !- Inlet Port
  {b6079490-5683-4310-9723-7cc44b346251}; !- Outlet Port

OS:Node,
  {372c8d7e-a826-46ff-a5e5-f6b0c5b00663}, !- Handle
  Zone Hospital PatRoom C end_a - Story top Return Air Node, !- Name
  {24c68568-2ba5-4fa9-93db-ca2a1023116d}, !- Inlet Port
  {90a84395-7484-4230-a0d4-38cc161bf4a6}; !- Outlet Port

OS:Connection,
  {b6079490-5683-4310-9723-7cc44b346251}, !- Handle
  {71e4dfe3-e1a9-4a2b-8b4d-a48ad1de3ed4}, !- Source Object
  3,                                      !- Outlet Port
  {494c7340-7adf-4c58-a0fb-4f6267474dce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24c68568-2ba5-4fa9-93db-ca2a1023116d}, !- Handle
  {785babda-0345-40fa-be87-3f6fc4b3907d}, !- Source Object
  2,                                      !- Outlet Port
  {372c8d7e-a826-46ff-a5e5-f6b0c5b00663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90a84395-7484-4230-a0d4-38cc161bf4a6}, !- Handle
  {372c8d7e-a826-46ff-a5e5-f6b0c5b00663}, !- Source Object
  3,                                      !- Outlet Port
  {74245b5a-3838-4d5f-85ec-043f91941154}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {57f8860a-8ec2-4e40-a2d8-1a47ceda48d9}, !- Handle
  Zone Hospital PatRoom C end_a - Story top VAV Terminal Inlet Air Node, !- Name
  {51a24f03-985e-4abc-9ef2-1252705180a8}, !- Inlet Port
  {11bfde7f-e039-4b6f-93b7-b43a227ef657}; !- Outlet Port

OS:Connection,
  {51a24f03-985e-4abc-9ef2-1252705180a8}, !- Handle
  {65dab9d0-bc7b-48bd-b364-127fe5be728e}, !- Source Object
  14,                                     !- Outlet Port
  {57f8860a-8ec2-4e40-a2d8-1a47ceda48d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11bfde7f-e039-4b6f-93b7-b43a227ef657}, !- Handle
  {57f8860a-8ec2-4e40-a2d8-1a47ceda48d9}, !- Source Object
  3,                                      !- Outlet Port
  {7da3363a-22d1-47f2-af54-f43d2c5b8855}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7e0d2a2-7cf4-4621-b7a0-eb66fcbc64a0}, !- Handle
  {7da3363a-22d1-47f2-af54-f43d2c5b8855}, !- Source Object
  12,                                     !- Outlet Port
  {71e4dfe3-e1a9-4a2b-8b4d-a48ad1de3ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {04ecd6bc-bcb6-4e9f-9695-bc54d9ac5b94}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {45aeb74d-16cb-45b3-a737-3e03bb958a20}, !- Schedule Type Limits Name
  {20e5b0be-7ae8-4ccf-80d6-7e39116110f0}, !- Default Day Schedule Name
  {9bed4406-59c0-441b-b3b8-24e099c91d98}, !- Summer Design Day Schedule Name
  {3dc1b655-6a6a-4666-90c8-9d35bb5f064b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20e5b0be-7ae8-4ccf-80d6-7e39116110f0}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {45aeb74d-16cb-45b3-a737-3e03bb958a20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4898d780-7832-46b9-9bca-9ec24f41f151}, !- Handle
  {04ecd6bc-bcb6-4e9f-9695-bc54d9ac5b94}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  314.02750750030066,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  62,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-04-26 05:51:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-04-26 05:51:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3dc1b655-6a6a-4666-90c8-9d35bb5f064b}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {45aeb74d-16cb-45b3-a737-3e03bb958a20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9bed4406-59c0-441b-b3b8-24e099c91d98}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {45aeb74d-16cb-45b3-a737-3e03bb958a20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d14964ac-e14a-466c-8cc2-ce09f97c0c41}, !- Handle
  Schedule Rule 31,                       !- Name
  {04ecd6bc-bcb6-4e9f-9695-bc54d9ac5b94}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {14a19459-8bc1-4624-b1b3-bce99f565f8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {14a19459-8bc1-4624-b1b3-bce99f565f8f}, !- Handle
  Schedule Day 51,                        !- Name
  {45aeb74d-16cb-45b3-a737-3e03bb958a20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cc94edf1-505a-4471-a434-74864db13b01}, !- Handle
  Schedule Rule 32,                       !- Name
  {04ecd6bc-bcb6-4e9f-9695-bc54d9ac5b94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2330072c-303e-4061-aa78-11f416a2c6d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2330072c-303e-4061-aa78-11f416a2c6d4}, !- Handle
  Schedule Day 52,                        !- Name
  {45aeb74d-16cb-45b3-a737-3e03bb958a20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {cec9137c-d0b3-406b-9205-d3817ab1230d}, !- Handle
  Building Default Schedule Set,          !- Name
  {04ecd6bc-bcb6-4e9f-9695-bc54d9ac5b94}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {734e6814-cf49-498e-84bc-1a98311cffe4}, !- Handle
  {12efd6dc-9b36-4983-9ae3-7daf1c0ab53c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0228408893283333 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0312942444900001 | hoo_start + 2.5 ~ 0.0225422798783333 | hoo_start + 3.5 ~ 0.0 | mid + 3.5 ~ 0.0 | mid + 4.5 ~ 0.0369298143766668 | hoo_end - 3.5 ~ 0.0 | hoo_end - 2.5 ~ 0.0169067099916667 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0228408893283333 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {28f51056-9200-4d0e-9e27-d4bd80d872db}, !- Handle
  {e3fc0f95-17de-4e63-b1bc-4b5cd902ccd2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0143875341666666 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0143875344983333 | hoo_start + 2.5 ~ 0.0 | hoo_start + 3.5 ~ 0.00281778494333331 | hoo_start + 4.5 ~ 0.0 | mid + 2.5 ~ 0.0 | mid + 3.5 ~ 0.00281778494333331 | mid + 4.5 ~ 0.0143875344983333 | hoo_end - 3.5 ~ 0.0 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0143875341666666 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b392b848-7cb6-49ad-9e73-c8f4f43d151e}, !- Handle
  {8e492c14-343a-425e-b82d-7d1abb00ee69}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0143875341666666 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0143875344983333 | hoo_start + 2.5 ~ 0.00845335516166674 | hoo_start + 3.5 ~ 0.0 | hoo_start + 4.5 ~ 0.00563556988666663 | mid - 3.5 ~ 0.0 | mid + 0.5 ~ 0.0 | mid + 1.5 ~ 0.00563556988666663 | mid + 2.5 ~ 0.0 | mid + 3.5 ~ 0.0 | mid + 4.5 ~ 0.0143875344983334 | hoo_end - 3.5 ~ 0.0 | hoo_end - 2.5 ~ 0.00845335516166663 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0143875341666666 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2054d160-7f81-4e24-b0a5-f760aa03ff08}, !- Handle
  {2c5842f9-03ed-4249-8433-c0e2fdfe3583}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {e659d1c9-8162-4bc5-8281-5f65cc096773}, !- Handle
  {dc299cc0-a16d-4f36-9149-310011fa6e99}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.3 | hoo_start + 1.5 ~ 0.3 | hoo_start + 2.5 ~ 0.6 | hoo_start + 3.5 ~ 0.9 | mid + 3.5 ~ 0.9 | hoo_end - 2.5 ~ 0.6 | hoo_end - 2.0 ~ 0.6 | hoo_end ~ 0.3 | hoo_end + 0.5 ~ 0.3 | hoo_end + 1.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {96971ef2-f049-4ff8-bb4a-3edae032fa60}, !- Handle
  {be33fdca-66da-43fb-9d01-f2daa56023ef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 4.0 ~ val_flr ~ 0.1 | mid + 4.0 ~ 0.1 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7f87628f-a2e8-40db-840a-8fb035cfb003}, !- Handle
  {46d5e944-b62e-44f6-83a3-887cc02b14ec}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.5 ~ 0.1 | hoo_start + 4.5 ~ 0.3 | mid - 1.5 ~ 0.4 | mid ~ 0.4 | mid + 4.0 ~ 0.3 | hoo_end - 4.0 ~ 0.3 | hoo_end ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {8fc6e819-d589-4442-b4ec-843603e31f71}, !- Handle
  {73bdab21-8e8b-4665-8f5d-6b71e3384616}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.3 | hoo_start + 1.5 ~ 0.3 | hoo_start + 2.5 ~ 0.6 | hoo_start + 3.5 ~ 0.9 | mid + 3.5 ~ 0.9 | hoo_end - 2.5 ~ 0.6 | hoo_end - 2.0 ~ 0.6 | hoo_end ~ 0.3 | hoo_end + 0.5 ~ 0.3 | hoo_end + 1.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6da148a3-6657-4897-ac1f-3a14eeab27f6}, !- Handle
  {fe55e74a-7307-47b4-92cf-11f3396e0fc4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {4fa21acf-2c81-45da-b580-820292b0ea3c}, !- Handle
  Schedule Rule 33,                       !- Name
  {fe55e74a-7307-47b4-92cf-11f3396e0fc4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d6be058c-4a70-4923-a61a-4bae8388ea3f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d6be058c-4a70-4923-a61a-4bae8388ea3f}, !- Handle
  Hospital Critical Occ Default|WntrDsn|SmrDsn|Sun|Sat Day 1, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  15,                                     !- Minute 2
  0.43125,                                !- Value Until Time 2
  9,                                      !- Hour 3
  30,                                     !- Minute 3
  0.4625,                                 !- Value Until Time 3
  9,                                      !- Hour 4
  45,                                     !- Minute 4
  0.49375,                                !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.525,                                  !- Value Until Time 5
  10,                                     !- Hour 6
  15,                                     !- Minute 6
  0.55625,                                !- Value Until Time 6
  10,                                     !- Hour 7
  30,                                     !- Minute 7
  0.5875,                                 !- Value Until Time 7
  10,                                     !- Hour 8
  45,                                     !- Minute 8
  0.61875,                                !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  15,                                     !- Minute 10
  0.68125,                                !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  0.7125,                                 !- Value Until Time 11
  11,                                     !- Hour 12
  45,                                     !- Minute 12
  0.74375,                                !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.775,                                  !- Value Until Time 13
  12,                                     !- Hour 14
  15,                                     !- Minute 14
  0.80625,                                !- Value Until Time 14
  12,                                     !- Hour 15
  30,                                     !- Minute 15
  0.8375,                                 !- Value Until Time 15
  12,                                     !- Hour 16
  45,                                     !- Minute 16
  0.86875,                                !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  15,                                     !- Minute 18
  0.883333333333333,                      !- Value Until Time 18
  13,                                     !- Hour 19
  30,                                     !- Minute 19
  0.866666666666667,                      !- Value Until Time 19
  13,                                     !- Hour 20
  45,                                     !- Minute 20
  0.85,                                   !- Value Until Time 20
  14,                                     !- Hour 21
  0,                                      !- Minute 21
  0.833333333333333,                      !- Value Until Time 21
  14,                                     !- Hour 22
  15,                                     !- Minute 22
  0.816666666666667,                      !- Value Until Time 22
  14,                                     !- Hour 23
  30,                                     !- Minute 23
  0.8,                                    !- Value Until Time 23
  14,                                     !- Hour 24
  45,                                     !- Minute 24
  0.783333333333333,                      !- Value Until Time 24
  15,                                     !- Hour 25
  0,                                      !- Minute 25
  0.766666666666667,                      !- Value Until Time 25
  15,                                     !- Hour 26
  15,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  0.733333333333333,                      !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.716666666666667,                      !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.7,                                    !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.683333333333333,                      !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.666666666666667,                      !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.65,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.622222222222222,                      !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.594444444444445,                      !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0.566666666666667,                      !- Value Until Time 35
  17,                                     !- Hour 36
  45,                                     !- Minute 36
  0.538888888888889,                      !- Value Until Time 36
  18,                                     !- Hour 37
  0,                                      !- Minute 37
  0.511111111111111,                      !- Value Until Time 37
  18,                                     !- Hour 38
  15,                                     !- Minute 38
  0.483333333333333,                      !- Value Until Time 38
  18,                                     !- Hour 39
  30,                                     !- Minute 39
  0.455555555555556,                      !- Value Until Time 39
  18,                                     !- Hour 40
  45,                                     !- Minute 40
  0.427777777777778,                      !- Value Until Time 40
  19,                                     !- Hour 41
  0,                                      !- Minute 41
  0.4,                                    !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0.4;                                    !- Value Until Time 42

OS:Schedule:Rule,
  {be7fa042-1e1a-4b2b-ac00-534b9f20a3b8}, !- Handle
  Schedule Rule 34,                       !- Name
  {fe55e74a-7307-47b4-92cf-11f3396e0fc4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5f40827-0bb1-4117-918b-f6a902c51b3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a5f40827-0bb1-4117-918b-f6a902c51b3d}, !- Handle
  Hospital Critical Occ Default|WntrDsn|SmrDsn|Sun|Sat Day 2, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  15,                                     !- Minute 2
  0.43125,                                !- Value Until Time 2
  9,                                      !- Hour 3
  30,                                     !- Minute 3
  0.4625,                                 !- Value Until Time 3
  9,                                      !- Hour 4
  45,                                     !- Minute 4
  0.49375,                                !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.525,                                  !- Value Until Time 5
  10,                                     !- Hour 6
  15,                                     !- Minute 6
  0.55625,                                !- Value Until Time 6
  10,                                     !- Hour 7
  30,                                     !- Minute 7
  0.5875,                                 !- Value Until Time 7
  10,                                     !- Hour 8
  45,                                     !- Minute 8
  0.61875,                                !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  15,                                     !- Minute 10
  0.68125,                                !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  0.7125,                                 !- Value Until Time 11
  11,                                     !- Hour 12
  45,                                     !- Minute 12
  0.74375,                                !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.775,                                  !- Value Until Time 13
  12,                                     !- Hour 14
  15,                                     !- Minute 14
  0.80625,                                !- Value Until Time 14
  12,                                     !- Hour 15
  30,                                     !- Minute 15
  0.8375,                                 !- Value Until Time 15
  12,                                     !- Hour 16
  45,                                     !- Minute 16
  0.86875,                                !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  15,                                     !- Minute 18
  0.883333333333333,                      !- Value Until Time 18
  13,                                     !- Hour 19
  30,                                     !- Minute 19
  0.866666666666667,                      !- Value Until Time 19
  13,                                     !- Hour 20
  45,                                     !- Minute 20
  0.85,                                   !- Value Until Time 20
  14,                                     !- Hour 21
  0,                                      !- Minute 21
  0.833333333333333,                      !- Value Until Time 21
  14,                                     !- Hour 22
  15,                                     !- Minute 22
  0.816666666666667,                      !- Value Until Time 22
  14,                                     !- Hour 23
  30,                                     !- Minute 23
  0.8,                                    !- Value Until Time 23
  14,                                     !- Hour 24
  45,                                     !- Minute 24
  0.783333333333333,                      !- Value Until Time 24
  15,                                     !- Hour 25
  0,                                      !- Minute 25
  0.766666666666667,                      !- Value Until Time 25
  15,                                     !- Hour 26
  15,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  0.733333333333333,                      !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.716666666666667,                      !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.7,                                    !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.683333333333333,                      !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.666666666666667,                      !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.65,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.622222222222222,                      !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.594444444444445,                      !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0.566666666666667,                      !- Value Until Time 35
  17,                                     !- Hour 36
  45,                                     !- Minute 36
  0.538888888888889,                      !- Value Until Time 36
  18,                                     !- Hour 37
  0,                                      !- Minute 37
  0.511111111111111,                      !- Value Until Time 37
  18,                                     !- Hour 38
  15,                                     !- Minute 38
  0.483333333333333,                      !- Value Until Time 38
  18,                                     !- Hour 39
  30,                                     !- Minute 39
  0.455555555555556,                      !- Value Until Time 39
  18,                                     !- Hour 40
  45,                                     !- Minute 40
  0.427777777777778,                      !- Value Until Time 40
  19,                                     !- Hour 41
  0,                                      !- Minute 41
  0.4,                                    !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0.4;                                    !- Value Until Time 42

OS:AdditionalProperties,
  {ecfdd0b2-e7de-43c2-a5cc-1397cd0921ab}, !- Handle
  {7589c54b-4fcb-4078-a0a5-bd82b9135c4a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.4 | hoo_start + 1.0 ~ 0.65 | hoo_start + 3.0 ~ 0.9 | mid + 3.0 ~ 0.9 | hoo_end - 2.0 ~ 0.65 | hoo_end - 1.0 ~ 0.65 | hoo_end + 1.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {930a81b3-83c2-49b4-bd82-c338bb2eb839}, !- Handle
  {a5f40827-0bb1-4117-918b-f6a902c51b3d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.4 | hoo_start + 1.0 ~ 0.65 | hoo_start + 3.0 ~ 0.9 | mid + 3.0 ~ 0.9 | hoo_end - 2.0 ~ 0.65 | hoo_end - 1.0 ~ 0.65 | hoo_end + 1.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b40ef121-7889-49c6-be35-bef23545ae48}, !- Handle
  {d6be058c-4a70-4923-a61a-4bae8388ea3f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.4 | hoo_start + 1.0 ~ 0.65 | hoo_start + 3.0 ~ 0.9 | mid + 3.0 ~ 0.9 | hoo_end - 2.0 ~ 0.65 | hoo_end - 1.0 ~ 0.65 | hoo_end + 1.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d054dd60-6e48-4337-b215-a2d286b8fe1c}, !- Handle
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {c1de1002-c00d-4dcb-a9b6-d59d67c7d295}, !- Handle
  Schedule Rule 2,                        !- Name
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1511cf1a-ceab-4256-8fac-af7a4280bcc1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1511cf1a-ceab-4256-8fac-af7a4280bcc1}, !- Handle
  Hospital Activity Default 1,            !- Name
  {36d79a63-9bd1-476e-bb0e-965d4d29a5f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  20,                                     !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {610fd46b-05b1-44e6-9e53-b3e56c93f89e}, !- Handle
  Schedule Rule 35,                       !- Name
  {c8538a94-f871-4491-ab66-fc8c279eb20e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f22e4f97-1c94-496e-9e20-9d949c93b785}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f22e4f97-1c94-496e-9e20-9d949c93b785}, !- Handle
  Hospital Activity Default 2,            !- Name
  {36d79a63-9bd1-476e-bb0e-965d4d29a5f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  20,                                     !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {7160d4b0-ef7c-4c14-bb68-34c6ee857e77}, !- Handle
  {f414f377-a84d-4ff1-97a2-02675f52aebf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {eb86c60e-2098-490a-b0b7-ec12d677d3ca}, !- Handle
  {f22e4f97-1c94-496e-9e20-9d949c93b785}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {edbfdc73-e426-4cbb-a533-119e52104dfc}, !- Handle
  {1511cf1a-ceab-4256-8fac-af7a4280bcc1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {82d51e43-6e73-4f16-9124-cff5648af0aa}, !- Handle
  {26464d19-5f62-40d6-b91d-77610f0f6a35}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.29999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {365a80c2-13a6-4bcf-8b13-8ba017414cff}, !- Handle
  {77bf8f2a-788b-4d51-8576-deea86cd3ac3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.3 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 1.0 | mid + 4.0 ~ 1.0 | hoo_end - 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d60866db-8e55-4238-b4b6-20333eaa491d}, !- Handle
  {616fdbbc-0656-459e-b0b2-17bcd42f6fb2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 4.0 ~ val_flr ~ 0.5 | mid + 4.0 ~ 0.5 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4cdb229b-327b-483b-be75-a593607febba}, !- Handle
  {08c9eec4-41b5-4243-bdf0-1e5586a348f7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 2.0 ~ 0.3 | hoo_start + 4.0 ~ 0.5 | mid - 3.0 ~ 0.8 | mid ~ 0.8 | mid + 4.0 ~ 0.5 | hoo_end - 4.0 ~ 0.5 | hoo_end ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {3a53c014-d103-4592-8382-530daf78dfaa}, !- Handle
  {89d5e638-da58-4e64-bd98-fd092e4bdac1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.3 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 1.0 | mid + 4.0 ~ 1.0 | hoo_end - 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {502f5513-d131-45be-aa3a-9d2e3d33df91}, !- Handle
  {1a66231b-9841-4fc0-b988-b26fd46277a1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {ca21587a-2d7a-452a-ab94-130c41c64ac3}, !- Handle
  {2ab8c914-3e21-4c72-8a4d-d022461fa1b4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.05 | hoo_start + 1.0 ~ 0.2 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.9 | mid + 4.0 ~ 0.9 | hoo_end - 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.2 | hoo_end + 1.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a18bc230-292e-4d68-b747-bd18a549b9d8}, !- Handle
  {53e977a1-02e5-494d-a905-e18a2753c61f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 2.0 ~ 0.05 | hoo_start + 4.0 ~ 0.2 | mid - 3.0 ~ 0.3 | mid ~ 0.3 | mid + 4.0 ~ 0.2 | hoo_end - 4.0 ~ 0.2 | hoo_end ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {5b5168c4-0919-47bd-a4b8-415f791cea47}, !- Handle
  {07a295f3-d81a-4c55-a7fa-e7b0a771bd0c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 4.0 ~ val_flr ~ 0.05 | mid + 4.0 ~ 0.05 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {67524ce7-6ba4-4603-b075-1ff98a422d51}, !- Handle
  {58b70eab-c204-49a7-8410-a5f17a302b94}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.34999999999999998;                    !- Feature Value 3

OS:Schedule:Rule,
  {84258364-c4ad-4cf1-bbab-87af898b1ac8}, !- Handle
  Schedule Rule 36,                       !- Name
  {58b70eab-c204-49a7-8410-a5f17a302b94}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b1123a4-2e50-411f-a58d-2bfafd1d87a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3b1123a4-2e50-411f-a58d-2bfafd1d87a1}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Default|WntrDsn|SmrDsn|Sun|Sat Day 1, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.184545454545454,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.181818181818182,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.179090909090909,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.176363636363636,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.173636363636364,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.170909090909091,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.168181818181818,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.165454545454545,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.162727272727273,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.16,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.157272727272727,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.154545454545454,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.151818181818182,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.149090909090909,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.146363636363636,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.143636363636364,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.140909090909091,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.138181818181818,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.135454545454545,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.132727272727273,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.13,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.127272727272727,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.124545454545455,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.121818181818182,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.119090909090909,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.116363636363636,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.113636363636364,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.110909090909091,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.108181818181818,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.105454545454545,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.102727272727273,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1,                                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.117857142857143,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.135714285714286,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.153571428571429,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.171428571428571,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.189285714285714,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.207142857142857,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.225,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.242857142857143,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.260714285714286,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.278571428571429,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.296428571428571,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.314285714285714,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.332142857142857,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  12,                                     !- Hour 47
  30,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  30,                                     !- Minute 48
  0.35,                                   !- Value Until Time 48
  14,                                     !- Hour 49
  15,                                     !- Minute 49
  0.35,                                   !- Value Until Time 49
  15,                                     !- Hour 50
  30,                                     !- Minute 50
  0.25,                                   !- Value Until Time 50
  15,                                     !- Hour 51
  45,                                     !- Minute 51
  0.259090909090909,                      !- Value Until Time 51
  16,                                     !- Hour 52
  0,                                      !- Minute 52
  0.268181818181818,                      !- Value Until Time 52
  16,                                     !- Hour 53
  15,                                     !- Minute 53
  0.277272727272727,                      !- Value Until Time 53
  16,                                     !- Hour 54
  30,                                     !- Minute 54
  0.286363636363636,                      !- Value Until Time 54
  16,                                     !- Hour 55
  45,                                     !- Minute 55
  0.295454545454545,                      !- Value Until Time 55
  17,                                     !- Hour 56
  0,                                      !- Minute 56
  0.304545454545455,                      !- Value Until Time 56
  17,                                     !- Hour 57
  15,                                     !- Minute 57
  0.313636363636364,                      !- Value Until Time 57
  17,                                     !- Hour 58
  30,                                     !- Minute 58
  0.322727272727273,                      !- Value Until Time 58
  17,                                     !- Hour 59
  45,                                     !- Minute 59
  0.331818181818182,                      !- Value Until Time 59
  18,                                     !- Hour 60
  0,                                      !- Minute 60
  0.340909090909091,                      !- Value Until Time 60
  18,                                     !- Hour 61
  15,                                     !- Minute 61
  0.35,                                   !- Value Until Time 61
  18,                                     !- Hour 62
  30,                                     !- Minute 62
  0.247272727272727,                      !- Value Until Time 62
  18,                                     !- Hour 63
  45,                                     !- Minute 63
  0.244545454545455,                      !- Value Until Time 63
  19,                                     !- Hour 64
  0,                                      !- Minute 64
  0.241818181818182,                      !- Value Until Time 64
  19,                                     !- Hour 65
  15,                                     !- Minute 65
  0.239090909090909,                      !- Value Until Time 65
  19,                                     !- Hour 66
  30,                                     !- Minute 66
  0.236363636363636,                      !- Value Until Time 66
  19,                                     !- Hour 67
  45,                                     !- Minute 67
  0.233636363636364,                      !- Value Until Time 67
  20,                                     !- Hour 68
  0,                                      !- Minute 68
  0.230909090909091,                      !- Value Until Time 68
  20,                                     !- Hour 69
  15,                                     !- Minute 69
  0.228181818181818,                      !- Value Until Time 69
  20,                                     !- Hour 70
  30,                                     !- Minute 70
  0.225454545454545,                      !- Value Until Time 70
  20,                                     !- Hour 71
  45,                                     !- Minute 71
  0.222727272727273,                      !- Value Until Time 71
  21,                                     !- Hour 72
  0,                                      !- Minute 72
  0.22,                                   !- Value Until Time 72
  21,                                     !- Hour 73
  15,                                     !- Minute 73
  0.217272727272727,                      !- Value Until Time 73
  21,                                     !- Hour 74
  30,                                     !- Minute 74
  0.214545454545454,                      !- Value Until Time 74
  21,                                     !- Hour 75
  45,                                     !- Minute 75
  0.211818181818182,                      !- Value Until Time 75
  22,                                     !- Hour 76
  0,                                      !- Minute 76
  0.209090909090909,                      !- Value Until Time 76
  22,                                     !- Hour 77
  15,                                     !- Minute 77
  0.206363636363636,                      !- Value Until Time 77
  22,                                     !- Hour 78
  30,                                     !- Minute 78
  0.203636363636364,                      !- Value Until Time 78
  22,                                     !- Hour 79
  45,                                     !- Minute 79
  0.200909090909091,                      !- Value Until Time 79
  23,                                     !- Hour 80
  0,                                      !- Minute 80
  0.198181818181818,                      !- Value Until Time 80
  23,                                     !- Hour 81
  15,                                     !- Minute 81
  0.195454545454545,                      !- Value Until Time 81
  23,                                     !- Hour 82
  30,                                     !- Minute 82
  0.192727272727273,                      !- Value Until Time 82
  23,                                     !- Hour 83
  45,                                     !- Minute 83
  0.19,                                   !- Value Until Time 83
  24,                                     !- Hour 84
  0,                                      !- Minute 84
  0.187272727272727;                      !- Value Until Time 84

OS:Schedule:Rule,
  {d0ea58c8-bf7a-4c2f-9247-a03daecdc2df}, !- Handle
  Schedule Rule 37,                       !- Name
  {58b70eab-c204-49a7-8410-a5f17a302b94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d928bded-506e-44c0-91b6-1ef8e26465c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d928bded-506e-44c0-91b6-1ef8e26465c2}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Default|WntrDsn|SmrDsn|Sun|Sat Day 2, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.184545454545454,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.181818181818182,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.179090909090909,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.176363636363636,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.173636363636364,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.170909090909091,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.168181818181818,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.165454545454545,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.162727272727273,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.16,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.157272727272727,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.154545454545454,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.151818181818182,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.149090909090909,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.146363636363636,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.143636363636364,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.140909090909091,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.138181818181818,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.135454545454545,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.132727272727273,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.13,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.127272727272727,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.124545454545455,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.121818181818182,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.119090909090909,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.116363636363636,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.113636363636364,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.110909090909091,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.108181818181818,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.105454545454545,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.102727272727273,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1,                                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.117857142857143,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.135714285714286,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.153571428571429,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.171428571428571,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.189285714285714,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.207142857142857,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.225,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.242857142857143,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.260714285714286,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.278571428571429,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.296428571428571,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.314285714285714,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.332142857142857,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  12,                                     !- Hour 47
  30,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  30,                                     !- Minute 48
  0.35,                                   !- Value Until Time 48
  14,                                     !- Hour 49
  15,                                     !- Minute 49
  0.35,                                   !- Value Until Time 49
  15,                                     !- Hour 50
  30,                                     !- Minute 50
  0.25,                                   !- Value Until Time 50
  15,                                     !- Hour 51
  45,                                     !- Minute 51
  0.259090909090909,                      !- Value Until Time 51
  16,                                     !- Hour 52
  0,                                      !- Minute 52
  0.268181818181818,                      !- Value Until Time 52
  16,                                     !- Hour 53
  15,                                     !- Minute 53
  0.277272727272727,                      !- Value Until Time 53
  16,                                     !- Hour 54
  30,                                     !- Minute 54
  0.286363636363636,                      !- Value Until Time 54
  16,                                     !- Hour 55
  45,                                     !- Minute 55
  0.295454545454545,                      !- Value Until Time 55
  17,                                     !- Hour 56
  0,                                      !- Minute 56
  0.304545454545455,                      !- Value Until Time 56
  17,                                     !- Hour 57
  15,                                     !- Minute 57
  0.313636363636364,                      !- Value Until Time 57
  17,                                     !- Hour 58
  30,                                     !- Minute 58
  0.322727272727273,                      !- Value Until Time 58
  17,                                     !- Hour 59
  45,                                     !- Minute 59
  0.331818181818182,                      !- Value Until Time 59
  18,                                     !- Hour 60
  0,                                      !- Minute 60
  0.340909090909091,                      !- Value Until Time 60
  18,                                     !- Hour 61
  15,                                     !- Minute 61
  0.35,                                   !- Value Until Time 61
  18,                                     !- Hour 62
  30,                                     !- Minute 62
  0.247272727272727,                      !- Value Until Time 62
  18,                                     !- Hour 63
  45,                                     !- Minute 63
  0.244545454545455,                      !- Value Until Time 63
  19,                                     !- Hour 64
  0,                                      !- Minute 64
  0.241818181818182,                      !- Value Until Time 64
  19,                                     !- Hour 65
  15,                                     !- Minute 65
  0.239090909090909,                      !- Value Until Time 65
  19,                                     !- Hour 66
  30,                                     !- Minute 66
  0.236363636363636,                      !- Value Until Time 66
  19,                                     !- Hour 67
  45,                                     !- Minute 67
  0.233636363636364,                      !- Value Until Time 67
  20,                                     !- Hour 68
  0,                                      !- Minute 68
  0.230909090909091,                      !- Value Until Time 68
  20,                                     !- Hour 69
  15,                                     !- Minute 69
  0.228181818181818,                      !- Value Until Time 69
  20,                                     !- Hour 70
  30,                                     !- Minute 70
  0.225454545454545,                      !- Value Until Time 70
  20,                                     !- Hour 71
  45,                                     !- Minute 71
  0.222727272727273,                      !- Value Until Time 71
  21,                                     !- Hour 72
  0,                                      !- Minute 72
  0.22,                                   !- Value Until Time 72
  21,                                     !- Hour 73
  15,                                     !- Minute 73
  0.217272727272727,                      !- Value Until Time 73
  21,                                     !- Hour 74
  30,                                     !- Minute 74
  0.214545454545454,                      !- Value Until Time 74
  21,                                     !- Hour 75
  45,                                     !- Minute 75
  0.211818181818182,                      !- Value Until Time 75
  22,                                     !- Hour 76
  0,                                      !- Minute 76
  0.209090909090909,                      !- Value Until Time 76
  22,                                     !- Hour 77
  15,                                     !- Minute 77
  0.206363636363636,                      !- Value Until Time 77
  22,                                     !- Hour 78
  30,                                     !- Minute 78
  0.203636363636364,                      !- Value Until Time 78
  22,                                     !- Hour 79
  45,                                     !- Minute 79
  0.200909090909091,                      !- Value Until Time 79
  23,                                     !- Hour 80
  0,                                      !- Minute 80
  0.198181818181818,                      !- Value Until Time 80
  23,                                     !- Hour 81
  15,                                     !- Minute 81
  0.195454545454545,                      !- Value Until Time 81
  23,                                     !- Hour 82
  30,                                     !- Minute 82
  0.192727272727273,                      !- Value Until Time 82
  23,                                     !- Hour 83
  45,                                     !- Minute 83
  0.19,                                   !- Value Until Time 83
  24,                                     !- Hour 84
  0,                                      !- Minute 84
  0.187272727272727;                      !- Value Until Time 84

OS:AdditionalProperties,
  {4ab14fd4-997b-45b4-83d8-d035b538bc0c}, !- Handle
  {9cfdb789-ca31-402f-975a-e891c2256459}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.1 | hoo_start + 1.5 ~ 0.1 | hoo_start + 2.5 ~ 0.25 | hoo_start + 3.5 ~ 0.35 | hoo_start + 4.5 ~ 0.35 | mid - 3.5 ~ 0.25 | mid - 2.5 ~ 0.35 | mid - 1.5 ~ 0.35 | mid + 1.5 ~ 0.25 | mid + 4.5 ~ 0.35 | hoo_end - 1.5 ~ 0.25 | hoo_end ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cbedf588-ed57-4da2-bcad-50d0c52309ff}, !- Handle
  {d928bded-506e-44c0-91b6-1ef8e26465c2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.1 | hoo_start + 1.5 ~ 0.1 | hoo_start + 2.5 ~ 0.25 | hoo_start + 3.5 ~ 0.35 | hoo_start + 4.5 ~ 0.35 | mid - 3.5 ~ 0.25 | mid - 2.5 ~ 0.35 | mid - 1.5 ~ 0.35 | mid + 1.5 ~ 0.25 | mid + 4.5 ~ 0.35 | hoo_end - 1.5 ~ 0.25 | hoo_end ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3cb9a244-4d03-4292-aef8-190f75771171}, !- Handle
  {3b1123a4-2e50-411f-a58d-2bfafd1d87a1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.1 | hoo_start + 1.5 ~ 0.1 | hoo_start + 2.5 ~ 0.25 | hoo_start + 3.5 ~ 0.35 | hoo_start + 4.5 ~ 0.35 | mid - 3.5 ~ 0.25 | mid - 2.5 ~ 0.35 | mid - 1.5 ~ 0.35 | mid + 1.5 ~ 0.25 | mid + 4.5 ~ 0.35 | hoo_end - 1.5 ~ 0.25 | hoo_end ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {abf9a56d-c011-4396-9e8e-aef94b60262c}, !- Handle
  {27bd9481-5e91-47e0-8610-912a5f13ae10}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:Schedule:Rule,
  {581c1000-ecdd-49e7-aedb-3f090db0dc03}, !- Handle
  Schedule Rule 14,                       !- Name
  {27bd9481-5e91-47e0-8610-912a5f13ae10}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15920329-7ef8-468d-ac9d-79f428a31133}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {15920329-7ef8-468d-ac9d-79f428a31133}, !- Handle
  Hospital Kitchen Gas Default 1,         !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0548214285714286,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0571428571428572,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0594642857142857,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0617857142857143,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0641071428571429,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0664285714285714,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.06875,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0710714285714286,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0733928571428572,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0757142857142857,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0780357142857143,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0803571428571429,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0826785714285714,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.085,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0873214285714286,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0896428571428571,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0919642857142857,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0942857142857143,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0966071428571429,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0989285714285714,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.10125,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.103571428571429,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.105892857142857,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.108214285714286,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.110535714285714,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.112857142857143,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.115178571428571,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1175,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.119821428571429,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.122142857142857,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.124464285714286,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.126785714285714,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.129107142857143,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.131428571428571,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.13375,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.136071428571429,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.138392857142857,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.140714285714286,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.143035714285714,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.145357142857143,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.147678571428571,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.15,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.175,                                  !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.2,                                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.225,                                  !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.2125,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.175,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.1375,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.1,                                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.1375,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.175,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.2125,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.25,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.2375,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.225,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.2125,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.2,                                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1875,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.175,                                  !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1625,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.15,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.1625,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.175,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.1875,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2,                                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.183333333333333,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.166666666666667,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.15,                                   !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.18,                                   !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.16,                                   !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.14,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.12,                                   !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.1,                                    !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0875,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.075,                                  !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0625,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.05,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0425,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.035,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0275,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.02,                                   !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0223214285714286,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0246428571428571,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0269642857142857,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0292857142857143,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0316071428571429,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0339285714285714,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.03625,                                !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0385714285714286,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0408928571428572,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0432142857142857,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0455357142857143,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0478571428571429,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0501785714285714,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0525;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {4e3dde24-29bc-4763-badb-fb0df47929f4}, !- Handle
  {4234ff49-8a79-4fba-a2e1-22abe6941614}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.02 | hoo_start + 0.5 ~ 0.02 | hoo_start + 1.5 ~ 0.05 | hoo_start + 2.5 ~ 0.1 | hoo_start + 3.5 ~ 0.15 | hoo_start + 4.5 ~ 0.2 | mid - 3.5 ~ 0.15 | mid - 2.5 ~ 0.25 | mid - 0.5 ~ 0.25 | mid + 0.5 ~ 0.2 | mid + 1.5 ~ 0.15 | mid + 2.5 ~ 0.2 | mid + 3.5 ~ 0.3 | hoo_end - 4.0 ~ 0.3 | hoo_end - 2.0 ~ 0.2 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {840995d8-929d-4c30-9de1-1a695d2ba6c0}, !- Handle
  {15920329-7ef8-468d-ac9d-79f428a31133}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.02 | hoo_start + 0.5 ~ 0.02 | hoo_start + 1.5 ~ 0.05 | hoo_start + 2.5 ~ 0.1 | hoo_start + 3.5 ~ 0.15 | hoo_start + 4.5 ~ 0.2 | mid - 3.5 ~ 0.15 | mid - 2.5 ~ 0.25 | mid - 0.5 ~ 0.25 | mid + 0.5 ~ 0.2 | mid + 1.5 ~ 0.15 | mid + 2.5 ~ 0.2 | mid + 3.5 ~ 0.3 | hoo_end - 4.0 ~ 0.3 | hoo_end - 2.0 ~ 0.2 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7ece53f9-dbdc-4d5f-963b-dedee5bd7c3c}, !- Handle
  {2f9edc3d-c432-43d7-9121-43268477053e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.02 | hoo_start + 0.5 ~ 0.02 | hoo_start + 1.5 ~ 0.05 | hoo_start + 2.5 ~ 0.1 | hoo_start + 3.5 ~ 0.15 | hoo_start + 4.5 ~ 0.2 | mid - 3.5 ~ 0.15 | mid - 2.5 ~ 0.25 | mid - 0.5 ~ 0.25 | mid + 0.5 ~ 0.2 | mid + 1.5 ~ 0.15 | mid + 2.5 ~ 0.2 | mid + 3.5 ~ 0.3 | hoo_end - 4.0 ~ 0.3 | hoo_end - 2.0 ~ 0.2 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0459b020-b609-4bb2-9943-f47bab7b54ba}, !- Handle
  {ac32b317-972b-40d9-84f4-7d95507172dd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.5,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {1e65059e-2b62-43b3-8f75-024e14c6f489}, !- Handle
  Schedule Rule 38,                       !- Name
  {ac32b317-972b-40d9-84f4-7d95507172dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce31d09c-d51c-43c4-81d9-d53481a09fad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ce31d09c-d51c-43c4-81d9-d53481a09fad}, !- Handle
  Hospital Critical Light Default|WntrDsn|SmrDsn|Sun|Sat Day 1, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  15,                                     !- Minute 2
  0.525,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  30,                                     !- Minute 3
  0.55,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  45,                                     !- Minute 4
  0.575,                                  !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  15,                                     !- Minute 6
  0.625,                                  !- Value Until Time 6
  10,                                     !- Hour 7
  30,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  45,                                     !- Minute 8
  0.675,                                  !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  15,                                     !- Minute 10
  0.725,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  0.75,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  45,                                     !- Minute 12
  0.775,                                  !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  12,                                     !- Hour 14
  15,                                     !- Minute 14
  0.825,                                  !- Value Until Time 14
  12,                                     !- Hour 15
  30,                                     !- Minute 15
  0.85,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  45,                                     !- Minute 16
  0.875,                                  !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  15,                                     !- Minute 18
  0.886666666666667,                      !- Value Until Time 18
  13,                                     !- Hour 19
  30,                                     !- Minute 19
  0.873333333333333,                      !- Value Until Time 19
  13,                                     !- Hour 20
  45,                                     !- Minute 20
  0.86,                                   !- Value Until Time 20
  14,                                     !- Hour 21
  0,                                      !- Minute 21
  0.846666666666667,                      !- Value Until Time 21
  14,                                     !- Hour 22
  15,                                     !- Minute 22
  0.833333333333333,                      !- Value Until Time 22
  14,                                     !- Hour 23
  30,                                     !- Minute 23
  0.82,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  45,                                     !- Minute 24
  0.806666666666667,                      !- Value Until Time 24
  15,                                     !- Hour 25
  0,                                      !- Minute 25
  0.793333333333334,                      !- Value Until Time 25
  15,                                     !- Hour 26
  15,                                     !- Minute 26
  0.78,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  0.766666666666667,                      !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.753333333333334,                      !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.74,                                   !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.726666666666667,                      !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.713333333333333,                      !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.7,                                    !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.677777777777778,                      !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.655555555555556,                      !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0.633333333333333,                      !- Value Until Time 35
  17,                                     !- Hour 36
  45,                                     !- Minute 36
  0.611111111111111,                      !- Value Until Time 36
  18,                                     !- Hour 37
  0,                                      !- Minute 37
  0.588888888888889,                      !- Value Until Time 37
  18,                                     !- Hour 38
  15,                                     !- Minute 38
  0.566666666666667,                      !- Value Until Time 38
  18,                                     !- Hour 39
  30,                                     !- Minute 39
  0.544444444444444,                      !- Value Until Time 39
  18,                                     !- Hour 40
  45,                                     !- Minute 40
  0.522222222222222,                      !- Value Until Time 40
  19,                                     !- Hour 41
  0,                                      !- Minute 41
  0.5,                                    !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0.5;                                    !- Value Until Time 42

OS:Schedule:Rule,
  {fc9a49ea-352a-4e0f-8426-1b530d70a231}, !- Handle
  Schedule Rule 39,                       !- Name
  {ac32b317-972b-40d9-84f4-7d95507172dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c8ca0b3-6640-41f5-a836-56adf40313a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c8ca0b3-6640-41f5-a836-56adf40313a2}, !- Handle
  Hospital Critical Light Default|WntrDsn|SmrDsn|Sun|Sat Day 2, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  15,                                     !- Minute 2
  0.525,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  30,                                     !- Minute 3
  0.55,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  45,                                     !- Minute 4
  0.575,                                  !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  15,                                     !- Minute 6
  0.625,                                  !- Value Until Time 6
  10,                                     !- Hour 7
  30,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  45,                                     !- Minute 8
  0.675,                                  !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  15,                                     !- Minute 10
  0.725,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  0.75,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  45,                                     !- Minute 12
  0.775,                                  !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  12,                                     !- Hour 14
  15,                                     !- Minute 14
  0.825,                                  !- Value Until Time 14
  12,                                     !- Hour 15
  30,                                     !- Minute 15
  0.85,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  45,                                     !- Minute 16
  0.875,                                  !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  15,                                     !- Minute 18
  0.886666666666667,                      !- Value Until Time 18
  13,                                     !- Hour 19
  30,                                     !- Minute 19
  0.873333333333333,                      !- Value Until Time 19
  13,                                     !- Hour 20
  45,                                     !- Minute 20
  0.86,                                   !- Value Until Time 20
  14,                                     !- Hour 21
  0,                                      !- Minute 21
  0.846666666666667,                      !- Value Until Time 21
  14,                                     !- Hour 22
  15,                                     !- Minute 22
  0.833333333333333,                      !- Value Until Time 22
  14,                                     !- Hour 23
  30,                                     !- Minute 23
  0.82,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  45,                                     !- Minute 24
  0.806666666666667,                      !- Value Until Time 24
  15,                                     !- Hour 25
  0,                                      !- Minute 25
  0.793333333333334,                      !- Value Until Time 25
  15,                                     !- Hour 26
  15,                                     !- Minute 26
  0.78,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  0.766666666666667,                      !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.753333333333334,                      !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.74,                                   !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.726666666666667,                      !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.713333333333333,                      !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.7,                                    !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.677777777777778,                      !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.655555555555556,                      !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0.633333333333333,                      !- Value Until Time 35
  17,                                     !- Hour 36
  45,                                     !- Minute 36
  0.611111111111111,                      !- Value Until Time 36
  18,                                     !- Hour 37
  0,                                      !- Minute 37
  0.588888888888889,                      !- Value Until Time 37
  18,                                     !- Hour 38
  15,                                     !- Minute 38
  0.566666666666667,                      !- Value Until Time 38
  18,                                     !- Hour 39
  30,                                     !- Minute 39
  0.544444444444444,                      !- Value Until Time 39
  18,                                     !- Hour 40
  45,                                     !- Minute 40
  0.522222222222222,                      !- Value Until Time 40
  19,                                     !- Hour 41
  0,                                      !- Minute 41
  0.5,                                    !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0.5;                                    !- Value Until Time 42

OS:AdditionalProperties,
  {7b573f36-8563-493d-8a3e-15f5ceff348d}, !- Handle
  {8e764b87-b379-4b02-8fa4-67c1114ebb87}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.5 | hoo_start + 1.0 ~ 0.7 | hoo_start + 3.0 ~ 0.9 | mid + 3.0 ~ 0.9 | hoo_end - 2.0 ~ 0.7 | hoo_end - 1.0 ~ 0.7 | hoo_end + 1.0 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {905a5849-66c5-4783-8bff-ae1a9beda3de}, !- Handle
  {0c8ca0b3-6640-41f5-a836-56adf40313a2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.5 | hoo_start + 1.0 ~ 0.7 | hoo_start + 3.0 ~ 0.9 | mid + 3.0 ~ 0.9 | hoo_end - 2.0 ~ 0.7 | hoo_end - 1.0 ~ 0.7 | hoo_end + 1.0 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {500abc24-6e07-46c5-901e-d887269114aa}, !- Handle
  {ce31d09c-d51c-43c4-81d9-d53481a09fad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.5 | hoo_start + 1.0 ~ 0.7 | hoo_start + 3.0 ~ 0.9 | mid + 3.0 ~ 0.9 | hoo_end - 2.0 ~ 0.7 | hoo_end - 1.0 ~ 0.7 | hoo_end + 1.0 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9cc16816-9abe-4690-bddd-c4854eb2272f}, !- Handle
  {b7f2d8b5-d615-4153-be8f-2efb05df50b0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.5,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Rule,
  {a1d8cd8e-642e-4575-912f-0fc93f127599}, !- Handle
  Schedule Rule 10,                       !- Name
  {b7f2d8b5-d615-4153-be8f-2efb05df50b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {31f765c1-45b5-4b2f-8ea5-52895e120aa6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {31f765c1-45b5-4b2f-8ea5-52895e120aa6}, !- Handle
  Hospital Critical Equip Default|SmrDsn|Sun|Sat Day 1, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  15,                                     !- Minute 2
  0.53125,                                !- Value Until Time 2
  10,                                     !- Hour 3
  30,                                     !- Minute 3
  0.5625,                                 !- Value Until Time 3
  10,                                     !- Hour 4
  45,                                     !- Minute 4
  0.59375,                                !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.625,                                  !- Value Until Time 5
  11,                                     !- Hour 6
  15,                                     !- Minute 6
  0.65625,                                !- Value Until Time 6
  11,                                     !- Hour 7
  30,                                     !- Minute 7
  0.6875,                                 !- Value Until Time 7
  11,                                     !- Hour 8
  45,                                     !- Minute 8
  0.71875,                                !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.75,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  15,                                     !- Minute 10
  0.78125,                                !- Value Until Time 10
  12,                                     !- Hour 11
  30,                                     !- Minute 11
  0.8125,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  45,                                     !- Minute 12
  0.84375,                                !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.875,                                  !- Value Until Time 13
  13,                                     !- Hour 14
  15,                                     !- Minute 14
  0.90625,                                !- Value Until Time 14
  13,                                     !- Hour 15
  30,                                     !- Minute 15
  0.9375,                                 !- Value Until Time 15
  13,                                     !- Hour 16
  45,                                     !- Minute 16
  0.96875,                                !- Value Until Time 16
  14,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  17,                                     !- Hour 18
  45,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5;                                    !- Value Until Time 19

OS:Schedule:Rule,
  {1298e648-3e9f-4bf2-81b0-0a7b0e532bc1}, !- Handle
  Schedule Rule 40,                       !- Name
  {b7f2d8b5-d615-4153-be8f-2efb05df50b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20e532d8-afd3-4ece-ad9d-6086892f7f1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {20e532d8-afd3-4ece-ad9d-6086892f7f1b}, !- Handle
  Hospital Critical Equip Default|SmrDsn|Sun|Sat Day 2, !- Name
  {6bc0f8da-4df5-44ae-b26b-be340e3ee46b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  15,                                     !- Minute 2
  0.53125,                                !- Value Until Time 2
  10,                                     !- Hour 3
  30,                                     !- Minute 3
  0.5625,                                 !- Value Until Time 3
  10,                                     !- Hour 4
  45,                                     !- Minute 4
  0.59375,                                !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.625,                                  !- Value Until Time 5
  11,                                     !- Hour 6
  15,                                     !- Minute 6
  0.65625,                                !- Value Until Time 6
  11,                                     !- Hour 7
  30,                                     !- Minute 7
  0.6875,                                 !- Value Until Time 7
  11,                                     !- Hour 8
  45,                                     !- Minute 8
  0.71875,                                !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.75,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  15,                                     !- Minute 10
  0.78125,                                !- Value Until Time 10
  12,                                     !- Hour 11
  30,                                     !- Minute 11
  0.8125,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  45,                                     !- Minute 12
  0.84375,                                !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.875,                                  !- Value Until Time 13
  13,                                     !- Hour 14
  15,                                     !- Minute 14
  0.90625,                                !- Value Until Time 14
  13,                                     !- Hour 15
  30,                                     !- Minute 15
  0.9375,                                 !- Value Until Time 15
  13,                                     !- Hour 16
  45,                                     !- Minute 16
  0.96875,                                !- Value Until Time 16
  14,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  17,                                     !- Hour 18
  45,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5;                                    !- Value Until Time 19

OS:AdditionalProperties,
  {bddc5003-d25b-45d8-9707-21742718c95a}, !- Handle
  {c32d3e9e-0e15-4ded-9411-de07eead48cf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.5 | hoo_start + 4.0 ~ 1.0 | mid + 4.0 ~ 1.0 | hoo_end - 3.0 ~ 0.8 | hoo_end - 1.0 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a3d51772-cc2a-4fc5-a861-873fb74bd579}, !- Handle
  {20e532d8-afd3-4ece-ad9d-6086892f7f1b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.5 | hoo_start + 4.0 ~ 1.0 | mid + 4.0 ~ 1.0 | hoo_end - 3.0 ~ 0.8 | hoo_end - 1.0 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {231e1800-b33d-4918-ad5f-bb3c1d59d730}, !- Handle
  {31f765c1-45b5-4b2f-8ea5-52895e120aa6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.5 | hoo_start + 4.0 ~ 1.0 | mid + 4.0 ~ 1.0 | hoo_end - 3.0 ~ 0.8 | hoo_end - 1.0 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {932df1bc-814d-46f5-b5dc-d8910312e2ff}, !- Handle
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:Schedule:Rule,
  {0e5893fa-5664-4ae6-a28a-b4c65d1bb6b9}, !- Handle
  Schedule Rule 11,                       !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c095c16-1d3e-4cc1-bd2c-82b657248a3c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6c095c16-1d3e-4cc1-bd2c-82b657248a3c}, !- Handle
  Hospital Bldg HtgSetp Wknd Day 1,       !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {d07c4303-1c84-425f-93ab-b7a4162734e5}, !- Handle
  Schedule Rule 41,                       !- Name
  {fdaf5df2-576d-46d9-8d46-4354bdf80708}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07f82294-0614-435f-b009-3397603e7747}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {07f82294-0614-435f-b009-3397603e7747}, !- Handle
  Hospital Bldg HtgSetp Wknd Day 2,       !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3;                                   !- Value Until Time 2

OS:AdditionalProperties,
  {98209718-358c-4a44-868f-2ac98ae1d6c1}, !- Handle
  {9d66e6fd-1e9c-4ba5-bc85-d9e132e42e4e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {42a8a40c-f575-4385-b2c1-076bfc7ba697}, !- Handle
  {07f82294-0614-435f-b009-3397603e7747}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5d327518-f99d-4315-b1a2-5f65139f9573}, !- Handle
  {6c095c16-1d3e-4cc1-bd2c-82b657248a3c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6d1d4eb6-5934-415c-b29a-b07297e7e697}, !- Handle
  {7331e13a-593d-4d57-abc9-cdcf35d57175}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  22.199999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  25;                                     !- Feature Value 3

OS:Schedule:Rule,
  {ceff2610-235c-4e4f-a456-317fbeb2cfc9}, !- Handle
  Schedule Rule 29,                       !- Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dbe71948-8ddb-440b-9d39-4491790507ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {dbe71948-8ddb-440b-9d39-4491790507ce}, !- Handle
  Hospital Bldg ClgSetp Wknd Day 1,       !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  25;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {891fd5d4-8fa8-4210-8073-a9d5eeb859b8}, !- Handle
  Schedule Rule 42,                       !- Name
  {7331e13a-593d-4d57-abc9-cdcf35d57175}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35975b3f-56db-4c8e-9d1b-5f4eb2fce768}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {35975b3f-56db-4c8e-9d1b-5f4eb2fce768}, !- Handle
  Hospital Bldg ClgSetp Wknd Day 2,       !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  25;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {b6260948-e63a-4ea8-b9ad-2063f7f9d0e0}, !- Handle
  {16c4b8b3-772f-4df5-86cf-16fd326d3974}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3da0f61b-1177-41f0-aada-f265ba1ef968}, !- Handle
  {35975b3f-56db-4c8e-9d1b-5f4eb2fce768}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_clg,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {95cf8b5b-9486-463f-827b-2c0eec87babc}, !- Handle
  {dbe71948-8ddb-440b-9d39-4491790507ce}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_clg,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {94fa2fe8-6d2b-4a4d-862c-1b25548941ae}, !- Handle
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:Schedule:Rule,
  {522dda80-2021-4bb4-a414-9f897bc4cae0}, !- Handle
  Schedule Rule 30,                       !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f8f5eea1-f89c-4534-ab0c-76c4c76744f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f8f5eea1-f89c-4534-ab0c-76c4c76744f5}, !- Handle
  Hospital Critical HtgSetp Default 1,    !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {e213923c-6c5f-4192-80cc-a013f788577d}, !- Handle
  Schedule Rule 43,                       !- Name
  {70f0efce-315d-4320-8656-63beee14fae5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3ef13db-9e47-45a5-b8fc-1734bb193d7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d3ef13db-9e47-45a5-b8fc-1734bb193d7c}, !- Handle
  Hospital Critical HtgSetp Default 2,    !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1;                                   !- Value Until Time 2

OS:AdditionalProperties,
  {2061da68-5d23-46c1-9e6d-e4e18cef6ccc}, !- Handle
  {06a4564e-3069-48f8-ac96-f43aa654298a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d21af301-5937-490f-9b6b-f68f5b705384}, !- Handle
  {d3ef13db-9e47-45a5-b8fc-1734bb193d7c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {788775c1-cae9-4752-b5d1-9377507ca504}, !- Handle
  {f8f5eea1-f89c-4534-ab0c-76c4c76744f5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ce3a17c1-4eb4-41c6-bb9d-814d583b30be}, !- Handle
  {84da3159-e224-4e29-abe7-a8f58d4c9120}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  22.199999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  22.199999999999999;                     !- Feature Value 3

OS:Schedule:Rule,
  {0a7d8192-0572-47e9-a9c9-c5535ba1dbff}, !- Handle
  Schedule Rule 44,                       !- Name
  {84da3159-e224-4e29-abe7-a8f58d4c9120}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {488c4121-5580-40b7-8e51-e4fed3194a64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {488c4121-5580-40b7-8e51-e4fed3194a64}, !- Handle
  Hospital Critical ClgSetp Default 1,    !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {03f64610-358e-445f-bc65-50de9f7ef95b}, !- Handle
  Schedule Rule 45,                       !- Name
  {84da3159-e224-4e29-abe7-a8f58d4c9120}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5643702c-7e9c-4239-ad1e-90aeb88a6c0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5643702c-7e9c-4239-ad1e-90aeb88a6c0a}, !- Handle
  Hospital Critical ClgSetp Default 2,    !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2;                                   !- Value Until Time 2

OS:AdditionalProperties,
  {53329d9b-8856-415e-9c72-faf748ca2e2e}, !- Handle
  {47feb789-56e1-4796-b073-489b2b542fe4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c98186d9-dfed-4222-95e1-f22b2c942df8}, !- Handle
  {5643702c-7e9c-4239-ad1e-90aeb88a6c0a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {86843c1e-b6d1-4910-9383-27fa75869a13}, !- Handle
  {488c4121-5580-40b7-8e51-e4fed3194a64}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fcebb222-bbdb-4186-8257-db213c8dc7e6}, !- Handle
  {e7fbffb0-fda1-4f53-91ee-95ce288bf3bf}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Rule,
  {1790e802-083f-49a4-8e93-58f2cf8bc7d4}, !- Handle
  Schedule Rule 46,                       !- Name
  {e7fbffb0-fda1-4f53-91ee-95ce288bf3bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ccec2451-ff83-4dde-928e-e2e78e960eae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ccec2451-ff83-4dde-928e-e2e78e960eae}, !- Handle
  Hospital Kitchen Exhaust Wknd Day 1,    !- Name
  {45aeb74d-16cb-45b3-a737-3e03bb958a20}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e4d7c81-75da-4433-bc59-609d56b94acd}, !- Handle
  Schedule Rule 47,                       !- Name
  {e7fbffb0-fda1-4f53-91ee-95ce288bf3bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c8bf1c1a-ae51-4e48-85d6-b68b61246a8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c8bf1c1a-ae51-4e48-85d6-b68b61246a8b}, !- Handle
  Hospital Kitchen Exhaust Wknd Day 2,    !- Name
  {45aeb74d-16cb-45b3-a737-3e03bb958a20}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b5a28330-5b95-4234-8cc4-7a8168578230}, !- Handle
  {158c1b27-3dc2-4d46-8982-4231fe98e9f4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {138fe544-11f4-4feb-97c3-8873870b4a0c}, !- Handle
  {c8bf1c1a-ae51-4e48-85d6-b68b61246a8b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8e73dc47-cffd-45a2-aa8e-48fb2e00c062}, !- Handle
  {ccec2451-ff83-4dde-928e-e2e78e960eae}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d8b503c2-6656-4865-973f-bd9e03fd1ad6}, !- Handle
  {85c94109-f5bb-4294-b4a5-32341c8f88ab}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.44579999999999997;                    !- Feature Value 3

OS:Schedule:Rule,
  {269f5a59-a48a-481e-9469-6a7a9f2a47ce}, !- Handle
  Schedule Rule 24,                       !- Name
  {85c94109-f5bb-4294-b4a5-32341c8f88ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6bbfd895-8b58-4b88-93f7-69469f1851c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6bbfd895-8b58-4b88-93f7-69469f1851c3}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default 1, !- Name
  {709ee360-1f41-4044-bb11-3ddd19e25b49}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:Schedule:Rule,
  {1fe231c4-6a7b-4111-abed-c44d7aeccbfb}, !- Handle
  Schedule Rule 48,                       !- Name
  {85c94109-f5bb-4294-b4a5-32341c8f88ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a9c6c39-0790-4b41-8f1b-5c3820dc6c0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6a9c6c39-0790-4b41-8f1b-5c3820dc6c0e}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default 2, !- Name
  {709ee360-1f41-4044-bb11-3ddd19e25b49}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:AdditionalProperties,
  {e3a2a3d6-bb7b-4bb4-9b2d-43fe92ee4964}, !- Handle
  {25ed0892-9380-4636-87b4-d08be586db18}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c122d1bd-d15b-4cda-9384-e4b6d0c2e3f5}, !- Handle
