  {6a9c6c39-0790-4b41-8f1b-5c3820dc6c0e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2992bfb2-ca1a-409f-9ac9-fcf1f743ca11}, !- Handle
  {6bbfd895-8b58-4b88-93f7-69469f1851c3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d688ecaa-3203-4952-bece-9da772208253}, !- Handle
  {f8a45e1a-463d-45ba-8f2e-266f9d1692c1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:Schedule:Rule,
  {6bc4dcb4-a5d2-44f4-92fa-680bd73ae05c}, !- Handle
  Schedule Rule 49,                       !- Name
  {f8a45e1a-463d-45ba-8f2e-266f9d1692c1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17421fb9-70f8-4456-a471-525593f9313b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {17421fb9-70f8-4456-a471-525593f9313b}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bfcc2a12-f3b6-42de-8931-d54ddc174cc4}, !- Handle
  Schedule Rule 50,                       !- Name
  {f8a45e1a-463d-45ba-8f2e-266f9d1692c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3631241b-3b3d-4156-823a-95ff63eef8d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3631241b-3b3d-4156-823a-95ff63eef8d2}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {447770b5-3588-4243-b2fa-93eb4434a324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {934d3512-639f-41c3-ab70-fe3785a696e0}, !- Handle
  {612a5f8c-8124-48c8-8b3a-14fbcd6b4a63}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {07d48f5a-512e-4e30-a4f4-57e7bf3ba3a8}, !- Handle
  {3631241b-3b3d-4156-823a-95ff63eef8d2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3c50cbee-8f4b-45a4-b6a6-ee94b8acf4a3}, !- Handle
  {17421fb9-70f8-4456-a471-525593f9313b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1be9d6b8-3978-4884-a9a6-45723c6264d2}, !- Handle
  {c35b4b1e-d753-4c42-a8ea-60f2f786a0c8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.29999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.81999999999999995;                    !- Feature Value 3

OS:Schedule:Rule,
  {efcd420c-aceb-47a3-8105-143787b597c8}, !- Handle
  Schedule Rule 51,                       !- Name
  {c35b4b1e-d753-4c42-a8ea-60f2f786a0c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e0a516a3-7f6e-4435-a3c6-ef231cebe882}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {e0a516a3-7f6e-4435-a3c6-ef231cebe882}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Default 1,   !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.375,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.425,                                  !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.475,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.525,                                  !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.575,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  16,                                     !- Hour 14
  30,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  16,                                     !- Hour 15
  45,                                     !- Minute 15
  0.575,                                  !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  15,                                     !- Minute 17
  0.525,                                  !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.45,                                   !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.35,                                   !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.3,                                    !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.3;                                    !- Value Until Time 23

OS:AdditionalProperties,
  {26af0d64-b3fe-4ec2-b385-5611e6f290c8}, !- Handle
  {c87ad90a-cd8d-4705-b3a6-a08c6d3edaf3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.3 | 7.5 ~ 0.5 | 8.5 ~ 0.58 | 9.5 ~ 0.66 | 10.5 ~ 0.78 | 11.5 ~ 0.82 | 12.5 ~ 0.71 | 13.5 ~ 0.82 | 14.5 ~ 0.78 | 15.5 ~ 0.74 | 16.5 ~ 0.63 | 17.5 ~ 0.41 | 18.5 ~ 0.35 | 19.5 ~ 0.35 | 22.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {db02641d-7b9f-4788-95fc-47152faab8a2}, !- Handle
  {e0a516a3-7f6e-4435-a3c6-ef231cebe882}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.5 ~ 0.3 | 8.5 ~ 0.4 | 9.5 ~ 0.5 | 10.5 ~ 0.6 | 16.5 ~ 0.6 | 17.5 ~ 0.5 | 18.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b3278883-626b-4fa3-a520-9ee1cc900d9f}, !- Handle
  {af6fa9e0-7a1b-414d-a626-6a0312ca742e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.5 ~ 0.3 | 8.5 ~ 0.4 | 9.5 ~ 0.5 | 10.5 ~ 0.6 | 16.5 ~ 0.6 | 17.5 ~ 0.5 | 18.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8edbb704-a9bb-4c64-8207-ef242c283f6c}, !- Handle
  {3595e5f6-e25e-48b2-8fc9-83a159afe1b0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.81999999999999995;                    !- Feature Value 3

OS:Schedule:Rule,
  {65dce73e-39a4-4eb8-a656-537f0f7f7b07}, !- Handle
  Schedule Rule 26,                       !- Name
  {3595e5f6-e25e-48b2-8fc9-83a159afe1b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7cc1b460-fc09-41bc-9225-d464fdf1af50}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {7cc1b460-fc09-41bc-9225-d464fdf1af50}, !- Handle
  Hospital BLDG_SWH_SCH Default 1,        !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e7cf8668-42ba-4f42-a3fa-3d834bc31c19}, !- Handle
  {2915d07b-202d-422e-82ab-5a15ac38fa97}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.0 | 7.5 ~ 0.17 | 8.5 ~ 0.58 | 9.5 ~ 0.66 | 10.5 ~ 0.78 | 11.5 ~ 0.82 | 12.5 ~ 0.71 | 13.5 ~ 0.82 | 14.5 ~ 0.78 | 15.5 ~ 0.74 | 16.5 ~ 0.63 | 17.5 ~ 0.41 | 18.5 ~ 0.18 | 20.5 ~ 0.18 | 21.5 ~ 0.1 | 22.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8032aba3-d1c6-475d-974e-c19ecfa9c3e0}, !- Handle
  {7cc1b460-fc09-41bc-9225-d464fdf1af50}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  8.0 ~ val_flr ~ 0.01 | 16.0 ~ 0.01 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bc62ef51-7102-4c8e-bea8-38c3a2aefe30}, !- Handle
  {f6ae0e25-5c8d-459f-a35e-2f96a462c86c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.0 | 7.5 ~ 0.01 | 8.5 ~ 0.2 | 9.5 ~ 0.28 | 10.5 ~ 0.3 | 11.0 ~ 0.3 | 13.0 ~ 0.24 | 15.0 ~ 0.23 | 16.0 ~ 0.23 | 18.0 ~ 0.1 | 20.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {069a6abd-588e-4ee7-a5db-b16fc90bcc9b}, !- Handle
  12 Zone VAV Occ Sch,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4cce489f-0724-4e64-bff2-22a1f98c4eb9}, !- Default Day Schedule Name
  {e8d0272c-5b06-4682-b21e-6e899a40fc73}, !- Summer Design Day Schedule Name
  {bf72b722-cf8b-4ef5-b24e-b0b78aa68c91}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4cce489f-0724-4e64-bff2-22a1f98c4eb9}, !- Handle
  12 Zone VAV Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {69f2e859-32d9-446d-8c12-28a40293cd6e}, !- Handle
  {069a6abd-588e-4ee7-a5db-b16fc90bcc9b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  120.07016200648042,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-04-26 06:03:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-04-26 06:03:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bf72b722-cf8b-4ef5-b24e-b0b78aa68c91}, !- Handle
  12 Zone VAV Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8d0272c-5b06-4682-b21e-6e899a40fc73}, !- Handle
  12 Zone VAV Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef367542-31ab-47ac-97b2-e0c2d476a6e5}, !- Handle
  Schedule Rule 27,                       !- Name
  {069a6abd-588e-4ee7-a5db-b16fc90bcc9b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {093f0dbc-0934-41b8-9892-01fc248f71a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {093f0dbc-0934-41b8-9892-01fc248f71a9}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a360aaca-b2a7-477b-b629-a41578c15776}, !- Handle
  Schedule Rule 52,                       !- Name
  {069a6abd-588e-4ee7-a5db-b16fc90bcc9b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc34c2f6-d830-4c87-8ed8-f751185dede3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dc34c2f6-d830-4c87-8ed8-f751185dede3}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2c042034-3037-4a45-bccd-dd6e606e65e4}, !- Handle
  54 Zone VAV Occ Sch,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1bdcdc29-5292-4985-9903-05ba19c1416d}, !- Default Day Schedule Name
  {2eb9feb9-249c-470a-a89d-ff34d5dcfa5f}, !- Summer Design Day Schedule Name
  {10e1d764-8b11-465a-9d8b-0d2c550cd986}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1bdcdc29-5292-4985-9903-05ba19c1416d}, !- Handle
  54 Zone VAV Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5525fe4d-86d1-43ff-a376-2113dfd9e9d3}, !- Handle
  {2c042034-3037-4a45-bccd-dd6e606e65e4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  223.36452178087171,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  54,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-04-26 06:03:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-04-26 06:03:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {10e1d764-8b11-465a-9d8b-0d2c550cd986}, !- Handle
  54 Zone VAV Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2eb9feb9-249c-470a-a89d-ff34d5dcfa5f}, !- Handle
  54 Zone VAV Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {deaed5d9-8ca9-411c-b0ee-e4fec50a9e64}, !- Handle
  Schedule Rule 53,                       !- Name
  {2c042034-3037-4a45-bccd-dd6e606e65e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fba21ffe-c339-42f0-9b80-ad7178e7d3a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fba21ffe-c339-42f0-9b80-ad7178e7d3a4}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aaf9fddc-ed24-48b4-8dc4-5a37666a1125}, !- Handle
  Schedule Rule 54,                       !- Name
  {2c042034-3037-4a45-bccd-dd6e606e65e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {01aa9e81-1354-447f-94fb-a6d7cc4e67a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {01aa9e81-1354-447f-94fb-a6d7cc4e67a6}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {c45b3bd8-66a4-40bc-a08a-5c69b069af2e}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {f3165a4a-bbd3-4581-8c70-0b186b8b6f98}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {e1e0d9be-8cd2-4671-8215-778d93d78c9d}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c6b9a554-74b6-4063-a468-774b042837ac}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {16285840-ecfa-446a-b4ca-c2d3e80de696}, !- Handle
  {8d85d18f-05d2-4ffb-ba1a-858abb471325}; !- Object Name

OS:OutputControl:ReportingTolerances,
  {37bfc25d-db1d-4307-8a8c-061d89165811}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {79059e4f-25f4-45d1-9151-42fc98d2fab8}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {65b2589f-a982-4dd0-a743-5177ddb2eee8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65b2589f-a982-4dd0-a743-5177ddb2eee8}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {cc6098a3-d9e7-43b2-a159-ff6e9149da19}, !- Handle
  {d6c3112b-bdae-43a6-ba06-98534c8b2b41}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_corridor,                    !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_corridor;                    !- Feature Value 2

OS:AdditionalProperties,
  {9d78e60f-3726-4298-bc8c-366a76c9600a}, !- Handle
  {e2812b21-6b22-4658-be0a-0b68819f7961}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  nurse_station,                          !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_nurse_station;               !- Feature Value 2

OS:AdditionalProperties,
  {783b05e8-325d-43d8-a21d-1775f29ae850}, !- Handle
  {d8c515d0-f6cb-461f-9c71-96eb4a9e79e1}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:AdditionalProperties,
  {789953a0-ec53-477b-803e-0b80439a0497}, !- Handle
  {bfefd1ec-642a-4d9e-943d-a141f9c3ed9b}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  nurse_station,                          !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_nurse_station;               !- Feature Value 2

OS:AdditionalProperties,
  {73ed9ef4-6ad8-4e7f-a4fc-0a556eca620b}, !- Handle
  {28c36c77-dbdc-4c6f-bb75-82c417c6cf6e}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:AdditionalProperties,
  {58e91aee-806c-4893-b334-cfd4844371c2}, !- Handle
  {b0990570-1d4c-4a04-b869-4a1c65245b6c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  physical_therapy,                       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_physical_therapy;            !- Feature Value 2

OS:AdditionalProperties,
  {a3e7793c-5c81-4ff9-a6be-1847ba846694}, !- Handle
  {9d22b230-3f5e-4a05-9b75-3cdef4c8aa91}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  emergency_room,                         !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_emergency_room;              !- Feature Value 2

OS:AdditionalProperties,
  {a277f9db-5c6d-42ee-b662-4b8872931f88}, !- Handle
  {1777f9be-4bca-49e9-b94f-f270a22ddb26}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_room,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {888d9bc4-17aa-4d0f-b16e-1ad6916e2dab}, !- Handle
  {612013b2-f4f1-4d7b-a800-1aed32082b69}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_room,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {92c3698e-cec8-4901-adc5-0ec6ece51c25}, !- Handle
  {b75a9e65-42be-4502-b6a3-39efb3eca35d}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  emergency_room,                         !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_emergency_room;              !- Feature Value 2

OS:AdditionalProperties,
  {04df7e54-9774-4ccc-8639-c421ba79602e}, !- Handle
  {ec066a8b-3157-4e49-a19d-5538100a8671}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  imaging,                                !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_imaging;                     !- Feature Value 2

OS:AdditionalProperties,
  {9c086b69-2f98-4be6-b6ab-f933b6bdd0c8}, !- Handle
  {18540fff-41a3-4406-ae69-d660cf854858}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  emergency_room,                         !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_emergency_room;              !- Feature Value 2

OS:AdditionalProperties,
  {80acb009-b82e-49a4-aae7-95db42b1ce28}, !- Handle
  {03ee28d8-c156-4f07-986e-89267df138ed}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  laboratory,                             !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  laboratory_medical_industrial_research; !- Feature Value 2

OS:AdditionalProperties,
  {a7f258de-eaee-41b8-83ff-8ccaa93f2f51}, !- Handle
  {dd937476-54db-4794-a37e-e9058a746538}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_all_other,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_all_other;                 !- Feature Value 2

OS:AdditionalProperties,
  {4bb047a6-449e-4f09-a4a3-209015e03be9}, !- Handle
  {ba8bdcef-c872-4bcd-b02e-6228f6bfa5d0}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:AdditionalProperties,
  {bf3c738f-de71-4a10-b6a4-4a683c03e61a}, !- Handle
  {d9fd4d30-7933-4546-bf7f-5661bb2e1cf0}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  operating_room,                         !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_operating_room;              !- Feature Value 2

OS:AdditionalProperties,
  {a10d409a-9a12-4d79-b9b2-dd9d71083604}, !- Handle
  {adc39a22-34c2-4110-812c-5a085d8c8ef4}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  recovery,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_recovery;                    !- Feature Value 2

OS:AdditionalProperties,
  {a45edadb-ab34-4417-b6b7-bcd7f9a64f4e}, !- Handle
  {8061e014-fc10-4455-9204-199e4eee2d9e}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  nurse_station,                          !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_nurse_station;               !- Feature Value 2

OS:Lights:Definition,
  {099cf9f9-f3ef-4e93-b520-8f67a1321d14}, !- Handle
  Hospital Corridor - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88159469859493,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {997f77ea-7d53-499e-aece-6febb120d772}, !- Handle
  {099cf9f9-f3ef-4e93-b520-8f67a1321d14}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {bd020fdc-62db-41c0-8163-c496a73204b8}, !- Handle
  Hospital Corridor - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {099cf9f9-f3ef-4e93-b520-8f67a1321d14}, !- Lights Definition Name
  {d6c3112b-bdae-43a6-ba06-98534c8b2b41}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cce4fb8c-70fe-4b7e-b116-d32f6bfa7b6f}, !- Handle
  Hospital Corridor - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.750811760201693,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c075a8a6-e03a-4ea4-9186-b47427256a4e}, !- Handle
  {cce4fb8c-70fe-4b7e-b116-d32f6bfa7b6f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {692d2c14-6b25-4d38-ba7b-fbe61ce3636c}, !- Handle
  Hospital Corridor - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {cce4fb8c-70fe-4b7e-b116-d32f6bfa7b6f}, !- Lights Definition Name
  {d6c3112b-bdae-43a6-ba06-98534c8b2b41}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d066bca6-1437-48a5-9015-13f666f85cdd}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.15206363239533,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cb1733a8-a1ec-4d4a-a1f3-8884c3af7fd7}, !- Handle
  {d066bca6-1437-48a5-9015-13f666f85cdd}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {e8938aaa-12a2-4957-84ac-62b4ecc86679}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {d066bca6-1437-48a5-9015-13f666f85cdd}, !- Lights Definition Name
  {e2812b21-6b22-4658-be0a-0b68819f7961}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3b8ab283-8dd4-4b12-bd2b-3388e3f13dd8}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.16653216338726,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {66ca3ad9-9a60-472c-8a0e-636e923a1eaa}, !- Handle
  {3b8ab283-8dd4-4b12-bd2b-3388e3f13dd8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {5d1f2abe-c2a2-436e-b5a7-75cd1370c461}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {3b8ab283-8dd4-4b12-bd2b-3388e3f13dd8}, !- Lights Definition Name
  {e2812b21-6b22-4658-be0a-0b68819f7961}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e4be18e8-01dc-47b5-ab58-03aee17b3780}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.56431516069184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8892abed-8a6b-40d5-be7a-82efde3f79c7}, !- Handle
  {e4be18e8-01dc-47b5-ab58-03aee17b3780}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {b4818e68-aad4-49cf-a398-59e2f8f5b634}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {e4be18e8-01dc-47b5-ab58-03aee17b3780}, !- Lights Definition Name
  {d8c515d0-f6cb-461f-9c71-96eb4a9e79e1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1e45c922-c664-432d-952a-4821db4f2421}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.169062631783246,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {58ac9fd2-23b3-4d59-b078-45a4a19171e5}, !- Handle
  {1e45c922-c664-432d-952a-4821db4f2421}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {89eac3e9-e699-4d65-b4ee-1d89f65623e8}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {1e45c922-c664-432d-952a-4821db4f2421}, !- Lights Definition Name
  {d8c515d0-f6cb-461f-9c71-96eb4a9e79e1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4aed549f-a088-4fe2-a6d4-0f686852b95a}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.477527785895403,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7ebae5e5-afc0-45a5-bf80-36ca155de0f4}, !- Handle
  {4aed549f-a088-4fe2-a6d4-0f686852b95a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {475fc4ed-8150-4ac8-aa26-ca587091cd75}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {4aed549f-a088-4fe2-a6d4-0f686852b95a}, !- Lights Definition Name
  {d8c515d0-f6cb-461f-9c71-96eb4a9e79e1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cea278d1-6e17-4b72-9c79-05f46c6c0861}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.15206363239533,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5662234b-8dee-4347-ad95-63817a3c2d65}, !- Handle
  {cea278d1-6e17-4b72-9c79-05f46c6c0861}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {31489c0b-32d8-4b6e-b443-1f579eeebaf9}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {cea278d1-6e17-4b72-9c79-05f46c6c0861}, !- Lights Definition Name
  {bfefd1ec-642a-4d9e-943d-a141f9c3ed9b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6fcfce67-fd3c-4380-8e85-ec7f8baba3d5}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.16653216338726,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {60b08a98-747a-4d91-9990-77ce2688107f}, !- Handle
  {6fcfce67-fd3c-4380-8e85-ec7f8baba3d5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {2de1b82d-fe3d-42d8-a7ce-f6ce0f629342}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {6fcfce67-fd3c-4380-8e85-ec7f8baba3d5}, !- Lights Definition Name
  {bfefd1ec-642a-4d9e-943d-a141f9c3ed9b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3173c1ca-76bf-4dc3-b84d-dde7b1a57d06}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.82683398572109,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0b3d3acc-fa74-4415-ad80-30905d3c7740}, !- Handle
  {3173c1ca-76bf-4dc3-b84d-dde7b1a57d06}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {f3f4e0d7-eb20-4ee7-a505-b81424ab5ebe}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {3173c1ca-76bf-4dc3-b84d-dde7b1a57d06}, !- Lights Definition Name
  {28c36c77-dbdc-4c6f-bb75-82c417c6cf6e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {98375131-e24b-488e-8bf4-bcf88a627e6a}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.44838444413356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a386c298-85eb-47fc-a5c3-483ec8b3a7c9}, !- Handle
  {98375131-e24b-488e-8bf4-bcf88a627e6a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {cb003e78-913b-4197-9358-2ebe375d2c4a}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {98375131-e24b-488e-8bf4-bcf88a627e6a}, !- Lights Definition Name
  {28c36c77-dbdc-4c6f-bb75-82c417c6cf6e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9b43ac1c-b1f4-40a4-bc67-12334a691e72}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.53608484319378,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2c91c35d-bd09-4a7d-a8ce-8d51978c07b1}, !- Handle
  {9b43ac1c-b1f4-40a4-bc67-12334a691e72}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {9f65f2bb-d6dd-46b1-8fd7-88b16aeabf4d}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {9b43ac1c-b1f4-40a4-bc67-12334a691e72}, !- Lights Definition Name
  {b0990570-1d4c-4a04-b869-4a1c65245b6c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ae9495bf-ece0-4f96-8474-97298de31fa7}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.52901390907257,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b1864455-0c89-43ca-b679-8c632fdfa145}, !- Handle
  {ae9495bf-ece0-4f96-8474-97298de31fa7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {64eec723-2929-4f41-8874-a92aedcdb0fd}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {ae9495bf-ece0-4f96-8474-97298de31fa7}, !- Lights Definition Name
  {b0990570-1d4c-4a04-b869-4a1c65245b6c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e3bdd6ae-ca87-43b6-855a-8c14c892ab3a}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.84261512858001,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b5b8c776-ce5e-4b9d-a461-3dde3ba25136}, !- Handle
  {e3bdd6ae-ca87-43b6-855a-8c14c892ab3a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {56ab43d0-c52d-4219-9e7a-48f7423f6c43}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {e3bdd6ae-ca87-43b6-855a-8c14c892ab3a}, !- Lights Definition Name
  {9d22b230-3f5e-4a05-9b75-3cdef4c8aa91}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2006fd23-a618-4da7-b36f-265813834733}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.00226132571779616,                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e65797b1-870f-4a2b-9d44-3e3e26e0a50d}, !- Handle
  {2006fd23-a618-4da7-b36f-265813834733}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {3b3eb11a-072d-4e4a-87a3-c221a72a8a78}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {2006fd23-a618-4da7-b36f-265813834733}, !- Lights Definition Name
  {9d22b230-3f5e-4a05-9b75-3cdef4c8aa91}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7bd55337-162d-49ca-8e98-aa87d0b65a83}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.91698787192252,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {23aee7aa-991f-4ce8-b700-9bf338bd3451}, !- Handle
  {7bd55337-162d-49ca-8e98-aa87d0b65a83}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {fa11c4ee-7d82-4270-8712-dd4b4f711014}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {7bd55337-162d-49ca-8e98-aa87d0b65a83}, !- Lights Definition Name
  {1777f9be-4bca-49e9-b94f-f270a22ddb26}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {49a1ea63-8768-4d49-9b4b-04d064fa08be}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.6241974252656,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {77ef200a-0ce2-440e-92d9-80d1d9ac8d29}, !- Handle
  {49a1ea63-8768-4d49-9b4b-04d064fa08be}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {b083c041-9fee-4161-a6b0-1d421088b6f3}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {49a1ea63-8768-4d49-9b4b-04d064fa08be}, !- Lights Definition Name
  {1777f9be-4bca-49e9-b94f-f270a22ddb26}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3f4a0d21-350c-46a9-b778-cb74f3a2b21e}, !- Handle
  Hospital ICU_PatRm - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.91698787192252,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d0fcba30-eaf8-4dad-8703-5fd6c204fad4}, !- Handle
  {3f4a0d21-350c-46a9-b778-cb74f3a2b21e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {3230b6a9-f29f-4fc7-94a8-94f70f6496a0}, !- Handle
  Hospital ICU_PatRm - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {3f4a0d21-350c-46a9-b778-cb74f3a2b21e}, !- Lights Definition Name
  {612013b2-f4f1-4d7b-a800-1aed32082b69}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {236c090d-a9d9-4d03-ba01-95db61d5262f}, !- Handle
  Hospital ICU_PatRm - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.6241974252656,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2aa825c5-0b53-43c1-aa08-b231c5a4263e}, !- Handle
  {236c090d-a9d9-4d03-ba01-95db61d5262f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {be10bd99-8f57-4ac6-8d31-429656d75ce3}, !- Handle
  Hospital ICU_PatRm - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {236c090d-a9d9-4d03-ba01-95db61d5262f}, !- Lights Definition Name
  {612013b2-f4f1-4d7b-a800-1aed32082b69}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f887c6f8-6001-4cc5-a63a-5d6e7e9d805d}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.84261512858001,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {584115ed-4baf-4e93-b8e8-246e03ad7849}, !- Handle
  {f887c6f8-6001-4cc5-a63a-5d6e7e9d805d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {13a662df-ac6f-4fa9-8b45-106e6d320659}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {f887c6f8-6001-4cc5-a63a-5d6e7e9d805d}, !- Lights Definition Name
  {b75a9e65-42be-4502-b6a3-39efb3eca35d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b5a7e462-bbb9-4256-a98d-31c94721b4d1}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.00226132571779616,                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3ebf84f3-eb24-49e4-97eb-e9253bebac2d}, !- Handle
  {b5a7e462-bbb9-4256-a98d-31c94721b4d1}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {09266f76-8e7f-4af2-b6c6-30f932b5ef1c}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {b5a7e462-bbb9-4256-a98d-31c94721b4d1}, !- Lights Definition Name
  {b75a9e65-42be-4502-b6a3-39efb3eca35d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8cb20ccb-8d7d-47df-acc5-0c9e9810a64a}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.138036390394,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9d7e421e-901d-4e85-8181-544cba29362d}, !- Handle
  {8cb20ccb-8d7d-47df-acc5-0c9e9810a64a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {06c3b993-0361-403a-8a4f-a58ff34f90a3}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {8cb20ccb-8d7d-47df-acc5-0c9e9810a64a}, !- Lights Definition Name
  {ec066a8b-3157-4e49-a19d-5538100a8671}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {10596c72-9a1c-4992-8a50-af3366612e70}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.84261512858001,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5633e398-f64f-4ddd-bfd2-6042c94e8edb}, !- Handle
  {10596c72-9a1c-4992-8a50-af3366612e70}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {5e090377-3d3e-434d-aa36-def86730de17}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {10596c72-9a1c-4992-8a50-af3366612e70}, !- Lights Definition Name
  {18540fff-41a3-4406-ae69-d660cf854858}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {43b24a68-554c-4205-a509-23ea7e5bed55}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.00226132571779616,                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d7d9b222-2b43-4c09-97be-417a8fe14a7c}, !- Handle
  {43b24a68-554c-4205-a509-23ea7e5bed55}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {af8e0bc3-5652-4310-a1a0-fa3cdfb75dc9}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {43b24a68-554c-4205-a509-23ea7e5bed55}, !- Lights Definition Name
  {18540fff-41a3-4406-ae69-d660cf854858}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5b14bd45-56d7-4808-aebe-fb49fb275c0a}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.86291509701298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {89f2b1e4-9f8e-4d48-b6b1-36d197367be0}, !- Handle
  {5b14bd45-56d7-4808-aebe-fb49fb275c0a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {d62f6960-27f3-4f8c-ac93-135efd4dfaf6}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {5b14bd45-56d7-4808-aebe-fb49fb275c0a}, !- Lights Definition Name
  {03ee28d8-c156-4f07-986e-89267df138ed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6587092e-74ca-4699-9408-b8c205820183}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.51289008879983,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6656f266-265b-4e1f-8f51-91a41b591144}, !- Handle
  {6587092e-74ca-4699-9408-b8c205820183}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {6fa91d97-acf5-4714-a00d-5df7a8dedd33}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {6587092e-74ca-4699-9408-b8c205820183}, !- Lights Definition Name
  {03ee28d8-c156-4f07-986e-89267df138ed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f7093786-01aa-4632-a893-6dc83641f729}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.85541971006344,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0c5deb7d-9bd9-481b-99c2-660ed4af69f9}, !- Handle
  {f7093786-01aa-4632-a893-6dc83641f729}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {2b82ec87-61bb-422e-bf92-1cfea0d23154}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {f7093786-01aa-4632-a893-6dc83641f729}, !- Lights Definition Name
  {dd937476-54db-4794-a37e-e9058a746538}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ec7c3a93-30ee-4469-bed4-dfcf562edff8}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.159341531013405,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6f22afc8-9d5c-4a65-b091-f019e68c3775}, !- Handle
  {ec7c3a93-30ee-4469-bed4-dfcf562edff8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {084a183f-47a1-4fc5-9dba-ff6f939b63c1}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {ec7c3a93-30ee-4469-bed4-dfcf562edff8}, !- Lights Definition Name
  {dd937476-54db-4794-a37e-e9058a746538}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e98b5e88-418d-46fc-83b2-516c73e3d51c}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.650703525508134,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4b78b8a3-2485-400d-b4b9-cab7e5e56a0a}, !- Handle
  {e98b5e88-418d-46fc-83b2-516c73e3d51c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {adc1e32c-60ed-40b6-a410-b89917bd6db5}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {e98b5e88-418d-46fc-83b2-516c73e3d51c}, !- Lights Definition Name
  {dd937476-54db-4794-a37e-e9058a746538}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8c7fac0e-e6f3-46fa-900a-257dfc44739e}, !- Handle
  Hospital Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.47105043575408,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {796915e4-f3ea-4a0c-9795-ae088891adba}, !- Handle
  {8c7fac0e-e6f3-46fa-900a-257dfc44739e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {cb820c50-d22b-4f26-98c0-ca4c6bb95f02}, !- Handle
  Hospital Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {8c7fac0e-e6f3-46fa-900a-257dfc44739e}, !- Lights Definition Name
  {ba8bdcef-c872-4bcd-b02e-6228f6bfa5d0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {336aef6d-024c-4c25-9129-a6dead10fbf9}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.3762766614627,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {247ae416-4e0d-4b59-b017-81956d1e7dd1}, !- Handle
  {336aef6d-024c-4c25-9129-a6dead10fbf9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {8c48b503-a979-4d7e-bc05-9d74561988fd}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {336aef6d-024c-4c25-9129-a6dead10fbf9}, !- Lights Definition Name
  {d9fd4d30-7933-4546-bf7f-5661bb2e1cf0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f5fbf811-76e2-4501-9eab-9c28e33a2a5c}, !- Handle
  Hospital ICU_Open - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.19674814122958,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8f18698e-3b7d-4b9f-8d4b-8647cfab1313}, !- Handle
  {f5fbf811-76e2-4501-9eab-9c28e33a2a5c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {27ae2462-86e8-4c79-9961-addbcea9a9c9}, !- Handle
  Hospital ICU_Open - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {f5fbf811-76e2-4501-9eab-9c28e33a2a5c}, !- Lights Definition Name
  {adc39a22-34c2-4110-812c-5a085d8c8ef4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {581a98b0-04fa-4e90-a738-523457c78a5e}, !- Handle
  Hospital ICU_Open - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.61678539581144,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {97a9f4db-b159-4dee-bab4-9d824802e8c5}, !- Handle
  {581a98b0-04fa-4e90-a738-523457c78a5e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {64b5e314-9a50-4061-a443-fcf7ce9a99c8}, !- Handle
  Hospital ICU_Open - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {581a98b0-04fa-4e90-a738-523457c78a5e}, !- Lights Definition Name
  {adc39a22-34c2-4110-812c-5a085d8c8ef4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c028473a-b5db-43d8-9c4b-38b0e26fd384}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.15206363239533,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bbb36bc3-f318-46ec-97f1-b930b72b1a3c}, !- Handle
  {c028473a-b5db-43d8-9c4b-38b0e26fd384}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {cfd07aaf-8b7e-4be9-a7bb-d9492300ff36}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {c028473a-b5db-43d8-9c4b-38b0e26fd384}, !- Lights Definition Name
  {8061e014-fc10-4455-9204-199e4eee2d9e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fa3ec40f-67e9-4bcd-a56d-e422ad087569}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.16653216338726,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {456069f3-71eb-449f-a879-a9a88891d534}, !- Handle
  {fa3ec40f-67e9-4bcd-a56d-e422ad087569}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {5c6405ae-2e81-4664-96de-06e781d3b7ab}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {fa3ec40f-67e9-4bcd-a56d-e422ad087569}, !- Lights Definition Name
  {8061e014-fc10-4455-9204-199e4eee2d9e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  {310892c3-b57f-41d9-b1bd-fecba0f6517b}, !- Default Day Schedule Name
  {d195db63-2e56-4a85-9050-9675c4d122ba}, !- Summer Design Day Schedule Name
  {e048bd4a-543a-4e36-9df1-b096b13b0a41}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6e890e78-ccc5-4035-b3de-8a2405894d45}, !- Handle
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  223.36452178087171,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  54,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-04-26 06:03:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-04-26 06:03:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {310892c3-b57f-41d9-b1bd-fecba0f6517b}, !- Handle
  54 Zone VAV Occ Sch Default 1,          !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d195db63-2e56-4a85-9050-9675c4d122ba}, !- Handle
  54 Zone VAV Occ Sch Summer Design Day 1, !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e048bd4a-543a-4e36-9df1-b096b13b0a41}, !- Handle
  54 Zone VAV Occ Sch Winter Design Day 1, !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c3a21e1a-315e-4aae-a737-05fa5be842ce}, !- Handle
  Schedule Rule 55,                       !- Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8cf1a54f-b9cf-4679-92d7-5eee01730274}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8cf1a54f-b9cf-4679-92d7-5eee01730274}, !- Handle
  Schedule Day 57,                        !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d80b804-e918-4894-897e-0cbc2e4bc690}, !- Handle
  Schedule Rule 56,                       !- Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ed258c88-5145-423f-ac09-582a7da5c5c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ed258c88-5145-423f-ac09-582a7da5c5c8}, !- Handle
  Schedule Day 58,                        !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  {98b1a3e0-0601-4095-bfff-6324fa357c3c}, !- Default Day Schedule Name
  {0c59f8bd-f7d6-4836-837c-09138236951b}, !- Summer Design Day Schedule Name
  {b0b82499-d70d-4ecc-af9e-62d7579368a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {98b1a3e0-0601-4095-bfff-6324fa357c3c}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ae0527f-6783-4188-b758-b9e5fa6581df}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c59f8bd-f7d6-4836-837c-09138236951b}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3e480dc-840c-4e6d-b534-dcc8f0255be4}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b0b82499-d70d-4ecc-af9e-62d7579368a3}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18c95783-d6c4-4a32-b577-9497504b8c43}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f68dc06-8a5c-47e5-ab7c-7cf4d9135e91}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c65aabf7-7551-4d55-902b-b44f58c46a80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {c65aabf7-7551-4d55-902b-b44f58c46a80}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25e70b03-95c0-4bfa-afdc-96baa47a09ae}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e68b2d49-3ff0-4374-a53b-a8f308ac0b85}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b287cff2-c484-4cb4-967e-2337da56cb34}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {b287cff2-c484-4cb4-967e-2337da56cb34}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {728c5fcb-35fa-4934-b0b0-ed29af10f46c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {71a872dc-0b70-44fc-80f2-fbdc0f4c16cd}, !- Handle
  Hospital NurseStn B end_b - Story top HVAC On Infiltration, !- Name
  {71625b47-aecf-416d-b19f-a8fae7c7e855}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {833d2f50-601a-4e43-9a36-f313fe240f25}, !- Handle
  Hospital NurseStn B end_b - Story top HVAC Off Infiltration, !- Name
  {71625b47-aecf-416d-b19f-a8fae7c7e855}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c08b27d8-fa18-4987-ab77-ffe8717fbec6}, !- Handle
  Hospital NurseStn A end_b - Story top HVAC On Infiltration, !- Name
  {1a8aba73-9a32-4d56-864b-18d68626b591}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e225f8ab-9816-4475-ab73-760cf049878d}, !- Handle
  Hospital NurseStn A end_b - Story top HVAC Off Infiltration, !- Name
  {1a8aba73-9a32-4d56-864b-18d68626b591}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fbc8388c-1a09-49d6-a5ff-fa9481835502}, !- Handle
  Hospital NurseStn C  - Story top HVAC On Infiltration, !- Name
  {4e7378cd-cb69-45e1-93b8-c2559621f1d5}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ffcc4809-369e-4d77-a2f9-81a8d7a8da04}, !- Handle
  Hospital NurseStn C  - Story top HVAC Off Infiltration, !- Name
  {4e7378cd-cb69-45e1-93b8-c2559621f1d5}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c13ccb4c-caf6-4faf-83f6-402db50938b6}, !- Handle
  Hospital NurseStn B  - Story top HVAC On Infiltration, !- Name
  {92618ae0-9c49-4bc5-8b5d-ddf049ab942c}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f7314c7f-99c1-44d7-b2c1-03cbbc23ace6}, !- Handle
  Hospital NurseStn B  - Story top HVAC Off Infiltration, !- Name
  {92618ae0-9c49-4bc5-8b5d-ddf049ab942c}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {584b420a-e000-4058-af4b-e8db20b8aa6c}, !- Handle
  Hospital NurseStn A  - Story top HVAC On Infiltration, !- Name
  {d0c50e82-3d5d-4a05-a75a-6f1fd8058dd8}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {36351a77-eb2b-433c-af9b-f79716b4a53b}, !- Handle
  Hospital NurseStn A  - Story top HVAC Off Infiltration, !- Name
  {d0c50e82-3d5d-4a05-a75a-6f1fd8058dd8}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1076161e-333d-4675-acd0-a474d26d2e8a}, !- Handle
  Hospital PatRoom C  - Story top HVAC On Infiltration, !- Name
  {fccff688-91cc-4fa5-b944-4a362cbffe59}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8d13afe-2fb8-4583-a923-0c535041cff2}, !- Handle
  Hospital PatRoom C  - Story top HVAC Off Infiltration, !- Name
  {fccff688-91cc-4fa5-b944-4a362cbffe59}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3439325b-29a6-44c5-b943-313f122ddbd8}, !- Handle
  Hospital Lab A  - Story ground HVAC On Infiltration, !- Name
  {63bff5ae-ce3c-4f1f-97c8-b8169e14843d}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {50b27f18-3eec-485e-9e1b-70fedea42796}, !- Handle
  Hospital Lab A  - Story ground HVAC Off Infiltration, !- Name
  {63bff5ae-ce3c-4f1f-97c8-b8169e14843d}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1826836-f07f-47b0-8c29-57a5229611a1}, !- Handle
  Hospital Kitchen A  - Story ground HVAC On Infiltration, !- Name
  {adfd6ee2-4b08-4a3b-a267-5698f41f4d95}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b80492a-3e99-4346-9263-c88c328b9755}, !- Handle
  Hospital Kitchen A  - Story ground HVAC Off Infiltration, !- Name
  {adfd6ee2-4b08-4a3b-a267-5698f41f4d95}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de50bbf1-fb4d-4237-8edb-840862e5a38d}, !- Handle
  Hospital Radiology C  - Story ground HVAC On Infiltration, !- Name
  {a9a916b3-a9bd-4231-80fb-d01c41607c73}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39f181fb-4fac-4725-a00f-f2eb1310ac3d}, !- Handle
  Hospital Radiology C  - Story ground HVAC Off Infiltration, !- Name
  {a9a916b3-a9bd-4231-80fb-d01c41607c73}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {27b3b214-cdd1-4e0d-b1c4-1d79ae029bb4}, !- Handle
  Hospital NurseStn C  - Story ground HVAC On Infiltration, !- Name
  {c3a5d059-7fcf-44ab-b7de-c691ffac3652}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f6bfc09d-679c-4f15-9b66-8236cffcc974}, !- Handle
  Hospital NurseStn C  - Story ground HVAC Off Infiltration, !- Name
  {c3a5d059-7fcf-44ab-b7de-c691ffac3652}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e43d2c2-cc0e-4b02-89aa-12fd18991878}, !- Handle
  Hospital NurseStn A  - Story ground HVAC On Infiltration, !- Name
  {7815a926-797d-44c4-ba69-39692af106ba}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc7d37ea-9589-438a-92ff-1c5dcd885179}, !- Handle
  Hospital NurseStn A  - Story ground HVAC Off Infiltration, !- Name
  {7815a926-797d-44c4-ba69-39692af106ba}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3231b1f1-be76-4241-a8a5-d653acd6e659}, !- Handle
  Hospital ICU_PatRm C  - Story ground HVAC On Infiltration, !- Name
  {b7a6c9d3-4f07-4e51-a77e-16142c6c85aa}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1729f37e-ab0e-4e6a-ac82-2e77a360fcaf}, !- Handle
  Hospital ICU_PatRm C  - Story ground HVAC Off Infiltration, !- Name
  {b7a6c9d3-4f07-4e51-a77e-16142c6c85aa}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a9514594-8541-464a-b417-74bac39eda7a}, !- Handle
  Hospital ER_Trauma A  - Story ground HVAC On Infiltration, !- Name
  {82734ba1-66b2-4fa8-8176-78af084e1ba9}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {05d9c973-ab84-4d30-9a7d-c931693d8147}, !- Handle
  Hospital ER_Trauma A  - Story ground HVAC Off Infiltration, !- Name
  {82734ba1-66b2-4fa8-8176-78af084e1ba9}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1b14f17-8782-4a68-a727-a78267436f3a}, !- Handle
  Hospital ICU_PatRm A  - Story ground HVAC On Infiltration, !- Name
  {f2ee9b39-e0e0-4455-b4d4-e8645e436826}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1af3e59-b384-4774-b0f2-8e12721749a1}, !- Handle
  Hospital ICU_PatRm A  - Story ground HVAC Off Infiltration, !- Name
  {f2ee9b39-e0e0-4455-b4d4-e8645e436826}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {754a2079-263a-4608-bfab-fd460106b421}, !- Handle
  Hospital ER_Trauma C  - Story ground HVAC On Infiltration, !- Name
  {ccf4f866-336d-414f-878d-e88d5afecb67}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1fa48fbf-f50d-4291-8286-3733b6a15025}, !- Handle
  Hospital ER_Trauma C  - Story ground HVAC Off Infiltration, !- Name
  {ccf4f866-336d-414f-878d-e88d5afecb67}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {422d9cfd-8bd9-468c-b214-874493eb5e0d}, !- Handle
  Hospital Lobby A end_a - Story ground HVAC On Infiltration, !- Name
  {64d6ad2c-a118-4823-9275-03ab752f9046}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b3edc74-62a7-4f76-b8f1-295644586a6d}, !- Handle
  Hospital Lobby A end_a - Story ground HVAC Off Infiltration, !- Name
  {64d6ad2c-a118-4823-9275-03ab752f9046}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f36cba8-6836-4673-9226-9efdf27c6a95}, !- Handle
  Hospital Lobby B end_a - Story ground HVAC On Infiltration, !- Name
  {73eb191e-be4e-4c87-9f0f-2605d0fb4a05}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c9952ea-05a8-49e5-80bb-bab69c12830e}, !- Handle
  Hospital Lobby B end_a - Story ground HVAC Off Infiltration, !- Name
  {73eb191e-be4e-4c87-9f0f-2605d0fb4a05}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3aeb7966-223f-461b-aa7e-c9783b69f168}, !- Handle
  Hospital NurseStn C end_b - Story top HVAC On Infiltration, !- Name
  {9e0df383-d991-4fe8-8d5d-f27ad7872be1}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d722e4d8-2051-4e12-90a5-cd37292496a5}, !- Handle
  Hospital NurseStn C end_b - Story top HVAC Off Infiltration, !- Name
  {9e0df383-d991-4fe8-8d5d-f27ad7872be1}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fac5ca61-85a8-4377-90be-bfbeb7621cf5}, !- Handle
  Hospital Lobby C end_a - Story ground HVAC On Infiltration, !- Name
  {cf3c568a-9cbd-4719-8b1c-334190b75f25}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5454427d-2d37-490d-9bf9-78de0668800c}, !- Handle
  Hospital Lobby C end_a - Story ground HVAC Off Infiltration, !- Name
  {cf3c568a-9cbd-4719-8b1c-334190b75f25}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3071b2ae-ec42-4e94-bd06-4ad91bf47d34}, !- Handle
  Hospital ER_Exam C  - Story ground HVAC On Infiltration, !- Name
  {78d36f02-e1ea-4add-98fe-93632fee9c11}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {02f4d66a-831f-4b36-8180-9b095dfdc23a}, !- Handle
  Hospital ER_Exam C  - Story ground HVAC Off Infiltration, !- Name
  {78d36f02-e1ea-4add-98fe-93632fee9c11}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ef918a6b-35e8-4bc6-9b83-bde6850796d2}, !- Handle
  Hospital Lobby A  - Story ground HVAC On Infiltration, !- Name
  {fad96bf5-b496-46ce-8d0b-f50c6a28235e}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a607b9e2-bb02-447a-afab-e4eaaa8caefc}, !- Handle
  Hospital Lobby A  - Story ground HVAC Off Infiltration, !- Name
  {fad96bf5-b496-46ce-8d0b-f50c6a28235e}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3c188bf-cb89-4c3b-a9e1-50bf619dbbc2}, !- Handle
  Hospital Kitchen C  - Story ground HVAC On Infiltration, !- Name
  {339bb4e2-e8d9-40da-8c12-ef344685e830}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4b0ef7bb-014f-477c-9167-efbbf6f74edc}, !- Handle
  Hospital Kitchen C  - Story ground HVAC Off Infiltration, !- Name
  {339bb4e2-e8d9-40da-8c12-ef344685e830}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5474259a-1bb9-4a81-96dd-ba466b55b94e}, !- Handle
  Hospital Lobby C  - Story ground HVAC On Infiltration, !- Name
  {aaa574e6-4edb-4a41-af0f-37ff70d1f1fa}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b0c23cf-e72c-48f4-86b7-b65ed4a0c221}, !- Handle
  Hospital Lobby C  - Story ground HVAC Off Infiltration, !- Name
  {aaa574e6-4edb-4a41-af0f-37ff70d1f1fa}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f0d9aac3-68a0-4d75-baa5-54bad91d6be5}, !- Handle
  Hospital Radiology A  - Story ground HVAC On Infiltration, !- Name
  {d9c5025f-9d78-4da7-b485-be7f1173f9c8}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6d2c84e-26c0-4ae8-983f-594689f55b27}, !- Handle
  Hospital Radiology A  - Story ground HVAC Off Infiltration, !- Name
  {d9c5025f-9d78-4da7-b485-be7f1173f9c8}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bde98f05-3ece-4c9b-98f9-c01c1d653b4b}, !- Handle
  Hospital Dining A  - Story ground HVAC On Infiltration, !- Name
  {848b938d-9560-40e9-814e-49d8474c96a5}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7c9211ac-4d82-4ab5-9255-397f3b6438f1}, !- Handle
  Hospital Dining A  - Story ground HVAC Off Infiltration, !- Name
  {848b938d-9560-40e9-814e-49d8474c96a5}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b97bb6ea-d743-4ef8-900a-d5b07ce9e8cc}, !- Handle
  Hospital PhysTherapy C  - Story ground HVAC On Infiltration, !- Name
  {c9d115ba-dc47-485c-96ab-623b0e44b1b3}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b44b61a-9b0b-4139-923f-29f1885ad4e0}, !- Handle
  Hospital PhysTherapy C  - Story ground HVAC Off Infiltration, !- Name
  {c9d115ba-dc47-485c-96ab-623b0e44b1b3}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3764cdab-c380-456d-b927-046266ad606c}, !- Handle
  Hospital PhysTherapy A  - Story ground HVAC On Infiltration, !- Name
  {8533067e-ecbb-4a2a-81d6-f1b92ddd7f8a}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1699a5f9-7839-4c93-903c-74a17a54622f}, !- Handle
  Hospital PhysTherapy A  - Story ground HVAC Off Infiltration, !- Name
  {8533067e-ecbb-4a2a-81d6-f1b92ddd7f8a}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aac091b2-64b7-4edd-8e0c-0419290903a7}, !- Handle
  Hospital ER_Triage C  - Story ground HVAC On Infiltration, !- Name
  {540033e9-7912-43b8-b46f-32b23227ba20}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {370c87d5-a202-46ed-8eb3-847e400682cd}, !- Handle
  Hospital ER_Triage C  - Story ground HVAC Off Infiltration, !- Name
  {540033e9-7912-43b8-b46f-32b23227ba20}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ebda533-20bd-4225-bd47-7364103c973f}, !- Handle
  Hospital OR A  - Story ground HVAC On Infiltration, !- Name
  {47657952-6831-40f6-b973-fca366d41e91}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6f88bb24-4445-4774-addd-cb7fadab98ed}, !- Handle
  Hospital OR A  - Story ground HVAC Off Infiltration, !- Name
  {47657952-6831-40f6-b973-fca366d41e91}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4cbf7945-f8cc-4690-ba21-fd7211feb658}, !- Handle
  Hospital ER_Exam A  - Story ground HVAC On Infiltration, !- Name
  {57858859-643f-4d86-90fc-38c1fdb3d6ec}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {36f7269a-ef8f-4a32-9739-9c8d66931cc5}, !- Handle
  Hospital ER_Exam A  - Story ground HVAC Off Infiltration, !- Name
  {57858859-643f-4d86-90fc-38c1fdb3d6ec}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {05dfc147-27b7-4b7e-9738-f24b8d1dbe51}, !- Handle
  Hospital Lab C  - Story ground HVAC On Infiltration, !- Name
  {aea2720f-d266-43a0-82bd-ae01aa6f321f}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29541279-d3a6-441c-8594-653da5039c71}, !- Handle
  Hospital Lab C  - Story ground HVAC Off Infiltration, !- Name
  {aea2720f-d266-43a0-82bd-ae01aa6f321f}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c910b1a9-45d0-499c-941b-011bb058ee82}, !- Handle
  Hospital Corridor B end_a - Story top HVAC On Infiltration, !- Name
  {be928267-d4eb-4a1a-a978-97a7cddf37dc}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da03dfe8-0f32-4c17-a09f-f0814e4dea79}, !- Handle
  Hospital Corridor B end_a - Story top HVAC Off Infiltration, !- Name
  {be928267-d4eb-4a1a-a978-97a7cddf37dc}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {32bf601f-6b64-4db3-99a6-933571abc031}, !- Handle
  Hospital ER_NurseStn A end_b - Story ground HVAC On Infiltration, !- Name
  {dd73f791-050b-4f83-b1f3-853dd1c52300}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {415985c1-4a08-412f-b0bf-8c0d04e0b991}, !- Handle
  Hospital ER_NurseStn A end_b - Story ground HVAC Off Infiltration, !- Name
  {dd73f791-050b-4f83-b1f3-853dd1c52300}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e84a6e5-9938-491f-8651-102e12024082}, !- Handle
  Hospital OR C  - Story ground HVAC On Infiltration, !- Name
  {9b6cda79-d0c2-4a01-9d0b-382835be8375}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {899dde2c-6a6f-40f3-8d19-01d44a6301ed}, !- Handle
  Hospital OR C  - Story ground HVAC Off Infiltration, !- Name
  {9b6cda79-d0c2-4a01-9d0b-382835be8375}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f4c5838-5334-41fa-a114-77d7dbb2baa5}, !- Handle
  Hospital PatRoom A  - Story top HVAC On Infiltration, !- Name
  {7a204cf7-5d2f-466e-b65b-0539b2904559}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b4c5f376-9ca8-4b63-92f0-d611cf40d56e}, !- Handle
  Hospital PatRoom A  - Story top HVAC Off Infiltration, !- Name
  {7a204cf7-5d2f-466e-b65b-0539b2904559}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1708d89a-d8ea-4c01-a154-b66734eb6519}, !- Handle
  Hospital ICU_Open A  - Story ground HVAC On Infiltration, !- Name
  {2a44dd69-d662-4ef4-b0b1-f31d95a7f36f}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8c6a72ea-127b-413f-ae41-2a157680567c}, !- Handle
  Hospital ICU_Open A  - Story ground HVAC Off Infiltration, !- Name
  {2a44dd69-d662-4ef4-b0b1-f31d95a7f36f}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca657512-86ac-4bc8-b81f-caba85c59352}, !- Handle
  Hospital ER_NurseStn B end_b - Story ground HVAC On Infiltration, !- Name
  {60d44565-4f64-4174-8820-0cd30e0400c4}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1912016-e834-4807-a3c0-aaaa50e20414}, !- Handle
  Hospital ER_NurseStn B end_b - Story ground HVAC Off Infiltration, !- Name
  {60d44565-4f64-4174-8820-0cd30e0400c4}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17df3815-7b16-4937-902b-1070eaaacf22}, !- Handle
  Hospital ICU_Open C  - Story ground HVAC On Infiltration, !- Name
  {2782042b-1063-462d-8c38-509b51cecc60}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1db6b5ed-885f-4ee7-8e1f-9b2794c72f09}, !- Handle
  Hospital ICU_Open C  - Story ground HVAC Off Infiltration, !- Name
  {2782042b-1063-462d-8c38-509b51cecc60}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3b89477-11ab-4fac-b0ee-76b0c9646ff9}, !- Handle
  Hospital Office A  - Story ground HVAC On Infiltration, !- Name
  {3fa94acf-b461-4239-b5b1-8112a04e489e}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {598fd06f-bfab-46ea-972d-d346f3ce6013}, !- Handle
  Hospital Office A  - Story ground HVAC Off Infiltration, !- Name
  {3fa94acf-b461-4239-b5b1-8112a04e489e}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e2226236-7d00-4ff2-85c5-489899afb1b8}, !- Handle
  Hospital Office C  - Story ground HVAC On Infiltration, !- Name
  {66ce6a90-ef97-4661-829a-086ef6139726}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c151cf77-c9d6-40c1-b649-7df651afa01a}, !- Handle
  Hospital Office C  - Story ground HVAC Off Infiltration, !- Name
  {66ce6a90-ef97-4661-829a-086ef6139726}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ebc76d6-5c92-43ea-9c81-de651aa577a7}, !- Handle
  Hospital ICU_NurseStn A  - Story ground HVAC On Infiltration, !- Name
  {ebd548ee-486d-4609-8697-06ebf3104e29}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5b9efc8-fb37-4ca4-b7ac-680c46a9b14d}, !- Handle
  Hospital ICU_NurseStn A  - Story ground HVAC Off Infiltration, !- Name
  {ebd548ee-486d-4609-8697-06ebf3104e29}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e7541da-3fd6-4334-876a-939d11b52e1a}, !- Handle
  Hospital ER_NurseStn C end_b - Story ground HVAC On Infiltration, !- Name
  {beda22ac-2133-413f-b0a6-4df79171d777}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fff7ffae-e17c-4d02-a60e-818fe0d13011}, !- Handle
  Hospital ER_NurseStn C end_b - Story ground HVAC Off Infiltration, !- Name
  {beda22ac-2133-413f-b0a6-4df79171d777}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d23c4ace-8517-4d28-8e3b-6e5f1da04c34}, !- Handle
  Hospital ICU_NurseStn C  - Story ground HVAC On Infiltration, !- Name
  {3a303ff3-8c4c-4e8b-a7a0-71c56a3a3cd3}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c9e62092-5749-4713-8cda-61b76014f967}, !- Handle
  Hospital ICU_NurseStn C  - Story ground HVAC Off Infiltration, !- Name
  {3a303ff3-8c4c-4e8b-a7a0-71c56a3a3cd3}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ba774ff-96cc-4a1c-b400-22f10b5f61f4}, !- Handle
  Hospital PatRoom A end_a - Story top HVAC On Infiltration, !- Name
  {bfe20e21-d91a-40bf-9913-893473988e49}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0b27651d-e85f-4693-b972-b46d50eb712e}, !- Handle
  Hospital PatRoom A end_a - Story top HVAC Off Infiltration, !- Name
  {bfe20e21-d91a-40bf-9913-893473988e49}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d6ce1ff-3eb8-4e9e-8294-324b2fa8e568}, !- Handle
  Hospital ER_Triage A  - Story ground HVAC On Infiltration, !- Name
  {df860556-9c45-496d-850f-855cefc13b2d}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ffd9b773-bd9b-42bd-9d25-cd8268ae7f86}, !- Handle
  Hospital ER_Triage A  - Story ground HVAC Off Infiltration, !- Name
  {df860556-9c45-496d-850f-855cefc13b2d}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16c21ff6-d486-46dc-b491-f6ec262689c9}, !- Handle
  Hospital Corridor B  - Story top HVAC On Infiltration, !- Name
  {41fc0826-f96c-41a0-8481-61bc9243b13e}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d644c8c-54aa-452d-88e0-2ad0fc6465db}, !- Handle
  Hospital Corridor B  - Story top HVAC Off Infiltration, !- Name
  {41fc0826-f96c-41a0-8481-61bc9243b13e}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {699fa43e-c3f2-472c-a38d-20e5fac292e8}, !- Handle
  Hospital Dining C  - Story ground HVAC On Infiltration, !- Name
  {d9132654-31bc-40a8-8f61-af24cbfd1077}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0aa86532-ee9a-4620-897f-6ecf52648fd7}, !- Handle
  Hospital Dining C  - Story ground HVAC Off Infiltration, !- Name
  {d9132654-31bc-40a8-8f61-af24cbfd1077}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3468602f-b501-425c-96f9-796c7191ae55}, !- Handle
  Hospital ER_NurseStn A  - Story ground HVAC On Infiltration, !- Name
  {7d369a75-ffae-4b8e-9d0f-24f16ce8252c}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {50b29fde-626e-44dc-9b07-ba78457d33f7}, !- Handle
  Hospital ER_NurseStn A  - Story ground HVAC Off Infiltration, !- Name
  {7d369a75-ffae-4b8e-9d0f-24f16ce8252c}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {afa4094d-0a8d-45e9-9433-e8550a5a115c}, !- Handle
  Hospital ER_NurseStn C  - Story ground HVAC On Infiltration, !- Name
  {e42d60d5-74a1-4e66-bc65-fd3b4677054c}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8366b85f-775e-4762-8313-dd7374a3d972}, !- Handle
  Hospital ER_NurseStn C  - Story ground HVAC Off Infiltration, !- Name
  {e42d60d5-74a1-4e66-bc65-fd3b4677054c}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4d026c18-d223-48a0-9563-f59dd82574cf}, !- Handle
  Hospital PatRoom C end_a - Story top HVAC On Infiltration, !- Name
  {3416d8ff-3c68-4cbe-a7a3-46136eadb3df}, !- Space or SpaceType Name
  {8e60d7aa-9121-4c17-9a8b-b430bffbb2ff}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {45d221a2-3031-41de-bc3a-7de7e5f2254b}, !- Handle
  Hospital PatRoom C end_a - Story top HVAC Off Infiltration, !- Name
  {3416d8ff-3c68-4cbe-a7a3-46136eadb3df}, !- Space or SpaceType Name
  {9ea72dcd-06ce-453b-b6e2-d15d94b6d752}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.061,                                  !- Constant Term Coefficient
  0.0021,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0098;                                 !- Velocity Squared Term Coefficient

OS:GasEquipment:Definition,
  {69c46995-fa60-4ef1-aa54-769bb809e87a}, !- Handle
  gas_broiler_equipment_definition_bldg_quantity=0.5, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14068,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.12,                                   !- Fraction Radiant
  0.68;                                   !- Fraction Lost

OS:GasEquipment,
  {1ff60392-92fe-4f60-adee-ddb06d0add80}, !- Handle
  gas_broiler_equipment_bldg_quantity=0.5, !- Name
  {69c46995-fa60-4ef1-aa54-769bb809e87a}, !- Gas Equipment Definition Name
  {28c36c77-dbdc-4c6f-bb75-82c417c6cf6e}, !- Space or SpaceType Name
  {27bd9481-5e91-47e0-8610-912a5f13ae10}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {842dde4b-4a97-4f56-8124-8d3a894b6e90}, !- Handle
  electric_griddle_equipment_definition_bldg_quantity=0.5, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8558,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.39,                                   !- Fraction Radiant
  0.41;                                   !- Fraction Lost

OS:ElectricEquipment,
  {03d71013-e6cd-45d6-89e0-22d5aee2df7f}, !- Handle
  electric_griddle_equipment_bldg_quantity=0.5, !- Name
  {842dde4b-4a97-4f56-8124-8d3a894b6e90}, !- Electric Equipment Definition Name
  {28c36c77-dbdc-4c6f-bb75-82c417c6cf6e}, !- Space or SpaceType Name
  {27bd9481-5e91-47e0-8610-912a5f13ae10}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6dbc4ace-58fa-4ff0-a949-4a82a43e48c4}, !- Handle
  electric_fryer_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14009,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.36,                                   !- Fraction Radiant
  0.44;                                   !- Fraction Lost

OS:ElectricEquipment,
  {08f04dd7-05ad-41b9-baab-d85290b6f97a}, !- Handle
  electric_fryer_equipment_bldg_quantity=1.0, !- Name
  {6dbc4ace-58fa-4ff0-a949-4a82a43e48c4}, !- Electric Equipment Definition Name
  {28c36c77-dbdc-4c6f-bb75-82c417c6cf6e}, !- Space or SpaceType Name
  {27bd9481-5e91-47e0-8610-912a5f13ae10}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5443bbe9-d016-40b1-af60-6c0d97c18449}, !- Handle
  electric_oven_equipment_definition_bldg_quantity=5.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  60520,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.22,                                   !- Fraction Radiant
  0.58;                                   !- Fraction Lost

OS:ElectricEquipment,
  {afa55390-ef1b-431b-ae82-072de1435039}, !- Handle
  electric_oven_equipment_bldg_quantity=5.0, !- Name
  {5443bbe9-d016-40b1-af60-6c0d97c18449}, !- Electric Equipment Definition Name
  {28c36c77-dbdc-4c6f-bb75-82c417c6cf6e}, !- Space or SpaceType Name
  {27bd9481-5e91-47e0-8610-912a5f13ae10}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {f60053dc-287a-4c54-940e-ecb397827b8c}, !- Handle
  gas_range_equipment_definition_bldg_quantity=0.5, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  21248.5,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.11,                                   !- Fraction Radiant
  0.69;                                   !- Fraction Lost

OS:GasEquipment,
  {8d340b2f-0d07-4d17-833a-eb06cc870d71}, !- Handle
  gas_range_equipment_bldg_quantity=0.5,  !- Name
  {f60053dc-287a-4c54-940e-ecb397827b8c}, !- Gas Equipment Definition Name
  {28c36c77-dbdc-4c6f-bb75-82c417c6cf6e}, !- Space or SpaceType Name
  {27bd9481-5e91-47e0-8610-912a5f13ae10}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {a10598d9-18cd-4a58-9d29-5d1d39f273ff}, !- Handle
  gas_steamer_equipment_definition_bldg_quantity=5.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  293085,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {cf8f0737-54b8-4d48-8b08-3ac78fbc5449}, !- Handle
  gas_steamer_equipment_bldg_quantity=5.0, !- Name
  {a10598d9-18cd-4a58-9d29-5d1d39f273ff}, !- Gas Equipment Definition Name
  {28c36c77-dbdc-4c6f-bb75-82c417c6cf6e}, !- Space or SpaceType Name
  {27bd9481-5e91-47e0-8610-912a5f13ae10}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:WindowMaterial:SimpleGlazingSystem,
  {202ecd08-c5e5-409c-bea4-ee80301a99bd}, !- Handle
  Simple Glazing Single - No LowE - Clear - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.683,                                  !- Solar Heat Gain Coefficient
  0.723;                                  !- Visible Transmittance

OS:Construction,
  {f196daaa-b54c-4051-be09-117d6f509ee5}, !- Handle
  Window U-0.91 SHGC 0.68,                !- Name
  ,                                       !- Surface Rendering Name
  {202ecd08-c5e5-409c-bea4-ee80301a99bd}; !- Layer 1

OS:AdditionalProperties,
  {cadc2eba-60d5-4fb7-b831-c49e383ccead}, !- Handle
  {41fc0826-f96c-41a0-8481-61bc9243b13e}; !- Object Name

OS:AdditionalProperties,
  {d04088f5-8d09-4713-9c9f-7e90b914bf51}, !- Handle
  {a0a1f2af-209d-456d-b735-c7867a5a3a3a}; !- Object Name

OS:AdditionalProperties,
  {5f3365af-8a57-4c5b-98a3-8664480cf48a}, !- Handle
  {781ec5db-e58b-4771-bea9-9c044e814fbe}; !- Object Name

OS:AdditionalProperties,
  {d3751c14-5866-4005-a867-9797d3b6f137}, !- Handle
  {c5da0df1-c7fd-44bb-be06-9457cf48baf4}; !- Object Name

OS:AdditionalProperties,
  {bca85d9b-b4f6-45bf-9e3e-a2f065a58409}, !- Handle
  {0057d840-f955-4e9c-8bbb-21382894c756}; !- Object Name

OS:AdditionalProperties,
  {fe947f9b-763e-4008-aa17-cd54c06d99fa}, !- Handle
  {bb8ac98e-1af2-476d-93d1-565cc29d034b}; !- Object Name

OS:AdditionalProperties,
  {12921c43-f768-4f87-97d6-6afc25106337}, !- Handle
  {d7c1b7d7-1868-4deb-b7a8-ef1c9803b1e0}; !- Object Name

OS:AdditionalProperties,
  {cbe36561-a761-4136-9d6e-6f60a1fff9ae}, !- Handle
  {be928267-d4eb-4a1a-a978-97a7cddf37dc}; !- Object Name

OS:AdditionalProperties,
  {a48d76d8-f2cf-4156-bc37-985ee98dff5c}, !- Handle
  {db4cb112-1fb0-49d4-a9c2-6f6690a6039b}; !- Object Name

OS:AdditionalProperties,
  {5d43829b-443e-4500-9169-0d45a87053ee}, !- Handle
  {5e2a22cf-e14e-4dc5-ae25-8e4697b4637e}; !- Object Name

OS:AdditionalProperties,
  {18957e69-717c-4436-9c92-b1713b4f7a73}, !- Handle
  {aadcf3f7-6fcb-4be4-9f3d-373afaa39829}; !- Object Name

OS:AdditionalProperties,
  {9261ebc9-44a7-460b-8f8f-d2760d5344ac}, !- Handle
  {7729fdc1-7faf-41aa-b6f2-bc9eeac05106}; !- Object Name

OS:AdditionalProperties,
  {6b446b73-8734-4522-96de-dafbae5c2f9b}, !- Handle
  {5bd70f5c-bd41-4bd9-b2a8-7eb5c730626d}; !- Object Name

OS:AdditionalProperties,
  {37074eeb-d29b-4bb2-8816-f37ff16625b0}, !- Handle
  {abc6f679-844a-49b2-bb90-696dfb837d8b}; !- Object Name

OS:AdditionalProperties,
  {8983a9e5-4616-4da8-bfbd-33c9000d645e}, !- Handle
  {848b938d-9560-40e9-814e-49d8474c96a5}; !- Object Name

OS:AdditionalProperties,
  {478e500a-0441-4ee7-8337-12a5572f9a5c}, !- Handle
  {9d791137-4a1e-4f46-9904-76d5149b2d5a}; !- Object Name

OS:AdditionalProperties,
  {acb21f3c-edfe-4878-9f55-aed3ebc48a96}, !- Handle
  {ae495804-2356-4b61-9ac5-544d2818ce9f}; !- Object Name

OS:AdditionalProperties,
  {1c3ebbbd-6610-47bc-9b1b-edf968db15eb}, !- Handle
  {afd8ca79-4c96-4e70-b9ff-e7ed9ea28dbc}; !- Object Name

OS:AdditionalProperties,
  {df53fb11-e41e-427f-beff-b0f6389e1725}, !- Handle
  {789a968b-ff1f-413f-a0cf-c4671bce6f4d}; !- Object Name

OS:AdditionalProperties,
  {78a9b18e-38d7-4954-85d1-b457c9f51d69}, !- Handle
  {b8cce5db-9866-4f55-91ad-8da91e704201}; !- Object Name

OS:AdditionalProperties,
  {e2b2cdbb-c7df-424e-887f-9ca496e06afb}, !- Handle
  {acf9bbf0-30a1-4ac2-9eca-8049e83897de}; !- Object Name

OS:AdditionalProperties,
  {b243a6f6-357f-4964-90cb-194abd292ba2}, !- Handle
  {89b99eef-4d8d-4338-b8bc-0780dbfcfbea}; !- Object Name

OS:AdditionalProperties,
  {c17a89c7-20cd-4857-995a-22840c7f35cb}, !- Handle
  {c73a5c0c-2094-4e29-9bdb-7fe0afa00ebc}; !- Object Name

OS:AdditionalProperties,
  {da93f8dc-f11e-42e0-a7cf-a95d4184f367}, !- Handle
  {7ec45d82-d9f0-41df-ada9-c215f704965f}; !- Object Name

OS:AdditionalProperties,
  {462fde1c-b49b-4a36-80c8-99f841dc4e84}, !- Handle
  {fc88b99a-e91e-4de2-a381-7677c80d1e1e}; !- Object Name

OS:AdditionalProperties,
  {d41be488-cda6-4648-8d90-b0babef766ad}, !- Handle
  {721a22fd-9559-4737-889c-bf7e0654e636}; !- Object Name

OS:AdditionalProperties,
  {27c2fbc3-0095-4a10-84cb-d672d5be3060}, !- Handle
  {5d7da790-14b7-40a3-8988-c68d1fd2b10e}; !- Object Name

OS:AdditionalProperties,
  {9378e64e-ea35-45fc-bc63-c72c33560c71}, !- Handle
  {66f07669-26c1-4f71-9949-4904d05b0edc}; !- Object Name

OS:AdditionalProperties,
  {c17f122b-a38a-4b1d-ad83-c90a3ea57ddb}, !- Handle
  {d9132654-31bc-40a8-8f61-af24cbfd1077}; !- Object Name

OS:AdditionalProperties,
  {9479534d-fe35-4ca8-b27c-887e75a10d3e}, !- Handle
  {fd7de797-9042-4818-80b0-ab5b05ff13ad}; !- Object Name

OS:AdditionalProperties,
  {81c81686-37f5-4eb1-8fcd-29302bed3f2e}, !- Handle
  {00641cf6-a956-47d4-ae7f-e0d9d72f3239}; !- Object Name

OS:AdditionalProperties,
  {4efef653-60f7-448f-80c6-a689676630e9}, !- Handle
  {c4646d74-9b71-45b0-9884-625b6d45ebcc}; !- Object Name

OS:AdditionalProperties,
  {5dd9c324-77f9-481c-8c70-3ba7cf5ea0ed}, !- Handle
  {93a76eac-8428-4e56-bc91-0f530250b668}; !- Object Name

OS:AdditionalProperties,
  {d5f1a24f-f8b1-491c-b71f-3a207ec04f9f}, !- Handle
  {fa0a3fb5-1196-446e-8cb0-bad6ee104a58}; !- Object Name

OS:AdditionalProperties,
  {9ef4cb73-7199-421a-b10e-1e0d81e14ea3}, !- Handle
  {9230787b-50f7-437e-9958-560a862ac393}; !- Object Name

OS:AdditionalProperties,
  {e75ea1ff-207a-4932-a7a9-1feeac68b317}, !- Handle
  {57858859-643f-4d86-90fc-38c1fdb3d6ec}; !- Object Name

OS:AdditionalProperties,
  {46a76cd1-43b0-4d19-81a3-b5044ecb7d96}, !- Handle
  {351ad7ad-766d-4737-86a1-5900040f1488}; !- Object Name

OS:AdditionalProperties,
  {8b929be5-1f73-47be-aa6b-de874f19e3ca}, !- Handle
  {87d64939-d365-4b03-8724-b4cea423d004}; !- Object Name

OS:AdditionalProperties,
  {3c69ae85-86e9-4f1c-997e-7a5c9b04f2c2}, !- Handle
  {8ac0d38c-2224-4bc2-92b3-4e774ff54236}; !- Object Name

OS:AdditionalProperties,
  {533ac50c-f5b6-4c49-9513-da8bd826a34c}, !- Handle
  {e50a24d7-04f5-4951-80d0-14af3ff20b18}; !- Object Name

OS:AdditionalProperties,
  {40cc06ff-2005-4d66-9774-e3172da78b26}, !- Handle
  {5bbf7a49-74d3-4b9e-914f-c0290a5e01d6}; !- Object Name

OS:AdditionalProperties,
  {fee82bb4-97ea-4f3e-8bd2-74dcb79d6ea2}, !- Handle
  {8ba9c92f-9049-4194-b127-0d9bb9c54dee}; !- Object Name

OS:AdditionalProperties,
  {d0f0dd25-06bc-4b35-b96a-d6b375f6ce12}, !- Handle
  {ae946033-bc7f-4b58-b89a-f06d384081d1}; !- Object Name

OS:AdditionalProperties,
  {598ea8c0-9b88-4746-938e-d1d5f5e518fc}, !- Handle
  {1d2c873b-a34c-4257-9fdc-bcfe08c2933d}; !- Object Name

OS:AdditionalProperties,
  {eaa82171-79df-4399-a764-bd61045821c7}, !- Handle
  {979916c9-5ddb-4326-8058-5b36f106980a}; !- Object Name

OS:AdditionalProperties,
  {988c6e40-8138-4c7a-bc9a-499a212f2b86}, !- Handle
  {0edff15f-67b1-4e01-86f1-73b9557ac2d7}; !- Object Name

OS:AdditionalProperties,
  {62da2efd-3f97-4403-950c-0e64aae46cf6}, !- Handle
  {1431ff9a-8d46-4f33-8e8d-910bc25764dd}; !- Object Name

OS:AdditionalProperties,
  {eed4ea99-8b17-4c9c-9d7b-ae1fac94ecad}, !- Handle
  {e676dc6f-fc60-4b98-a86f-14c7fb8ab225}; !- Object Name

OS:AdditionalProperties,
  {59c1c44e-f089-447f-811c-943db29745ee}, !- Handle
  {86c4acf4-0b9a-4686-99d6-0a260e9b8e3c}; !- Object Name

OS:AdditionalProperties,
  {909d9301-f72b-49fb-884f-eff936f1e067}, !- Handle
  {78d36f02-e1ea-4add-98fe-93632fee9c11}; !- Object Name

OS:AdditionalProperties,
  {a5954942-4823-4c0d-91e7-cc841fa572d8}, !- Handle
  {b7328b33-714a-420e-b972-0c40b4c3dbc6}; !- Object Name

OS:AdditionalProperties,
  {070a92cf-3c6b-4edf-9dc6-46c229116069}, !- Handle
  {4cd8bce7-a81d-4b8f-9960-1cdc4a5dab30}; !- Object Name

OS:AdditionalProperties,
  {dbbb7bc3-e257-437e-ac82-a1b65f74d9a0}, !- Handle
  {8010fa27-2ff3-465b-86a6-3af7718c7d51}; !- Object Name

OS:AdditionalProperties,
  {808b7b1b-7ce6-45aa-8a05-82e4b6dcb300}, !- Handle
  {88283205-2dde-4538-bbd4-3c98a65b7295}; !- Object Name

OS:AdditionalProperties,
  {19189b18-a858-47f4-815b-e9d8a7483829}, !- Handle
  {069c5a2a-e315-479c-a300-3f1048f284d0}; !- Object Name

OS:AdditionalProperties,
  {6f54ec2d-8ca1-4a18-b5cd-8b6324432c93}, !- Handle
  {d25525bb-8951-4bca-a9c9-fa0437a630ad}; !- Object Name

OS:AdditionalProperties,
  {e9d12378-857f-4105-b791-543af3d712d3}, !- Handle
  {7d369a75-ffae-4b8e-9d0f-24f16ce8252c}; !- Object Name

OS:AdditionalProperties,
  {a299f741-7634-40e6-b628-918610a22863}, !- Handle
  {f8981d79-2828-4353-aa2a-ba87ea7446b9}; !- Object Name

OS:AdditionalProperties,
  {ff33b656-1c08-4fbc-b24a-ce1bdc8b909f}, !- Handle
  {c96a56f2-c7f2-429a-85ef-3bcf5a18464a}; !- Object Name

OS:AdditionalProperties,
  {c9928e6f-9f89-4c75-8f43-30ac0b3a4333}, !- Handle
  {de6a7830-d156-4852-a56a-9de61ade8350}; !- Object Name

OS:AdditionalProperties,
  {03ba7aa8-e5c8-4228-a71f-2911ffbabbb4}, !- Handle
  {a6fed447-e3d3-41e4-baf4-bddd1eafeffb}; !- Object Name

OS:AdditionalProperties,
  {6e90e169-ab28-44be-bd97-9b308e4ed28d}, !- Handle
  {61febb71-ec6a-4e75-b8cb-b3825b60569d}; !- Object Name

OS:AdditionalProperties,
  {40dd836d-d323-4991-b1c5-eced304416d0}, !- Handle
  {c8e57acd-0404-420b-b1e8-5365b23ff92b}; !- Object Name

OS:AdditionalProperties,
  {64d666da-1272-4180-a5ab-8d47b0ca3530}, !- Handle
  {dd73f791-050b-4f83-b1f3-853dd1c52300}; !- Object Name

OS:AdditionalProperties,
  {e963a14e-903e-42d8-8c2f-a31bd725fa8f}, !- Handle
  {330b8b20-0b85-441d-9637-704cfa562772}; !- Object Name

OS:AdditionalProperties,
  {3e9d5557-c83d-4fd6-8440-92e8a5aba2cd}, !- Handle
  {0e81ecbd-3763-4e0f-8a79-b3daa98de37d}; !- Object Name

OS:AdditionalProperties,
  {14b28147-7b7e-4a23-a27f-8c617f1e38a9}, !- Handle
  {a1d84fa4-c8f1-43fd-9ed3-d6342b84cdd7}; !- Object Name

OS:AdditionalProperties,
  {696b568a-31a2-4c89-be3c-2beb17aa4a1b}, !- Handle
  {a049bf3f-e2bb-4416-86d3-105bdddd358d}; !- Object Name

OS:AdditionalProperties,
  {8ccc5bca-858f-4738-a78b-afe81677c85f}, !- Handle
  {29b33f56-a6f9-4f04-8da4-b95bf55a13fc}; !- Object Name

OS:AdditionalProperties,
  {1cec60ef-d402-4792-be49-f5cba583dda3}, !- Handle
  {b683f413-e356-4239-b8ee-0e760108b1c9}; !- Object Name

OS:AdditionalProperties,
  {aa6716f0-8ce0-4d76-a7db-5162d808d077}, !- Handle
  {22d5cf95-d206-4243-a367-bb51445e4e7b}; !- Object Name

OS:AdditionalProperties,
  {f91b10f6-047f-4163-a79f-789933a7983a}, !- Handle
  {683c2fac-afe9-4187-bafb-e674c59cc3e7}; !- Object Name

OS:AdditionalProperties,
  {f5b1ce9e-6c18-484d-a7c1-d24ef183f00b}, !- Handle
  {fe9abeb4-c2c0-4ed7-91f3-f06e029dac4b}; !- Object Name

OS:AdditionalProperties,
  {8ea0c4cb-3839-40ab-be10-031a0bc55142}, !- Handle
  {70a48490-6cdd-4e09-92bc-06d15b6c3fe4}; !- Object Name

OS:AdditionalProperties,
  {68a2cb53-1515-4d35-b43f-d4d7b8fe6db0}, !- Handle
  {f8cc7d54-6a4c-4985-8a28-08610bc4ff14}; !- Object Name

OS:AdditionalProperties,
  {563db2cf-6dcc-4b1e-b4d2-a426f7b46cb1}, !- Handle
  {e9c962c6-fd77-4838-bb13-d2b8568c9582}; !- Object Name

OS:AdditionalProperties,
  {87e3e0bb-8d0e-4d85-b6a5-e65adb58b201}, !- Handle
  {532c8e1c-1303-4901-9524-028ac1258c77}; !- Object Name

OS:AdditionalProperties,
  {b4e52cb0-6718-4f68-b24c-b58ed855fd5d}, !- Handle
  {60d44565-4f64-4174-8820-0cd30e0400c4}; !- Object Name

OS:AdditionalProperties,
  {1c6ba397-dc25-4543-9b65-e315c25c5a70}, !- Handle
  {ae77d99e-fa11-410a-8629-da7a81f75dec}; !- Object Name

OS:AdditionalProperties,
  {768f0817-99db-436f-98d2-4406f53d4635}, !- Handle
  {32704a3f-98d6-4046-aaf8-22a10112495c}; !- Object Name

OS:AdditionalProperties,
  {edc5325b-32ff-43af-92ec-2ed9d433044d}, !- Handle
  {9901cb2c-f1dd-4bb9-9f11-ac8ba96ddd20}; !- Object Name

OS:AdditionalProperties,
  {bc84c765-1263-4e76-84f4-844bc209494f}, !- Handle
  {a5bcea67-62ff-41ca-843a-8757d203361a}; !- Object Name

OS:AdditionalProperties,
  {0ad504aa-481e-44a8-8ea0-f381e901368c}, !- Handle
  {5f76a89a-1449-484e-b5e9-8792378dfe29}; !- Object Name

OS:AdditionalProperties,
  {291682d9-3cfe-4a59-b1ec-d08b6da02b7f}, !- Handle
  {3edbec39-0c79-4ce3-b208-7caa92a6c9d3}; !- Object Name

OS:AdditionalProperties,
  {c9f5064b-e6cc-4241-b007-980326c6591d}, !- Handle
  {e42d60d5-74a1-4e66-bc65-fd3b4677054c}; !- Object Name

OS:AdditionalProperties,
  {d28913bc-a40c-43b5-861d-7294dbdc3601}, !- Handle
  {dbe433a7-b6c9-48c8-b2e4-170ffabcddf5}; !- Object Name

OS:AdditionalProperties,
  {e0f2975f-1a50-4648-929f-ff8d4ef9ae55}, !- Handle
  {a8e411c7-8462-435b-9ff4-aa46e67153d5}; !- Object Name

OS:AdditionalProperties,
  {b84ea9a5-af2d-4070-8841-4920c1029d6c}, !- Handle
  {16ac983c-ab16-4e64-92ba-4f3cc4480ad5}; !- Object Name

OS:AdditionalProperties,
  {804e308d-c856-45cd-ba03-848d19d4466b}, !- Handle
  {3230b4df-a1b4-4f31-baa0-d4c65b31580a}; !- Object Name

OS:AdditionalProperties,
  {d39533c2-b3c6-4eb6-b0fb-bf6a0e63aac7}, !- Handle
  {da249804-5c2b-4cd4-9051-c1b1ef9adba7}; !- Object Name

OS:AdditionalProperties,
  {1e7a8c18-da1b-4a0e-9803-0657d323e28c}, !- Handle
  {e3883e8f-c71d-4462-b454-10e5af6a49c6}; !- Object Name

OS:AdditionalProperties,
  {f2545312-f2f1-43fa-a726-0416401b21b8}, !- Handle
  {beda22ac-2133-413f-b0a6-4df79171d777}; !- Object Name

OS:AdditionalProperties,
  {f591777e-b154-420e-b335-e59486eb3571}, !- Handle
  {3464a43c-f3e3-4bac-9b41-f011f2626719}; !- Object Name

OS:AdditionalProperties,
  {eaa5e9fd-a3ba-4930-a7e1-8a6247ce4881}, !- Handle
  {8e803dd9-94b7-4a0d-ab91-39c50737299f}; !- Object Name

OS:AdditionalProperties,
  {4507bb56-6447-4865-9e30-ede4ef0701e5}, !- Handle
  {041df555-7cea-461f-911f-b911f56cd7a4}; !- Object Name

OS:AdditionalProperties,
  {fd11c470-f744-4d0a-ad61-0fd04c7f24ff}, !- Handle
  {326fb447-7e4a-41ec-8dd7-c5568c3590be}; !- Object Name

OS:AdditionalProperties,
  {20e61260-e94f-4281-8ed0-3f7ecbd13ac1}, !- Handle
  {b4789c85-e619-4a3d-bc8d-7a45623ad28e}; !- Object Name

OS:AdditionalProperties,
  {72846b6c-0a1e-4977-bc09-897f0e2bbc7c}, !- Handle
  {fbd1a0fa-142e-4b8e-a8d3-a26dd0ff583a}; !- Object Name

OS:AdditionalProperties,
  {c9e4cb61-d60f-4845-95fb-f4e2e1b7ddc6}, !- Handle
  {82734ba1-66b2-4fa8-8176-78af084e1ba9}; !- Object Name

OS:AdditionalProperties,
  {433ec301-d1aa-4ab3-9975-f9f51a63b394}, !- Handle
  {84223be8-bcf5-4175-831c-732044da21c4}; !- Object Name

OS:AdditionalProperties,
  {13370525-3657-4b45-acf6-1c82c3406f60}, !- Handle
  {e0f49596-b966-42bd-b396-420a05fad6d0}; !- Object Name

OS:AdditionalProperties,
  {3c062571-3f45-47be-a920-43f434a4ab2b}, !- Handle
  {5b9353c0-dccd-41f5-a1b7-1953f0501c96}; !- Object Name

OS:AdditionalProperties,
  {f563c295-58df-4b25-b830-c093aa515eb8}, !- Handle
  {b834d58f-abb7-4508-b847-2522b639a800}; !- Object Name

OS:AdditionalProperties,
  {96212853-f635-4e0f-a5d1-c479c0b9900c}, !- Handle
  {de09ee3d-d9c8-4b15-a159-0f0b415873c3}; !- Object Name

OS:AdditionalProperties,
  {5a38bce3-f18b-4657-9d90-a4235a558216}, !- Handle
  {c434591a-5902-4d56-8ec4-851db5c5a098}; !- Object Name

OS:AdditionalProperties,
  {863e2039-883b-42e3-82c1-ad4b2a582f16}, !- Handle
  {325b7186-0d21-4ec1-89d5-34bd086b55c3}; !- Object Name

OS:AdditionalProperties,
  {f29223a5-170f-4936-8790-c2247cd4dfca}, !- Handle
  {78324b14-407b-47ae-b54d-1fa859e839f3}; !- Object Name

OS:AdditionalProperties,
  {c290d187-be6c-43e8-a541-824b2fb252a7}, !- Handle
  {1e05e165-4ff5-4ad5-9ccc-aca5585db1af}; !- Object Name

OS:AdditionalProperties,
  {6558628d-5b15-4029-9518-b06931465aef}, !- Handle
  {7bb4767a-1bc6-4a24-91d4-3e3ace9957d5}; !- Object Name

OS:AdditionalProperties,
  {5898fe0b-f3ae-4d61-98c0-2a36ca4a0862}, !- Handle
  {64ba8f3f-31b4-450b-8009-905128365130}; !- Object Name

OS:AdditionalProperties,
  {ae511178-707a-4fa6-835b-7c1cd7b937fe}, !- Handle
  {cf5dbeae-0390-4e96-a16e-db85a522cdae}; !- Object Name

OS:AdditionalProperties,
  {cf220122-4511-4c4a-b23a-25bcdf900925}, !- Handle
  {2d7545b9-17c0-410d-8d82-bd72d1fd81b3}; !- Object Name

OS:AdditionalProperties,
  {181c4eae-b104-40eb-aae7-ba9f68a4d42d}, !- Handle
  {ccf4f866-336d-414f-878d-e88d5afecb67}; !- Object Name

OS:AdditionalProperties,
  {6152ad2b-bdb3-46b1-be01-be9b90ed61f1}, !- Handle
  {38b19525-0a21-4b8b-9d45-49cad8c65f1e}; !- Object Name

OS:AdditionalProperties,
  {fb36eefb-c8fa-4904-b495-748a7b2e5645}, !- Handle
  {f6838a0f-a951-4161-b6c4-f73af4d37074}; !- Object Name

OS:AdditionalProperties,
  {0d5f879f-a849-4a8e-b81a-20bc43f686ef}, !- Handle
  {81d7b4e2-266f-4522-81d8-389bd1f4f8c8}; !- Object Name

OS:AdditionalProperties,
  {d9ea1bcf-5ae9-4ef8-8614-d8a0787a85c1}, !- Handle
  {8be41fd6-9fcb-4e5e-a0d2-2929eb10cfac}; !- Object Name

OS:AdditionalProperties,
  {fb623d95-a49f-4acf-af14-06f0944259ee}, !- Handle
  {37be0d62-ed81-4c3a-bfc1-fa9d33980a13}; !- Object Name

OS:AdditionalProperties,
  {3ff13bb8-2902-44f7-bc4b-b55ba6909016}, !- Handle
  {63c46725-ecce-472d-9a42-78937e007b1d}; !- Object Name

OS:AdditionalProperties,
  {f96d97e7-6eba-4d35-91cb-157734308b7e}, !- Handle
  {df860556-9c45-496d-850f-855cefc13b2d}; !- Object Name

OS:AdditionalProperties,
  {24d61c11-1085-4c7e-8cf8-accbd91e7f9f}, !- Handle
  {5d4a73f1-0240-41d2-9abf-17dd49d06528}; !- Object Name

OS:AdditionalProperties,
  {20182ea4-fe4d-4834-95f7-d384ab25d6ee}, !- Handle
  {64672b89-4f11-46aa-a921-153c466a0a82}; !- Object Name

OS:AdditionalProperties,
  {595f78ab-fab0-4510-b200-7def00e7e4f3}, !- Handle
  {4bd21200-ab3d-4aaa-a362-5341f14cf434}; !- Object Name

OS:AdditionalProperties,
  {be8fa7be-2adb-4337-b6b7-6e563ee132c2}, !- Handle
  {44bfdd53-7cd5-40fe-86e1-1901bd9906bb}; !- Object Name

OS:AdditionalProperties,
  {773af1f3-3de9-4fae-a09f-5c247f7584a6}, !- Handle
  {e0475210-27a3-4203-90fa-1f8cddb866b4}; !- Object Name

OS:AdditionalProperties,
  {f3693aca-5c75-4856-97b7-07c5caa43c1b}, !- Handle
  {d9bd66f8-93a7-41c6-a0d6-1859e75080ab}; !- Object Name

OS:AdditionalProperties,
  {b5a1f00c-6433-4838-bd83-e0d036afd55c}, !- Handle
  {83009006-500a-4858-933f-74c6842dac88}; !- Object Name

OS:AdditionalProperties,
  {fa990f30-f0de-4c6f-a8ac-a32245d3999a}, !- Handle
  {d2eed916-c36f-49b7-899b-0b6df1a2e992}; !- Object Name

OS:AdditionalProperties,
  {e5a8a1c4-1b13-44c2-897f-4f7cae382d11}, !- Handle
  {2c62180a-a5fa-42f2-9d80-304f2e4aa4ab}; !- Object Name

OS:AdditionalProperties,
  {adac106a-4a76-4f19-a36e-209538cd5b49}, !- Handle
  {977db0d2-a2f7-4dcd-8b0d-aa0c6a81b5f7}; !- Object Name

OS:AdditionalProperties,
  {b5ea0337-a2d6-4ca3-adb9-5b6fdfc28142}, !- Handle
  {5ef920c3-1646-479a-b3b4-49226796f9b7}; !- Object Name

OS:AdditionalProperties,
  {a426d51a-9197-47b8-8e4f-7d207892f315}, !- Handle
  {63df7a88-50ac-4c69-a127-d7bbb7bde061}; !- Object Name

OS:AdditionalProperties,
  {52057397-bd63-4e88-96f9-6ccb7b211a70}, !- Handle
  {13a978a5-5288-45d7-9ec7-42cd28f8c429}; !- Object Name

OS:AdditionalProperties,
  {f74136b1-b5d3-40cb-8fe6-e52d8093862c}, !- Handle
  {540033e9-7912-43b8-b46f-32b23227ba20}; !- Object Name

OS:AdditionalProperties,
  {c50bbcc9-4f4d-4d96-a812-9a6b00fb78bd}, !- Handle
  {8961e0bc-8c26-4da8-87df-66f03d8a040a}; !- Object Name

OS:AdditionalProperties,
  {8d000652-310f-4437-a99a-5a8310f51e97}, !- Handle
  {5be2a1ea-3b92-4c3f-8b44-d925786e0278}; !- Object Name

OS:AdditionalProperties,
  {f03af724-c332-458d-b709-3aeedf171d32}, !- Handle
  {62061ce1-23e3-475c-850e-2d20c436c6bd}; !- Object Name

OS:AdditionalProperties,
  {829f4280-422f-4c0f-bd36-5a00871e2ba4}, !- Handle
  {397b6e47-4bcc-4d60-91fa-2c06c5f9ea35}; !- Object Name

OS:AdditionalProperties,
  {f8934d8c-fb36-4937-a54f-74ca88451ab9}, !- Handle
  {4882e856-c7a6-454e-9559-8e00a31e73e9}; !- Object Name

OS:AdditionalProperties,
  {c781a73f-79b9-4aa8-b5c9-8d0a174c7f62}, !- Handle
  {fa0f8981-68b0-417a-9837-9912a2b1fa40}; !- Object Name

OS:AdditionalProperties,
  {8866367f-10a6-40df-895f-728061eee5a2}, !- Handle
  {ebd548ee-486d-4609-8697-06ebf3104e29}; !- Object Name

OS:AdditionalProperties,
  {a10fa485-3868-49ec-8393-325d4dfa5789}, !- Handle
  {f769842e-b4e3-4ad6-8d5c-3e0ee6bf97d6}; !- Object Name

OS:AdditionalProperties,
  {286efa9a-95c7-4307-8b8a-1e49fb795110}, !- Handle
  {52f3828c-05e1-4a56-85c4-0768ae555ffe}; !- Object Name

OS:AdditionalProperties,
  {c6a13047-79d1-4823-89c7-b40c3e3ac10e}, !- Handle
  {1cc7e77a-9b18-4d97-97c3-46bf9cfb4d86}; !- Object Name

OS:AdditionalProperties,
  {598b1b90-3de0-47bf-8573-e70662db19c2}, !- Handle
  {743dfe7b-f712-472c-857a-fd1d7f8de653}; !- Object Name

OS:AdditionalProperties,
  {f769e9f9-5ef7-444f-b2e3-a37d654264ef}, !- Handle
  {391ee7a2-0ea4-4a06-b666-3848e0172509}; !- Object Name

OS:AdditionalProperties,
  {dbc5ba57-cb24-4142-8874-c98dc166ab5b}, !- Handle
  {6f995919-2548-45d5-a7fe-943ab6c3439d}; !- Object Name

OS:AdditionalProperties,
  {1f992919-961e-4d01-bfb9-033c742a36cf}, !- Handle
  {4d4ba72e-5987-459c-a160-403c649dd7a0}; !- Object Name

OS:AdditionalProperties,
  {87a2a82a-6fca-4a92-8780-8a82b5eebea0}, !- Handle
  {7cc2f540-884a-46b3-974c-7f3c02242168}; !- Object Name

OS:AdditionalProperties,
  {fcb25631-dcce-4b1c-8ad0-d78bbe05c819}, !- Handle
  {158d1327-0435-47a4-8c4b-a493c3e8ebcf}; !- Object Name

OS:AdditionalProperties,
  {2bebf7a5-f357-43f1-ba74-c6ce9bf6bef2}, !- Handle
  {42d06711-3580-4703-b00a-05d50c8bfba9}; !- Object Name

OS:AdditionalProperties,
  {7d63cb8c-8597-48ba-be3f-9168227df6c4}, !- Handle
  {81bd85fe-a9b3-4e8e-b113-852bd5795f09}; !- Object Name

OS:AdditionalProperties,
  {7bb945e7-b094-4a25-9fc0-aac56b1c3c65}, !- Handle
  {74b70f8d-f4c1-4872-8e46-f3d7b1403380}; !- Object Name

OS:AdditionalProperties,
  {ec4b1568-c82c-47c3-b52c-f2d452425a39}, !- Handle
  {514b5bd3-c8e6-4851-88dd-bc0ba4479911}; !- Object Name

OS:AdditionalProperties,
  {34faa169-7695-4281-8a1a-7d59cd0ccdd0}, !- Handle
  {3a303ff3-8c4c-4e8b-a7a0-71c56a3a3cd3}; !- Object Name

OS:AdditionalProperties,
  {dc4e5a79-9201-4e56-a914-ec6c64f2ca61}, !- Handle
  {e3a6e18a-3de3-4418-ba4e-0d4c18d4285f}; !- Object Name

OS:AdditionalProperties,
  {84d436c2-ed75-46e5-84c7-0220fa9a47b7}, !- Handle
  {22c45fbb-b9b3-428e-992c-4603caff0e7c}; !- Object Name

OS:AdditionalProperties,
  {b51e7a1a-8b8d-46c5-9591-d6a704e90324}, !- Handle
  {72fc04c0-8582-4b36-bae2-b6b157683b23}; !- Object Name

OS:AdditionalProperties,
  {1d51ea01-4c5c-4dda-96e7-9020ce7bf3e2}, !- Handle
  {2d76eb27-d433-472e-84e5-a871794ccbdd}; !- Object Name

OS:AdditionalProperties,
  {4edd121b-945b-4844-9c75-57a72afc7902}, !- Handle
  {83be7a56-1dd7-4cfd-a923-7f9b15a89826}; !- Object Name

OS:AdditionalProperties,
  {ef9b701b-1549-4b1e-bef2-da473a071e51}, !- Handle
  {05db2182-04db-4906-b87a-9ba77a78dea2}; !- Object Name

OS:AdditionalProperties,
  {3264a002-712c-42f4-87ca-6b9af0a3948b}, !- Handle
  {2a44dd69-d662-4ef4-b0b1-f31d95a7f36f}; !- Object Name

OS:AdditionalProperties,
  {f5081492-f8ab-40ca-b21d-baa82bd702ae}, !- Handle
  {dd88fdc9-fdbc-4253-8044-8a268d07d06a}; !- Object Name

OS:AdditionalProperties,
  {b984a8f0-3ac6-4ac6-b4ff-c7fda4871be9}, !- Handle
  {1720ad40-d6d8-4413-b845-e7755a5b3990}; !- Object Name

OS:AdditionalProperties,
  {5b9c14e4-2143-469d-830c-124ba806db51}, !- Handle
  {7d3efdce-5251-4465-a133-7d8260a8b08b}; !- Object Name

OS:AdditionalProperties,
  {9e44b208-930a-4f2f-8256-dceb024073bb}, !- Handle
  {b6f56c73-5054-4e29-8c50-bfff149dd7db}; !- Object Name

OS:AdditionalProperties,
  {12ba1fea-4881-457e-a571-e8cea6567caf}, !- Handle
  {bd4cb067-8393-4bd9-a598-075b09271c41}; !- Object Name

OS:AdditionalProperties,
  {a6b21b06-ea5e-4b09-8c27-47008e52fa0b}, !- Handle
  {9010cbef-598c-4268-9c7e-b3d318ed0afc}; !- Object Name

OS:AdditionalProperties,
  {68ce5d58-3c7e-43af-97be-3356fd8522f3}, !- Handle
  {a2081dce-f5a7-4837-a3e1-af1d8b9587b8}; !- Object Name

OS:AdditionalProperties,
  {d1210539-eb7a-4e06-81b9-79769b5d808a}, !- Handle
  {9be9d096-5e5a-4502-8923-75355bb60362}; !- Object Name

OS:AdditionalProperties,
  {fe3879ac-b49c-4e8f-8839-9ed249243ce5}, !- Handle
  {b8a06d4f-e3b3-4342-a454-98b7531452de}; !- Object Name

OS:AdditionalProperties,
  {995ca4e2-41ab-4668-894d-b9c3be8793bd}, !- Handle
  {66fbfb36-38a2-4d7e-94e1-001b274cadef}; !- Object Name

OS:AdditionalProperties,
  {5e2e2f36-6eca-4cbe-8b14-9855d5943684}, !- Handle
  {070c1235-6ed3-42ab-bdb4-1ee62eb7475b}; !- Object Name

OS:AdditionalProperties,
  {5fbf7967-ef83-4e2a-bf00-d7addd1be3f3}, !- Handle
  {d18216de-d747-45f8-a543-f6ce31444a68}; !- Object Name

OS:AdditionalProperties,
  {fa277155-98a5-4bb7-8608-1dda7c8f0e07}, !- Handle
  {90e91dd9-bf4d-48c9-b19b-5696b21b02ec}; !- Object Name

OS:AdditionalProperties,
  {3e7e8367-f462-4f1c-887d-6ec34d710d9b}, !- Handle
  {2782042b-1063-462d-8c38-509b51cecc60}; !- Object Name

OS:AdditionalProperties,
  {5db37494-c5c0-438c-8e0b-315524993a11}, !- Handle
  {4db8b909-5c8d-4115-904c-a8ce5711970e}; !- Object Name

OS:AdditionalProperties,
  {f557aa2d-be5d-4ec5-8ef4-864abf19a5c8}, !- Handle
  {38886184-a9ff-49d4-9ccc-a9a904d86ea6}; !- Object Name

OS:AdditionalProperties,
  {2b5d4da8-2fff-483f-b883-8675efce5126}, !- Handle
  {60d40fbf-afdf-4d19-922c-71d64235727b}; !- Object Name

OS:AdditionalProperties,
  {adc3c697-177c-4a97-b3bc-88da3026a9ec}, !- Handle
  {99249b5c-743c-47a2-85f8-c1435c302b15}; !- Object Name

OS:AdditionalProperties,
  {6d70230a-0f3c-41a9-8dd5-8ef5bba0f0af}, !- Handle
  {b01407cd-3ed7-499e-9394-e519f3fb21aa}; !- Object Name

OS:AdditionalProperties,
  {1866832a-12c3-4057-b802-641351c86bd2}, !- Handle
  {8ebeed40-2c77-4462-8f4b-08d708d18b81}; !- Object Name

OS:AdditionalProperties,
  {55431b3b-8608-4297-a4ec-5ba94deb93d9}, !- Handle
  {f2ee9b39-e0e0-4455-b4d4-e8645e436826}; !- Object Name

OS:AdditionalProperties,
  {d1f35cbf-b750-4e1f-a40f-fe732dcdaedd}, !- Handle
  {53a80953-a9f0-43fe-b50a-6e6df0fb277b}; !- Object Name

OS:AdditionalProperties,
  {68456e83-34c9-4c45-a681-c1f79001a726}, !- Handle
  {c18bed81-d9b7-4b87-9d0a-83859f9287f7}; !- Object Name

OS:AdditionalProperties,
  {e5c628ff-7077-41ab-b347-9ac7e43a2bf9}, !- Handle
  {a2c7195b-6f0c-4716-b5bc-3d107c64376f}; !- Object Name

OS:AdditionalProperties,
  {ddcab348-2898-4d26-9626-7173998d92e7}, !- Handle
  {1b820dab-e6ec-4418-8c50-c6db392ade42}; !- Object Name

OS:AdditionalProperties,
  {bbb56301-5ab8-4f11-8ecb-ac0f8f6f63d0}, !- Handle
  {dd14164c-0437-46b6-91ff-041a7765fa24}; !- Object Name

OS:AdditionalProperties,
  {626f51df-16a3-44a5-955e-bb8769e922e4}, !- Handle
  {ed879fd1-cda2-44c5-852c-0aad79dba63f}; !- Object Name

OS:AdditionalProperties,
  {7a73112e-8b39-4218-9563-2a839f62f167}, !- Handle
  {ec0c149b-dca4-4455-a037-78c5b38eb0ab}; !- Object Name

OS:AdditionalProperties,
  {4433d390-ac6a-4854-810c-7a80c187477b}, !- Handle
  {8b63f7b6-b1ed-488c-86c9-66cdafc37e61}; !- Object Name

OS:AdditionalProperties,
  {08ea6c71-4980-4983-b9a4-d3f1bc1bece9}, !- Handle
  {2d76ce2b-466e-4c8b-97cf-6884aba67fa0}; !- Object Name

OS:AdditionalProperties,
  {1d2bdc75-36a5-4c0f-97e3-730d5b165070}, !- Handle
  {b3cc5dc5-c2a7-4970-be96-6c2bd4cfd5a8}; !- Object Name

OS:AdditionalProperties,
  {1dd793f1-f7c3-4e5d-b1e7-a11ebab12044}, !- Handle
  {9cdb4ba9-f9ac-4f10-a133-fdc104b20f38}; !- Object Name

OS:AdditionalProperties,
  {4b26dddc-622a-4f62-8c6f-91e2e520a572}, !- Handle
  {df329f60-52c1-4df9-a742-17b14841b436}; !- Object Name

OS:AdditionalProperties,
  {8f61d261-8312-45cb-bf69-1aea51fb2b82}, !- Handle
  {7c9720e7-5bdb-4bdb-8ec4-c5f510c39781}; !- Object Name

OS:AdditionalProperties,
  {21391957-67f3-4065-abab-7eb153e53524}, !- Handle
  {b7a6c9d3-4f07-4e51-a77e-16142c6c85aa}; !- Object Name

OS:AdditionalProperties,
  {1ded9548-9324-48ea-bb8c-4de0fddde351}, !- Handle
  {59839bb7-567f-4799-8e8d-c6f167f0f5fe}; !- Object Name

OS:AdditionalProperties,
  {6ae99483-d0a9-4a5e-8db0-50f4e5072072}, !- Handle
  {84105005-28d0-4952-8fe6-de5cb5f0da86}; !- Object Name

OS:AdditionalProperties,
  {dd9f24ce-7e43-4b1b-a686-012e09d6a018}, !- Handle
  {6a4c7890-1332-4cf1-b9cb-5d27449ba895}; !- Object Name

OS:AdditionalProperties,
  {648030ba-23c9-4895-b5b0-8706e1ad3b20}, !- Handle
  {56c1e734-607a-4df4-b9c8-eefbdad9ac53}; !- Object Name

OS:AdditionalProperties,
  {cba85078-670a-4104-baab-8e04739fce14}, !- Handle
  {40af4066-46ae-45c8-a877-5f8a1d465e9d}; !- Object Name

OS:AdditionalProperties,
  {e290dd12-ac87-491d-ac82-6fdede55aa55}, !- Handle
  {17df804d-c407-4a41-9d30-114bfaa46592}; !- Object Name

OS:AdditionalProperties,
  {14d2e6ea-0248-4f7d-905f-1414d9be0c34}, !- Handle
  {adfd6ee2-4b08-4a3b-a267-5698f41f4d95}; !- Object Name

OS:AdditionalProperties,
  {90bdba9e-8e98-49b4-8859-eda8af36915b}, !- Handle
  {bde7a620-7b6f-4431-ab47-e0012ffa2b7d}; !- Object Name

OS:AdditionalProperties,
  {c80dd2e5-0899-4962-a2cc-5b849d36c009}, !- Handle
  {c1b27e31-bfb5-4681-998b-d9e9e8941ab0}; !- Object Name

OS:AdditionalProperties,
  {840c5967-673c-4032-9faa-7fc85c3d52d1}, !- Handle
  {f69a1b8b-fab1-4750-a2bb-8679c886d35d}; !- Object Name

OS:AdditionalProperties,
  {ce5871ec-d5b7-4488-a9eb-349acfab7891}, !- Handle
  {3d229c8b-798c-4e95-a158-615dde791b31}; !- Object Name

OS:AdditionalProperties,
  {60512199-61f7-4e28-ae4b-0ec8ace42a72}, !- Handle
  {b41ffd6d-ea17-470c-b99f-32c6e8d15060}; !- Object Name

OS:AdditionalProperties,
  {c719c4fe-171d-472e-a7f7-fab9bb28a41f}, !- Handle
  {96c16e07-142b-42a6-8588-f1cc5776652a}; !- Object Name

OS:AdditionalProperties,
  {bb46d6ce-881e-43f7-8d7f-9a07e4487b90}, !- Handle
  {8021abc4-1cfc-460d-8d9d-d1d6e130a73a}; !- Object Name

OS:AdditionalProperties,
  {982f0c11-0650-4898-aa2a-0a1b48a11b73}, !- Handle
  {9f2c7696-e492-49e1-8f71-a8cac0e89fa1}; !- Object Name

OS:AdditionalProperties,
  {0f44f54a-d9b5-468d-9498-eaf53f2f5c85}, !- Handle
  {eaee01b0-71f3-4f82-8cc4-57fb9d6eeb9e}; !- Object Name

OS:AdditionalProperties,
  {b004d6db-f470-4a07-879c-7af94bac6706}, !- Handle
  {b577ff1b-04f4-4283-8364-0111ecddd78b}; !- Object Name

OS:AdditionalProperties,
  {2d0b3152-cbc7-4e17-b254-c1ffd6cfbfbb}, !- Handle
  {13d1c8a0-dbc9-4aff-9c7e-3cfd9189de71}; !- Object Name

OS:AdditionalProperties,
  {3910ba6d-04c9-42fa-b117-96950d81ffbf}, !- Handle
  {a6d4bb5b-2d6b-48ab-8134-f3324a550c36}; !- Object Name

OS:AdditionalProperties,
  {a6c87c40-1e86-4e43-900a-93b42635a155}, !- Handle
  {525b9530-09ec-48fb-925b-787383e67e3c}; !- Object Name

OS:AdditionalProperties,
  {7049c530-f38b-4821-b32c-b5f30fe99a09}, !- Handle
  {339bb4e2-e8d9-40da-8c12-ef344685e830}; !- Object Name

OS:AdditionalProperties,
  {84d7c03d-9091-4e9d-804f-7838d68c9607}, !- Handle
  {ec087d73-0dfe-4290-9965-62b5e24f7f92}; !- Object Name

OS:AdditionalProperties,
  {b900b9cc-4fd3-430f-a4b1-69148fa844a2}, !- Handle
  {cb300be0-7df7-49fd-869e-4be7313c22ff}; !- Object Name

OS:AdditionalProperties,
  {5594ffa6-9c0b-460a-814c-5dcc65f2ed95}, !- Handle
  {b85ecbc7-d9d5-495d-a31c-b65a857e7ae5}; !- Object Name

OS:AdditionalProperties,
  {ed32dae6-576a-4cd4-bc1c-f95694c35e63}, !- Handle
  {84ed49a0-9348-4d4f-8f7d-391cd60899d7}; !- Object Name

OS:AdditionalProperties,
  {6d26cabe-cbbc-4b92-a893-0204db7dcb8a}, !- Handle
  {4444c300-b285-420b-9b67-38f8a2f75dd2}; !- Object Name

OS:AdditionalProperties,
  {bc4ceb74-6d48-453f-95a7-80f8c8c70f47}, !- Handle
  {41308136-f9d9-4c7d-88db-92f3fc852f2a}; !- Object Name

OS:AdditionalProperties,
  {9587a44b-c7e4-49fa-9a0d-7b07b0bb636a}, !- Handle
  {63bff5ae-ce3c-4f1f-97c8-b8169e14843d}; !- Object Name

OS:AdditionalProperties,
  {1243c064-9951-4440-8394-42b2b22d8788}, !- Handle
  {fa705fa3-ee1a-4093-90c9-edf2107cc902}; !- Object Name

OS:AdditionalProperties,
  {287fa954-ef08-4a1e-ae51-d12d5e314791}, !- Handle
  {bc63a88f-b773-40ac-ae17-141f5abc4c24}; !- Object Name

OS:AdditionalProperties,
  {826aa822-ac87-4461-89b2-0ddda1796e02}, !- Handle
  {75a81d78-d774-45f8-a977-5ebbc3f4e41a}; !- Object Name

OS:AdditionalProperties,
  {fd1bbe61-c73d-4951-b480-8e12f29c3ad1}, !- Handle
  {ce19b742-3082-467a-8613-2c087b5c7b8f}; !- Object Name

OS:AdditionalProperties,
  {67d5943d-58e0-4e85-983d-4c0b5cf8c7c7}, !- Handle
  {55075cf3-098d-49ea-8f2d-3ee8ca48864e}; !- Object Name

OS:AdditionalProperties,
  {405c91d7-2349-413a-a78f-b7dbcbd46e37}, !- Handle
  {ebd9d397-9754-4064-a677-afe73b2e4b31}; !- Object Name

OS:AdditionalProperties,
  {6825cfae-d8e7-4af7-b881-7f45271f58a0}, !- Handle
  {dd64296d-229c-43e6-89af-d39e403b7fa2}; !- Object Name

OS:AdditionalProperties,
  {d578c5d9-d7f0-4708-a1f2-c5cd2531a565}, !- Handle
  {cba467fb-a05e-4213-8b2f-19f373973e5b}; !- Object Name

OS:AdditionalProperties,
  {e5933a8c-f5e9-4d1e-84c0-dfe31e7df507}, !- Handle
  {13eeb52e-69d1-406d-aac0-5018e817ec3e}; !- Object Name

OS:AdditionalProperties,
  {260b23e2-ac9b-4aa5-acea-0bf67baa6d00}, !- Handle
  {ba3e429e-8cd9-4aa9-8630-d93979446ba6}; !- Object Name

OS:AdditionalProperties,
  {ec276e0e-b10e-462d-a11b-318105a88759}, !- Handle
  {b1adedb5-25f0-4443-b4eb-11c766db7bd5}; !- Object Name

OS:AdditionalProperties,
  {7461e36f-9c3d-46e0-9600-3ea70f4867e2}, !- Handle
  {6f1f3147-3407-43fa-afaf-23f66e13a8b9}; !- Object Name

OS:AdditionalProperties,
  {81c4c572-f1ef-4b17-ae48-bf46aec783ce}, !- Handle
  {36ddd168-b3e7-4c59-a745-f2c4c8548bc8}; !- Object Name

OS:AdditionalProperties,
  {a0b973e1-7d30-4a23-aaba-22b6dfab0de9}, !- Handle
  {aea2720f-d266-43a0-82bd-ae01aa6f321f}; !- Object Name

OS:AdditionalProperties,
  {1fec2016-32d2-4056-8970-937b884f559c}, !- Handle
  {aef39311-ef90-4276-9e8e-8659181a9899}; !- Object Name

OS:AdditionalProperties,
  {26955db2-29ec-4157-8985-292f6fcd9ec1}, !- Handle
  {6c9c8b9a-b559-4116-bcd3-258e36ba6665}; !- Object Name

OS:AdditionalProperties,
  {6cd27d0a-a7ff-4077-a929-5cefcb7df7e9}, !- Handle
  {f0b84ddf-42f0-471b-84d1-4b174015ced2}; !- Object Name

OS:AdditionalProperties,
  {314cd3e5-ada9-46aa-8686-2859ade56b09}, !- Handle
  {1c028024-6e25-4acc-b9da-f49a55063a03}; !- Object Name

OS:AdditionalProperties,
  {e0405298-a71f-40db-ab6c-cab536162077}, !- Handle
  {974c0b34-686e-486c-bc6d-148f2b854b39}; !- Object Name

OS:AdditionalProperties,
  {c06ce178-a532-48f3-b427-73425c56eaa1}, !- Handle
  {3d703d0e-d1c0-4149-9440-959101dff335}; !- Object Name

OS:AdditionalProperties,
  {263b0b5c-7943-4c42-ba99-54b90d99cc33}, !- Handle
  {fad96bf5-b496-46ce-8d0b-f50c6a28235e}; !- Object Name

OS:AdditionalProperties,
  {79a5ed16-ee2a-426d-b53a-e21d05f9880f}, !- Handle
  {a1529701-15c9-425f-b81f-e12afa8bceaf}; !- Object Name

OS:AdditionalProperties,
  {bd5b1124-275a-449f-9101-e1f096df2a61}, !- Handle
  {ced442f6-18d0-4eae-9e20-8080d12fc5da}; !- Object Name

OS:AdditionalProperties,
  {cf65c748-7a6d-4e5f-bd7f-a0599872f9a7}, !- Handle
  {4702313c-876a-44ee-9e55-a94cacd452dd}; !- Object Name

OS:AdditionalProperties,
  {21a52392-67c6-4e38-a373-fac4c6b0b3fd}, !- Handle
  {5dafdbf3-464e-40aa-8c2b-3eaccce21430}; !- Object Name

OS:AdditionalProperties,
  {d92e4270-aa27-42ec-af3c-e2281fa76294}, !- Handle
  {f43095a4-2958-4433-9362-f0596587d886}; !- Object Name

OS:AdditionalProperties,
  {d95a5726-f57d-4914-98c5-9e415ce33cee}, !- Handle
  {6a5e3883-8ecc-4f71-9c19-7d2cc0fcba91}; !- Object Name

OS:AdditionalProperties,
  {330de774-3304-426e-ae79-b76c801286d8}, !- Handle
  {64d6ad2c-a118-4823-9275-03ab752f9046}; !- Object Name

OS:AdditionalProperties,
  {ad53f03c-ed2a-483d-a2de-2cad0b539e29}, !- Handle
  {1acd2130-c9a3-4078-948b-e72d87299b43}; !- Object Name

OS:AdditionalProperties,
  {2b43bdd0-baf2-4894-bd81-15556e0edef4}, !- Handle
  {f35c3b73-04d8-4ada-8204-0e1c5df41b5c}; !- Object Name

OS:AdditionalProperties,
  {124db434-a639-41bb-b964-10a1618ad070}, !- Handle
  {96e414a1-6d6b-4b63-9758-8ad8394fc610}; !- Object Name

OS:AdditionalProperties,
  {b54e7f69-ba0c-4fdc-aefc-0688497a9900}, !- Handle
  {b83c24fc-e054-456e-9316-4f0fac674f89}; !- Object Name

OS:AdditionalProperties,
  {a46a6292-bd95-4658-8d8d-8a5f2b0a552b}, !- Handle
  {94897ecb-3059-4443-81b5-637e5d53a1ad}; !- Object Name

OS:AdditionalProperties,
  {14a25a17-a23d-484e-8977-e3b61a7fc0c7}, !- Handle
  {cff23743-1b8c-4328-b06e-b4801a931980}; !- Object Name

OS:AdditionalProperties,
  {8c3ccf96-b79e-4d25-8945-2d7ea6a51432}, !- Handle
  {00154d11-92bc-4b3c-adc6-0b701ddc9803}; !- Object Name

OS:AdditionalProperties,
  {bb30173e-63a8-4efc-9fdf-201d06d4cf12}, !- Handle
  {1f4c2bb1-28cf-4b08-b7fa-d8eb6d28f65d}; !- Object Name

OS:AdditionalProperties,
  {d939b70e-3c94-4192-82df-8266ab016739}, !- Handle
  {7b8ee9d6-df64-46b8-86b4-d069aa4798a1}; !- Object Name

OS:AdditionalProperties,
  {9b557541-adf2-4b5d-9489-9c8a3d01bdaa}, !- Handle
  {b3f9a68d-1d2a-4b0c-be13-1e74930b7b2b}; !- Object Name

OS:AdditionalProperties,
  {d906fba0-46f4-4393-9957-ce2d1efa4588}, !- Handle
  {a0764c2a-a12c-4255-b985-8dad0422ccc7}; !- Object Name

OS:AdditionalProperties,
  {b19ba47b-106c-477e-a524-d6cd1c7e2f06}, !- Handle
  {d62742af-7b3a-47fc-8332-bb239ae7baac}; !- Object Name

OS:AdditionalProperties,
  {41a66291-d58c-434f-ae09-27aa63b2cca9}, !- Handle
  {727a7aa7-7355-478a-967c-3b9a6a8cc3bd}; !- Object Name

OS:AdditionalProperties,
  {94330dca-f8de-470d-ba0d-e396ecb4b9a7}, !- Handle
  {73eb191e-be4e-4c87-9f0f-2605d0fb4a05}; !- Object Name

OS:AdditionalProperties,
  {615c42d5-3c00-4a13-9e93-f9f6a017d834}, !- Handle
  {7db62bcb-3334-4b40-9b48-87b05835757c}; !- Object Name

OS:AdditionalProperties,
  {3b1e7781-e538-43e0-9960-b6dc181f89f6}, !- Handle
  {d28bb56e-df6b-449f-9ed7-dc2ebc3a1ecb}; !- Object Name

OS:AdditionalProperties,
  {7e68ead6-a967-4414-b283-9fe5d6400559}, !- Handle
  {6ac8097f-ffc1-4572-9d2c-6c66ae057ab3}; !- Object Name

OS:AdditionalProperties,
  {62465f70-0701-4462-b487-29e6deab10d4}, !- Handle
  {520c4920-70c1-48e8-9657-6dc3f8e693cf}; !- Object Name

OS:AdditionalProperties,
  {e8225899-7c5c-406f-a689-390e461280bf}, !- Handle
  {59d91674-680d-48a2-ae07-91976975c75b}; !- Object Name

OS:AdditionalProperties,
  {32383b00-9c8a-4810-80c0-5bee267320e1}, !- Handle
  {29f6d417-4b5d-4564-b85e-5f42cb7502e0}; !- Object Name

OS:AdditionalProperties,
  {b543b708-d5a8-4f19-9041-38c9de6237a7}, !- Handle
  {aaa574e6-4edb-4a41-af0f-37ff70d1f1fa}; !- Object Name

OS:AdditionalProperties,
  {141ecb73-a39c-4553-ac9a-e8da054ac1ec}, !- Handle
  {cf22c310-087d-4e4d-88f2-0f52df9833af}; !- Object Name

OS:AdditionalProperties,
  {614275ec-be61-4619-bc78-7efb40030e10}, !- Handle
  {9a13f865-54aa-40d8-966b-14ebce9183f7}; !- Object Name

OS:AdditionalProperties,
  {ff78dd40-cd29-4c95-88ad-bd285386389d}, !- Handle
  {d5163cc3-504f-4dc0-a2e1-7f5b072f7a63}; !- Object Name

OS:AdditionalProperties,
  {e2eb4191-32ac-4d03-b7f6-cbdd10a8fb6d}, !- Handle
  {3ac14865-26bb-430c-9242-572e2c5810eb}; !- Object Name

OS:AdditionalProperties,
  {d13e7f18-d214-425f-b5ca-e53b97d44481}, !- Handle
  {fcadc464-d55d-465b-8dbb-8270d256ded3}; !- Object Name

OS:AdditionalProperties,
  {007c2e18-7d16-487b-9dca-7c8c7aa53474}, !- Handle
  {b68bcd76-4ac8-4fbd-9bb0-2d8beab2172d}; !- Object Name

OS:AdditionalProperties,
  {4bc04af4-8b21-466f-8cee-e81f17e1075a}, !- Handle
  {cf3c568a-9cbd-4719-8b1c-334190b75f25}; !- Object Name

OS:AdditionalProperties,
  {81821490-db81-4e3c-9275-e03e0131d725}, !- Handle
  {193484a6-84e2-44a9-94f7-6d0ae9ae1a9d}; !- Object Name

OS:AdditionalProperties,
  {7fce9348-ad78-42fd-8bc5-d283cea09a21}, !- Handle
  {9aebe7bd-d4aa-4389-a4ee-af2c27a946cb}; !- Object Name

OS:AdditionalProperties,
  {3c046463-7011-4dbc-a382-282779cc5e21}, !- Handle
  {30a5033c-27ba-429a-8dc5-56ac820ac2e2}; !- Object Name

OS:AdditionalProperties,
  {f3a78f55-c5f6-48d4-801a-b482bf7f6125}, !- Handle
  {cbb71397-aa72-4169-9c82-9c716978e946}; !- Object Name

OS:AdditionalProperties,
  {6e002d43-08ac-4d47-a13e-bca45b92dc5e}, !- Handle
  {b60e60f4-e257-425e-a1a4-72a7e2058878}; !- Object Name

OS:AdditionalProperties,
  {3ac3ecc6-c1df-4959-82e6-0f708026ba95}, !- Handle
  {f150d35e-3a56-405c-a3a5-b516012328a5}; !- Object Name

OS:AdditionalProperties,
  {7a6b8fc1-0eac-41cd-979f-0d65a539acd2}, !- Handle
  {7815a926-797d-44c4-ba69-39692af106ba}; !- Object Name

OS:AdditionalProperties,
  {468adc25-1480-4016-ad49-dd850f5872a2}, !- Handle
  {df351793-827f-42e2-b268-0bd004fe3270}; !- Object Name

OS:AdditionalProperties,
  {9b3a3848-50be-489b-95ff-a30a061ae57a}, !- Handle
  {6ac71c6d-037c-4cc6-a5e0-ba14a1933343}; !- Object Name

OS:AdditionalProperties,
  {85a7ebdb-4321-48a0-b9b8-5c78a019468f}, !- Handle
  {9a9f648d-d214-4b7a-81a8-4b6aa91012f7}; !- Object Name

OS:AdditionalProperties,
  {5dfe0686-2250-49c7-9bfd-3853fc126ee5}, !- Handle
  {04180520-b62c-4cc8-9d00-d08c881a65d0}; !- Object Name

OS:AdditionalProperties,
  {0f539e5f-283a-4197-b60d-b68bb12cc697}, !- Handle
  {db2cbbe4-ca13-4929-b445-ca616b9a2b08}; !- Object Name

OS:AdditionalProperties,
  {86c1a825-6819-4f08-8641-bd2b26ad3821}, !- Handle
  {686b4fc4-d839-4f63-a926-09dbe4692e98}; !- Object Name

OS:AdditionalProperties,
  {f19c3e62-6de9-41fb-aafb-589fa5fde6cb}, !- Handle
  {d0c50e82-3d5d-4a05-a75a-6f1fd8058dd8}; !- Object Name

OS:AdditionalProperties,
  {0b96cf63-a4a0-4397-928f-271f78ed0a63}, !- Handle
  {994b8fcf-7035-432f-995b-1f69f7a8faf3}; !- Object Name

OS:AdditionalProperties,
  {d634d01d-3ac2-4f99-ad1b-3202b2ca384b}, !- Handle
  {f9381b80-91e5-47e5-b4ef-765e01d19f1f}; !- Object Name

OS:AdditionalProperties,
  {301e49d5-020b-40cf-9ecd-061b8ba3b220}, !- Handle
  {282072d8-f9a8-456e-9fcc-6a9271cf8616}; !- Object Name

OS:AdditionalProperties,
  {0d25a3e4-b3a2-482d-9646-fae4b50036d6}, !- Handle
  {5ff1becc-dcb2-46ff-88d1-f28e64a51a95}; !- Object Name

OS:AdditionalProperties,
  {97f7e0e3-fcf1-42fc-bc62-c96c48e0fb9b}, !- Handle
  {1013d40c-78ec-479c-8ee9-c9bc424d4481}; !- Object Name

OS:AdditionalProperties,
  {6ea1f76a-725a-489d-995e-64f93abb70d4}, !- Handle
  {b60bbd5b-1ee1-4697-9ee2-2cc0fdb008c4}; !- Object Name

OS:AdditionalProperties,
  {d83cf009-2384-4ae8-b451-f34b126e4210}, !- Handle
  {1a8aba73-9a32-4d56-864b-18d68626b591}; !- Object Name

OS:AdditionalProperties,
  {b17fa723-b26d-4638-96a4-b2526319483d}, !- Handle
  {b5f7cd47-5beb-42d3-bf16-cb01d1fb2890}; !- Object Name

OS:AdditionalProperties,
  {19d6cd95-469f-4496-a6df-19c603162107}, !- Handle
  {9c7e186f-63c9-4ff5-ae20-22c3812f86f5}; !- Object Name

OS:AdditionalProperties,
  {7f0015dd-86af-4ec9-b40a-85900abacdb1}, !- Handle
  {43ac061a-024f-4bba-8f1e-8221c2110c30}; !- Object Name

OS:AdditionalProperties,
  {8e865b9f-42f0-4b40-bc4f-7048fc9e9c2a}, !- Handle
  {1671c51a-9120-499e-bf75-d4e51aaa27f7}; !- Object Name

OS:AdditionalProperties,
  {804255cd-6b5a-4d50-b0a8-549e6e78d626}, !- Handle
  {7864f1e6-47a3-45ea-a1ff-a2b802279026}; !- Object Name

OS:AdditionalProperties,
  {37db7358-51a7-45bb-8fe8-b7e8c27b7728}, !- Handle
  {04554f1d-798b-4953-a465-6c533de41ed7}; !- Object Name

OS:AdditionalProperties,
  {429da774-13de-462a-9f76-a2a7e9e6d8cd}, !- Handle
  {7982940a-b77e-41b9-9a90-d1efd4f2b4b5}; !- Object Name

OS:AdditionalProperties,
  {177952bf-c909-4d8d-8f48-58fce1675574}, !- Handle
  {acde2665-c492-47f6-bb46-9fac4ce73999}; !- Object Name

OS:AdditionalProperties,
  {95c47829-9fb6-4dfe-8204-67a4b31d68e3}, !- Handle
  {c390bc0a-cf72-471d-9629-a0a3db914d05}; !- Object Name

OS:AdditionalProperties,
  {ce119e9e-fdb4-4433-9078-14401ab52b9b}, !- Handle
  {cb3da9ec-0f93-4242-a593-0754acfc22d2}; !- Object Name

OS:AdditionalProperties,
  {6ebb0e12-77e4-4264-a33b-66593ed13f2c}, !- Handle
  {86704c74-ed6f-40a6-9128-f718cca24647}; !- Object Name

OS:AdditionalProperties,
  {039db8f9-e142-42c8-98fb-588cd09452fa}, !- Handle
  {d08184f7-d058-4fa2-9801-bd9cd9e0584a}; !- Object Name

OS:AdditionalProperties,
  {6bf8ff57-039a-45c4-9f0e-1a982759b275}, !- Handle
  {00d70e58-bbd1-4972-b061-87cf31c002da}; !- Object Name

OS:AdditionalProperties,
  {f44787d1-d376-44ef-a3f7-8971f33b69c5}, !- Handle
  {92618ae0-9c49-4bc5-8b5d-ddf049ab942c}; !- Object Name

OS:AdditionalProperties,
  {3967d17c-f68d-4da2-a608-127cfd7dcafd}, !- Handle
  {48e0bdba-7e84-40ca-bc5b-4a2670b5238f}; !- Object Name

OS:AdditionalProperties,
  {ca01a536-8d05-47c9-addd-e5629dc08363}, !- Handle
  {7967927a-3ae8-4435-9fa1-5654d49d58da}; !- Object Name

OS:AdditionalProperties,
  {dc8d090f-fe7e-419b-9560-d26240ebe00b}, !- Handle
  {4d8e4a97-f39f-4146-a59a-812e3507a1d5}; !- Object Name

OS:AdditionalProperties,
  {1d7440ec-43de-47ea-92da-887497f27053}, !- Handle
  {10608ff8-15a3-42a7-9da5-069432aa870a}; !- Object Name

OS:AdditionalProperties,
  {8570ac69-f229-4cc5-932c-fed44af2f25f}, !- Handle
  {f51c048e-5692-4f23-8f98-3fc3f2a2d7a1}; !- Object Name

OS:AdditionalProperties,
  {54484729-18ed-47c3-8ec3-6bc17b85b15a}, !- Handle
  {c33567bc-50f5-45b4-bc94-a5e9e042760e}; !- Object Name

OS:AdditionalProperties,
  {2118023c-b94b-4930-8f1e-a01b1380c4aa}, !- Handle
  {853bf151-d9d4-4980-9e3f-345e6fbab92d}; !- Object Name

OS:AdditionalProperties,
  {f7f34be3-aea2-4ea1-a63c-056a613e6c5a}, !- Handle
  {b69fb526-9019-443f-9069-1c72b3087570}; !- Object Name

OS:AdditionalProperties,
  {5719e85e-8a04-4b8e-a7a2-4bd53c34ec24}, !- Handle
  {71625b47-aecf-416d-b19f-a8fae7c7e855}; !- Object Name

OS:AdditionalProperties,
  {0e3059dd-c666-4182-bdc3-b58ff3e817e8}, !- Handle
  {3b158d4f-d42d-4d6b-85a9-66200dd39558}; !- Object Name

OS:AdditionalProperties,
  {11888ea8-8c83-49e0-9a65-037a7ac45a6b}, !- Handle
  {2d0cda0e-9600-4cf5-8f9c-5aeae93c6a22}; !- Object Name

OS:AdditionalProperties,
  {2e64ae81-f66e-4c1f-a8b7-5d717bb4fe66}, !- Handle
  {c6f89400-6d37-4898-bbe8-429626bb8b24}; !- Object Name

OS:AdditionalProperties,
  {d30503dc-7ec8-4aac-b123-4d2216e5c85b}, !- Handle
  {0eadafed-93e8-48b9-8bac-4ccbd3bc3700}; !- Object Name

OS:AdditionalProperties,
  {3016f57c-87ce-46b8-80b2-5fa6d6fe114d}, !- Handle
  {b3f3d75c-7197-413b-8c27-547a13e2a0d0}; !- Object Name

OS:AdditionalProperties,
  {0487a067-e8d9-4237-ac3d-b97e2d580e50}, !- Handle
  {1b069e14-c518-4cee-9c9b-6a700cad23ab}; !- Object Name

OS:AdditionalProperties,
  {570f84ef-9370-40e2-b1f2-efab9bf1c0ab}, !- Handle
  {c3a5d059-7fcf-44ab-b7de-c691ffac3652}; !- Object Name

OS:AdditionalProperties,
  {2de1093f-fecf-4397-81db-b3937d420354}, !- Handle
  {f683cf72-5d0d-4914-9a94-af1e7d950ef1}; !- Object Name

OS:AdditionalProperties,
  {bb2d4940-0b81-4dc0-8b44-c1c27cb417e2}, !- Handle
  {43989604-6047-4b2e-9eec-1710c791e6f8}; !- Object Name

OS:AdditionalProperties,
  {146d6322-b416-4d70-9d33-71444f1b30c4}, !- Handle
  {670e8279-3264-473f-a47f-62c50cda2436}; !- Object Name

OS:AdditionalProperties,
  {5758aa86-2d28-43a0-be72-bf264a75e654}, !- Handle
  {99fd8037-94a6-4ef5-b950-94919d157e49}; !- Object Name

OS:AdditionalProperties,
  {6debde55-fe4b-43e3-8a2f-00393324b2a1}, !- Handle
  {33e17104-3236-49f3-bd29-7fbf16bd77ea}; !- Object Name

OS:AdditionalProperties,
  {d7bc230c-0ac4-4d9b-861b-42a86e47b367}, !- Handle
  {7b1767c5-5c2b-4a10-a80b-ca7544991ead}; !- Object Name

OS:AdditionalProperties,
  {13bc1d5d-074e-4654-b72f-4b09481070f2}, !- Handle
  {4e7378cd-cb69-45e1-93b8-c2559621f1d5}; !- Object Name

OS:AdditionalProperties,
  {1c249208-361e-493b-b063-364e67a0e05f}, !- Handle
  {29085519-e955-4bee-bc40-1d7ca8cc73d1}; !- Object Name

OS:AdditionalProperties,
  {7442449a-ed0d-4453-8af3-adbdd46c6651}, !- Handle
  {ccacd08f-e491-44d4-bc11-5a77072f3c48}; !- Object Name

OS:AdditionalProperties,
  {b12cd603-2c8b-481e-883e-e90cdf82377e}, !- Handle
  {0bd03f7a-412a-4a5d-a3dc-7062ed9ef85a}; !- Object Name

OS:AdditionalProperties,
  {c9a2ff49-7d26-4644-8ca4-8ffa0604d19b}, !- Handle
  {495a01b0-96c2-4087-a305-f718337aee79}; !- Object Name

OS:AdditionalProperties,
  {9c719b25-c972-4147-9cf6-dd808e934b72}, !- Handle
  {f7d5a99f-07c5-4517-87e0-116e4bae3594}; !- Object Name

OS:AdditionalProperties,
  {ecd8e234-3f97-4ce6-8a4e-c0396773141f}, !- Handle
  {c2c4c36f-4312-48a3-bc84-d3ca22aa6d36}; !- Object Name

OS:AdditionalProperties,
  {ad0a552b-1eca-4ab7-bcd5-c168fb24de2d}, !- Handle
  {9e0df383-d991-4fe8-8d5d-f27ad7872be1}; !- Object Name

OS:AdditionalProperties,
  {a380bc45-8bc9-43b6-b9a1-d453d76d6822}, !- Handle
  {498af69d-ae98-489b-9959-da2dbf1651ba}; !- Object Name

OS:AdditionalProperties,
  {22eb2bcd-3f2d-440a-95f9-f8cb28e5ea64}, !- Handle
  {4fbe40b0-015b-4168-af3c-3cdd9a0e3a8f}; !- Object Name

OS:AdditionalProperties,
  {5952b1f7-c81a-406c-ac84-0f397d0edcca}, !- Handle
  {a1b1ced0-3266-44f9-82ad-deb7598af8c7}; !- Object Name

OS:AdditionalProperties,
  {b1b13ef9-97c0-42d4-9a18-e0e5a3090c95}, !- Handle
  {9d787c56-9fb0-4983-89b1-6b37dc4e74d6}; !- Object Name

OS:AdditionalProperties,
  {adf0d196-c5ef-440c-b64c-29f15bd7c499}, !- Handle
  {e753781f-26b8-4cee-a3a4-94bf318e3379}; !- Object Name

OS:AdditionalProperties,
  {1e39c39e-4c90-40d7-a6d5-f3fa85a3df49}, !- Handle
  {fcdd2ec5-b5f2-43e1-b068-35ae4ebd4a40}; !- Object Name

OS:AdditionalProperties,
  {a676daaa-e4be-4820-9b64-83a1d4e882b3}, !- Handle
  {47657952-6831-40f6-b973-fca366d41e91}; !- Object Name

OS:AdditionalProperties,
  {5180116b-01b5-4d8f-ae1d-0dbf1ff78934}, !- Handle
  {1410c9db-92d0-4bab-a458-252f06d2d83f}; !- Object Name

OS:AdditionalProperties,
  {a33de321-7b32-49f9-aaaa-b6de3727a633}, !- Handle
  {d416ce35-36e1-44dd-9a08-303a7bd01deb}; !- Object Name

OS:AdditionalProperties,
  {eac626ec-bfbe-4d00-9ba2-9698c0b44259}, !- Handle
  {550af887-ae4d-4adc-ac0a-73629b7b9c34}; !- Object Name

OS:AdditionalProperties,
  {ae4727c0-d36b-43fa-9345-2a752b0a1688}, !- Handle
  {86ac0af7-ae5c-49f1-b5cf-23788b862d54}; !- Object Name

OS:AdditionalProperties,
  {2dfd1a75-1c20-4381-baea-6ac8fe56d13c}, !- Handle
  {f5424fda-7499-4276-ab4a-d784c024419a}; !- Object Name

OS:AdditionalProperties,
  {cc73352b-dff0-4a45-8d7a-27333ec2088b}, !- Handle
  {c3380902-770c-4776-9c85-48eee0174796}; !- Object Name

OS:AdditionalProperties,
  {9e1b56aa-b57b-4398-b542-4ccc2313cf8e}, !- Handle
  {770791c7-01bb-42a9-b26b-ee62dcd54c51}; !- Object Name

OS:AdditionalProperties,
  {411aec79-e78b-46c1-a62a-0b8511e87ffa}, !- Handle
  {75721b92-f8a2-4b81-94ae-21d0623e0709}; !- Object Name

OS:AdditionalProperties,
  {485b8523-8d9d-49a4-8436-69eff800dc0f}, !- Handle
  {402a463c-06e5-4733-9377-ead7acad40ea}; !- Object Name

OS:AdditionalProperties,
  {25ca2f80-3a78-4f2c-958a-360a6ae18107}, !- Handle
  {80d363d0-c4ae-4104-886c-6633b0d50c86}; !- Object Name

OS:AdditionalProperties,
  {101266c0-28c1-4e67-88d4-ad6fa05e62e9}, !- Handle
  {c5eaec08-c6fd-4486-95e1-1269515cdd0f}; !- Object Name

OS:AdditionalProperties,
  {1cd4edb9-b5ec-4b18-a260-3187d32fc40d}, !- Handle
  {66e8cb24-aa4f-41dc-8262-d63389121e2f}; !- Object Name

OS:AdditionalProperties,
  {88a17a8c-af6f-47d3-acdc-9e59a00d6378}, !- Handle
  {7c29df4b-6739-497b-bac1-be4b943be21a}; !- Object Name

OS:AdditionalProperties,
  {4c964646-e54a-4821-b796-fd1e502e6501}, !- Handle
  {9b6cda79-d0c2-4a01-9d0b-382835be8375}; !- Object Name

OS:AdditionalProperties,
  {b78cd214-0687-431f-8834-5d7358fbc22f}, !- Handle
  {b3c86ff6-be63-48e7-8d6e-3e53cd93f9f6}; !- Object Name

OS:AdditionalProperties,
  {20a3a01a-16f9-4e99-8498-e65a93059291}, !- Handle
  {52380679-37c6-431c-95dd-eb515a512fe5}; !- Object Name

OS:AdditionalProperties,
  {bcfa64e0-ba17-4218-a2d3-e99e25d32432}, !- Handle
  {f8f20daf-3544-4216-b269-b34b0ddcb2d0}; !- Object Name

OS:AdditionalProperties,
  {40ce389b-63d2-40a8-a461-bb6a69441b3b}, !- Handle
  {795121c1-7bab-4e05-b2f0-994f7707abcc}; !- Object Name

OS:AdditionalProperties,
  {3534dfce-c8cf-4dac-a5a0-97cb2454052a}, !- Handle
  {8ad3468b-af27-415a-a431-cf40da7483d5}; !- Object Name

OS:AdditionalProperties,
  {3d682126-ef98-47c7-ad3b-276993d4e3ac}, !- Handle
  {8c0c44c6-7c8e-4b50-84e8-b3af9fb0c6aa}; !- Object Name

OS:AdditionalProperties,
  {5c7759f0-db1b-41f0-9b16-ed4a7ac73822}, !- Handle
  {3fa94acf-b461-4239-b5b1-8112a04e489e}; !- Object Name

OS:AdditionalProperties,
  {60877db5-49b3-4902-a23e-64a775231873}, !- Handle
  {f299e509-53f2-4ffb-8eb9-e5b39189bb52}; !- Object Name

OS:AdditionalProperties,
  {931087d7-a49e-42c8-8a13-6f6f4dbc7a88}, !- Handle
  {fc6d4f83-f679-4f79-ad75-ce40d9b81ad4}; !- Object Name

OS:AdditionalProperties,
  {fc0ca9f5-f97a-44d6-8b9f-37fe8fe1fd5e}, !- Handle
  {282d7081-0274-4813-82c3-f429391169f8}; !- Object Name

OS:AdditionalProperties,
  {86d7809c-9b50-4ab4-b4d5-584d38c9b12f}, !- Handle
  {682123b1-0853-4c8e-97ff-40ab29ce822f}; !- Object Name

OS:AdditionalProperties,
  {9231b07e-622c-4f82-8024-f6220a20fa1a}, !- Handle
  {8b9d5acf-a27d-4780-beef-038ca10b5628}; !- Object Name

OS:AdditionalProperties,
  {7bec1754-342b-464d-a46e-c515c5ab611b}, !- Handle
  {2e6f143c-d058-44d5-8687-00cd0c24bb74}; !- Object Name

OS:AdditionalProperties,
  {98eef24f-f4fd-46c4-9888-b8e764f1a762}, !- Handle
  {4c63b3c3-3fd1-4306-9100-9d28da263166}; !- Object Name

OS:AdditionalProperties,
  {1a566006-cd3c-405d-b695-a58cc7cb87b3}, !- Handle
  {63614cc0-0e74-41af-b0be-588417932481}; !- Object Name

OS:AdditionalProperties,
  {dad605dd-47fb-4b58-93b9-9b995c2b984f}, !- Handle
  {681d0294-3242-4db0-8d8a-5e1d4005f861}; !- Object Name

OS:AdditionalProperties,
  {9b4c4f8b-b2c8-4dee-b258-f1b0f6d4e7e9}, !- Handle
  {164738f0-d202-44e3-84d1-be8b53042c9a}; !- Object Name

OS:AdditionalProperties,
  {66fa05fa-53c7-46bb-8e92-ee4a72663b79}, !- Handle
  {14bb57d7-a233-4495-8149-7ebf3d7733d0}; !- Object Name

OS:AdditionalProperties,
  {5105feea-56b0-4a9d-9a35-103da7774014}, !- Handle
  {6d2a3b25-e78a-4494-a0b0-e4fe1915f902}; !- Object Name

OS:AdditionalProperties,
  {009ca365-424f-4a27-a5d0-662796cfd49f}, !- Handle
  {6b32475f-2c6c-4ec6-9f7a-038c229faf62}; !- Object Name

OS:AdditionalProperties,
  {55ddf059-987e-49b0-ad8d-fc2aca8242c0}, !- Handle
  {66ce6a90-ef97-4661-829a-086ef6139726}; !- Object Name

OS:AdditionalProperties,
  {36a9af5b-4bbb-4557-889b-e49c26a9723b}, !- Handle
  {d263df3e-815f-4ff9-886b-b59abef57c4b}; !- Object Name

OS:AdditionalProperties,
  {95aa25b4-a6fd-4933-99cd-93208b7bf89a}, !- Handle
  {4b031451-3d1e-4223-9f84-fdf608438c88}; !- Object Name

OS:AdditionalProperties,
  {9e4e8730-36b3-44e1-87b4-3496c945e562}, !- Handle
  {0175513d-09cf-4f4d-bc06-c8a55607c355}; !- Object Name

OS:AdditionalProperties,
  {78610a68-05aa-4804-9011-6a38487d0d12}, !- Handle
  {72113631-32ec-45c2-be79-3b95679d6277}; !- Object Name

OS:AdditionalProperties,
  {3e6ba4aa-de8b-44f0-8f4d-b003f48b4e4d}, !- Handle
  {3c1fd001-24fb-4a24-a5b4-376bd619562d}; !- Object Name

OS:AdditionalProperties,
  {6d1ceae1-48e7-467c-b12e-e3ae642ceca1}, !- Handle
  {5fe24bec-cfe0-4095-9f97-93f9fb87d88f}; !- Object Name

OS:AdditionalProperties,
  {ee4399ac-d3eb-4549-8409-ddf30b2c25d5}, !- Handle
  {7a204cf7-5d2f-466e-b65b-0539b2904559}; !- Object Name

OS:AdditionalProperties,
  {9302c956-bdb5-4665-a047-fd832b023ff7}, !- Handle
  {0c67ca97-0bf0-4f95-aa17-babfe5d501ac}; !- Object Name

OS:AdditionalProperties,
  {06867006-7d47-4132-b1ce-d22fb522419e}, !- Handle
  {4e25b0b1-cefe-4658-b66d-832937019124}; !- Object Name

OS:AdditionalProperties,
  {78de3be2-f735-46aa-8173-bb592cd8f239}, !- Handle
  {e4326e50-bcf5-43ae-a9f8-cffc5890f5a7}; !- Object Name

OS:AdditionalProperties,
  {7d170ce9-af1b-482b-bf16-1f356d44b8b4}, !- Handle
  {524c565a-9d00-4a35-b517-5a0be9e099f8}; !- Object Name

OS:AdditionalProperties,
  {06563d56-e844-4f8c-a4bb-fe05469610bc}, !- Handle
  {2b2db820-0253-4c42-a94c-720e607baab7}; !- Object Name

OS:AdditionalProperties,
  {f56c3e89-a56e-413d-9e9a-6a9afce544bf}, !- Handle
  {bc5e2bd4-cf74-43c9-97fa-52a25f88b6b1}; !- Object Name

OS:AdditionalProperties,
  {6ce2386e-6857-4c86-b742-5978966ec32a}, !- Handle
  {05691b72-777d-43b7-a8b3-e3b2e0fa3b40}; !- Object Name

OS:AdditionalProperties,
  {b62342a8-e07c-40e6-bfcd-94c9d63acd4a}, !- Handle
  {bfe20e21-d91a-40bf-9913-893473988e49}; !- Object Name

OS:AdditionalProperties,
  {f852cd84-ad04-45c6-99fc-a1f07a6148d5}, !- Handle
  {b576a959-a887-48bd-ad15-43bf8049b210}; !- Object Name

OS:AdditionalProperties,
  {b101ff61-e961-4ec4-b97e-83bd6ec0c451}, !- Handle
  {9d67b4bb-0240-4dcb-9b9a-b9d3316a3139}; !- Object Name

OS:AdditionalProperties,
  {281576b6-3836-4563-b719-14231254fe57}, !- Handle
  {66c651b0-4ab4-4b2d-b758-fee7b08d44da}; !- Object Name

OS:AdditionalProperties,
  {b6159f7f-d136-4b2c-bf5b-43c696c6a334}, !- Handle
  {c143c7f8-0a31-4e05-b0f5-8a555dc2a182}; !- Object Name

OS:AdditionalProperties,
  {ca89f756-d60a-4a37-8040-0ba32bc1fe29}, !- Handle
  {d83b2f25-e1a5-4745-8a9c-424e4902e99a}; !- Object Name

OS:AdditionalProperties,
  {b59a9689-3aa3-4082-9a58-8f06144aa0b1}, !- Handle
  {c781b918-7e41-4030-8f9e-870783390814}; !- Object Name

OS:AdditionalProperties,
  {f906cdfa-bd7d-455d-ac81-68fd13a72e55}, !- Handle
  {fccff688-91cc-4fa5-b944-4a362cbffe59}; !- Object Name

OS:AdditionalProperties,
  {06f9c20c-4188-4a89-b979-8816141e6b4e}, !- Handle
  {7680a053-0525-40cf-a6c7-0f7427f6c500}; !- Object Name

OS:AdditionalProperties,
  {7a96bc60-2bb5-400f-b173-a74ef9d3530d}, !- Handle
  {8cfb030a-57e6-40aa-a57e-ad7442bcacd1}; !- Object Name

OS:AdditionalProperties,
  {462c0634-ff10-4281-af6b-00b54055835a}, !- Handle
  {5eef15a0-74d7-4556-b299-424b130def48}; !- Object Name

OS:AdditionalProperties,
  {345de07f-833e-405d-a5d2-6078c272aed2}, !- Handle
  {3dfc26f2-4a91-48b8-8f09-7de7cc9234b6}; !- Object Name

OS:AdditionalProperties,
  {6a8bc8d0-b941-4fe1-8923-009b560884ae}, !- Handle
  {0b078d4d-0483-44f1-92c5-9d346f90b816}; !- Object Name

OS:AdditionalProperties,
  {151c12a3-df01-403a-bceb-b4749ca7ba7d}, !- Handle
  {8d5305bf-3176-4735-a068-1fd03560685f}; !- Object Name

OS:AdditionalProperties,
  {4bf07ad4-9980-4699-a39a-af2d6305d9f7}, !- Handle
  {fb95071e-2556-4c87-8f4a-a7b925b4a2ef}; !- Object Name

OS:AdditionalProperties,
  {e61a375e-ce7f-4558-9473-22079dd89c37}, !- Handle
  {3416d8ff-3c68-4cbe-a7a3-46136eadb3df}; !- Object Name

OS:AdditionalProperties,
  {c286dd95-5189-444c-9ffc-86407eba462d}, !- Handle
  {67f9a87f-bc27-42e4-9a02-3e83de8209a3}; !- Object Name

OS:AdditionalProperties,
  {f621fde9-45b5-4546-8abc-79f59e45b8fb}, !- Handle
  {961bee56-80da-4def-b745-d595742df079}; !- Object Name

OS:AdditionalProperties,
  {961c0add-0b0f-41b5-a8fc-f73c7d620284}, !- Handle
  {6754e3fd-3883-43e8-8413-e58bd48eaad3}; !- Object Name

OS:AdditionalProperties,
  {f48023ad-6cc1-426a-a3f0-4ee0434b051b}, !- Handle
  {ca7efc13-1655-447a-8f7a-303d71d2699a}; !- Object Name

OS:AdditionalProperties,
  {e7f58324-75bc-482c-8160-985fe1760980}, !- Handle
  {0cbd1430-c434-4e3a-b5d8-a31cc7713129}; !- Object Name

OS:AdditionalProperties,
  {70da099a-bee7-4f07-91d6-22d2df6b9f1d}, !- Handle
  {13d1d00d-7012-45ee-babb-498e91597678}; !- Object Name

OS:AdditionalProperties,
  {0772c9ff-b986-4aeb-a727-e29052d79c88}, !- Handle
  {8533067e-ecbb-4a2a-81d6-f1b92ddd7f8a}; !- Object Name

OS:AdditionalProperties,
  {e62dcfc2-05d0-4eac-b531-c4b5b5e3bd5a}, !- Handle
  {47dd59e2-86a9-44a5-9151-f0f0b11813b6}; !- Object Name

OS:AdditionalProperties,
  {46c95a94-f663-4be6-bcb7-b30705a27b31}, !- Handle
  {afa4da81-5b07-4ac9-9cb1-f2c7836d9c76}; !- Object Name

OS:AdditionalProperties,
  {4348188b-6650-4a64-96f3-fb8afee57a09}, !- Handle
  {2023149f-649e-43b9-a17c-403df8b381c6}; !- Object Name

OS:AdditionalProperties,
  {170bfbd2-926d-41f1-8cf9-3c29efc142c8}, !- Handle
  {b4b27abb-e0fd-4ef4-80a2-03ea6b0e0816}; !- Object Name

OS:AdditionalProperties,
  {9fcaf9d7-2094-49b8-a645-9f27c36d0e2b}, !- Handle
  {99dcbd70-679d-4b58-9644-9bf7096defe7}; !- Object Name

OS:AdditionalProperties,
  {00d8cf5d-b55d-4c9f-bf11-e5e95c1d0a28}, !- Handle
  {73efc92f-b53f-42e7-86a5-0008b09922e9}; !- Object Name

OS:AdditionalProperties,
  {af06bc20-8827-4e56-b92b-4f086cb7da4d}, !- Handle
  {3621b515-e2bb-4a0f-b70c-8926b854ea81}; !- Object Name

OS:AdditionalProperties,
  {046da5c8-d61e-4e04-9fc0-adfa59baaa52}, !- Handle
  {535857cb-e235-4379-bc92-1e798b68c14e}; !- Object Name

OS:AdditionalProperties,
  {da1f9cd4-30e1-40d3-9507-3f7a5f58bbe2}, !- Handle
  {7d17f7d7-204e-43f1-92d6-71c1166c0d57}; !- Object Name

OS:AdditionalProperties,
  {fb75c8a9-55b6-4ee1-a048-2c1a40313cf4}, !- Handle
  {c5f86a0e-2bc8-4a1b-a7bf-ed50d9204129}; !- Object Name

OS:AdditionalProperties,
  {5b641c4f-e468-4dcc-8b65-1a9e747d1dc5}, !- Handle
  {d42e8ac4-4f8e-4b70-bab3-405771d65c14}; !- Object Name

OS:AdditionalProperties,
  {ea174e4f-be37-4585-a820-ffc7e1c21ccd}, !- Handle
  {cde5f92a-4832-4178-b504-307885ad128d}; !- Object Name

OS:AdditionalProperties,
  {329c31f2-2964-4612-a9d8-9b96a2c671a4}, !- Handle
  {ec1a0ff5-d166-4358-a46a-36f76d5cc1db}; !- Object Name

OS:AdditionalProperties,
  {9069cf34-01f1-4180-8316-d92951b82ef2}, !- Handle
  {c9d115ba-dc47-485c-96ab-623b0e44b1b3}; !- Object Name

OS:AdditionalProperties,
  {45b5a3a9-b806-42b3-ad65-d4ba4cc342ed}, !- Handle
  {5a42fd96-71a6-49a3-9da0-93b49e9cebf0}; !- Object Name

OS:AdditionalProperties,
  {deda2e90-610f-46cf-b28a-5789c146f055}, !- Handle
  {733bdec8-1581-41c3-a4ac-d66f1dc97cd5}; !- Object Name

OS:AdditionalProperties,
  {11890c0f-7b18-4077-8648-18c057d65eae}, !- Handle
  {3aa0259a-37e3-447e-bef9-56a0037bd5fc}; !- Object Name

OS:AdditionalProperties,
  {49dc94af-648a-4e2d-ac3a-d3d07c9519b7}, !- Handle
  {e24c5594-6b71-42b1-8715-0d51ec4fd44c}; !- Object Name

OS:AdditionalProperties,
  {9b2af824-752a-437f-bc01-580b797ab8cc}, !- Handle
  {11c1c21a-6568-41b9-a240-884a1881452a}; !- Object Name

OS:AdditionalProperties,
  {69b240bc-6ae2-4aa0-84d2-56353e584a8c}, !- Handle
  {4c45129b-fa7e-488b-801e-74780f181579}; !- Object Name

OS:AdditionalProperties,
  {fa700445-9260-4af1-a0d0-d7976a87bf89}, !- Handle
  {d9c5025f-9d78-4da7-b485-be7f1173f9c8}; !- Object Name

OS:AdditionalProperties,
  {a3fd8b22-afc8-424c-983f-a21123cef09a}, !- Handle
  {770f3192-e949-43ba-bcb8-5681506a2873}; !- Object Name

OS:AdditionalProperties,
  {3822d663-cb45-4a5e-b141-ef8b5294737d}, !- Handle
  {5e1d203b-f8c6-4fe5-90d9-1cc2f45795b4}; !- Object Name

OS:AdditionalProperties,
  {696561e4-b4d2-4343-bee5-9111b3048c2b}, !- Handle
  {b74aaf41-eedc-4244-9edc-048e908cce9a}; !- Object Name

OS:AdditionalProperties,
  {1d6d36c7-c8e1-4be4-8ed5-a114f7c3d512}, !- Handle
  {8c8eedff-e3c0-4536-bec3-65b557d61e85}; !- Object Name

OS:AdditionalProperties,
  {6d8f96a3-e60f-443d-b1dd-311059a3532b}, !- Handle
  {1daae9ad-c262-490f-9c11-a1b0fafe745d}; !- Object Name

OS:AdditionalProperties,
  {9a5464d1-f891-4b06-8135-1df717875102}, !- Handle
  {eee26545-417d-4b0b-9771-9f1992a0d2f1}; !- Object Name

OS:AdditionalProperties,
  {58a6004d-88b6-4857-88b8-f32a512c6a16}, !- Handle
  {dedac6dc-6ed4-478b-9513-63b923dd5c07}; !- Object Name

OS:AdditionalProperties,
  {1d95549c-1335-412b-8de2-02cb679d1300}, !- Handle
  {6e1fa74b-9b1c-4aae-898d-05a1626925c0}; !- Object Name

OS:AdditionalProperties,
  {ce73b839-8c31-4675-966f-77377a367006}, !- Handle
  {6df34684-8588-4508-900e-dd4a787af618}; !- Object Name

OS:AdditionalProperties,
  {3f3567d4-6f6e-4571-8ed7-f0512d8b2b47}, !- Handle
  {cd92846d-6d83-4a6a-879a-e83dcf72ee62}; !- Object Name

OS:AdditionalProperties,
  {2ae95dbd-c98c-435f-bf41-0223b522994c}, !- Handle
  {37dcd861-7bf6-458a-9d60-dc8e1f03ff93}; !- Object Name

OS:AdditionalProperties,
  {8646594f-47d5-4fe4-8c47-2f35f86c8e05}, !- Handle
  {4d2add27-a2d3-4615-a66c-11ab64afe909}; !- Object Name

OS:AdditionalProperties,
  {35b45d6c-7bb3-4104-b37f-73edc2d79323}, !- Handle
  {4b34a1c0-e5b3-4eac-be4a-6ab7bdd3e68a}; !- Object Name

OS:AdditionalProperties,
  {649733a8-11bb-4f8f-88c0-3d2ea636c0f2}, !- Handle
  {a9a916b3-a9bd-4231-80fb-d01c41607c73}; !- Object Name

OS:AdditionalProperties,
  {2a786b70-0123-4220-9a44-7e00d51d0b67}, !- Handle
  {f3de9620-cd40-42f0-8a71-04908c98417c}; !- Object Name

OS:AdditionalProperties,
  {195ddbfb-fb74-4599-b80d-cec2a2483432}, !- Handle
  {eee3cb54-3784-4ed8-abb8-2ebefab8deff}; !- Object Name

OS:AdditionalProperties,
  {3e4ec626-0e28-422b-8bba-dbcee3614876}, !- Handle
  {91951d69-f22c-45db-b13a-8639043cdca4}; !- Object Name

OS:AdditionalProperties,
  {f4a2a02a-08cc-4389-9e61-162c243dbad6}, !- Handle
  {22b2b8d4-bc49-42aa-bb5d-e053dad59f29}; !- Object Name

OS:AdditionalProperties,
  {488055ec-d99f-446d-9cf3-c6b73e4846a3}, !- Handle
  {ba5a8a65-855c-40ff-90c2-bf11b60f04d6}; !- Object Name

OS:AdditionalProperties,
  {2476ed92-e042-4f90-862e-24a9c70381ea}, !- Handle
  {15934b99-32e4-4df9-9531-a427f61efb92}; !- Object Name

OS:Construction,
  {69a6b8b3-86c4-4994-b66d-8abb69a43859}, !- Handle
  Hospital Corridor B end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {be52216d-362d-4ad4-875d-f26b434f7b31}, !- Layer 1
  {647bb477-5dfe-4371-ae0a-1d105d8ab149}, !- Layer 2
  {3b4d1067-5d18-4474-90f9-1c793093e46a}; !- Layer 3

OS:StandardsInformation:Construction,
  {b59911bf-17a0-45e2-b121-41ef32c89856}, !- Handle
  {69a6b8b3-86c4-4994-b66d-8abb69a43859}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {647bb477-5dfe-4371-ae0a-1d105d8ab149}, !- Handle
  Hospital Corridor B end_a - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.54081963706733,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {93f60d04-826e-4bfe-a994-0507659f3bb1}, !- Handle
  Hospital Corridor B end_a - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {4331b1b8-8b40-4baa-afdc-2f8545cbf47c}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {62afd0f9-2a6a-4180-b12d-ae3e3936f18f}, !- Handle
  {93f60d04-826e-4bfe-a994-0507659f3bb1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {4331b1b8-8b40-4baa-afdc-2f8545cbf47c}, !- Handle
  Hospital Corridor B end_a - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.36420918674942,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ba16c112-da7d-4fa4-a177-5a7c08adcbfa}, !- Handle
  Hospital Dining A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {80544185-17e5-4c4c-bc89-042c05cb6c53}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {06489283-438e-49ad-a219-b84ae4d631eb}, !- Handle
  {ba16c112-da7d-4fa4-a177-5a7c08adcbfa}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {80544185-17e5-4c4c-bc89-042c05cb6c53}, !- Handle
  Hospital Dining A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362614575441128,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b56baa22-7095-4f30-9b80-b9fde6c12551}, !- Handle
  Hospital Dining C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {3e568c19-cf63-4627-abe4-dea2ba6e1c5e}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {1137245a-c3da-4c57-9bc5-6108ecaea01e}, !- Handle
  {b56baa22-7095-4f30-9b80-b9fde6c12551}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {3e568c19-cf63-4627-abe4-dea2ba6e1c5e}, !- Handle
  Hospital Dining C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362614575441128,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ddd22cf9-7acc-45e6-8969-6f8dbeb0274a}, !- Handle
  Hospital ER_Exam A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {d8fe050d-8f58-42a1-a8e3-ef0252ba44b4}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {2ffbe177-8722-4dfc-b050-97d0c89023e4}, !- Handle
  {ddd22cf9-7acc-45e6-8969-6f8dbeb0274a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {d8fe050d-8f58-42a1-a8e3-ef0252ba44b4}, !- Handle
  Hospital ER_Exam A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.356992646306676,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9d854ae5-5502-4863-b98f-704d7a2c4675}, !- Handle
  Hospital ER_Exam C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {a2a47e1d-c8ab-46c1-939a-2d7b375de1cd}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {7743a1bd-befb-42b2-a4d0-5630fa5696a3}, !- Handle
  {9d854ae5-5502-4863-b98f-704d7a2c4675}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {a2a47e1d-c8ab-46c1-939a-2d7b375de1cd}, !- Handle
  Hospital ER_Exam C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.356992646306676,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9c6d9e32-efaa-45bd-be40-e9d8b588b667}, !- Handle
  Hospital ER_NurseStn A  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {c4827c9f-854b-4606-962d-a1b6f3b3607b}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {37752c49-135d-44b5-ae1f-f49a6a50aacf}, !- Handle
  {9c6d9e32-efaa-45bd-be40-e9d8b588b667}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {c4827c9f-854b-4606-962d-a1b6f3b3607b}, !- Handle
  Hospital ER_NurseStn A  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362439907443378,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c1fa4cf8-84b8-4b0a-a47d-392b164a744a}, !- Handle
  Hospital ER_NurseStn A end_b - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {7b43516e-b4a9-4f5b-9dbc-bc17f837399e}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {9dae3ba5-5e7f-4ecc-bd84-d4d6aaf1c5a8}, !- Handle
  {c1fa4cf8-84b8-4b0a-a47d-392b164a744a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {7b43516e-b4a9-4f5b-9dbc-bc17f837399e}, !- Handle
  Hospital ER_NurseStn A end_b - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362096451150135,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b51a7783-e1e7-44f9-ab59-6b1de854248c}, !- Handle
  Hospital ER_NurseStn A end_b - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {dbb43f86-eded-496b-8050-66eab87c21d6}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {519886bc-e0dc-4650-8cce-b1a8b3a640df}, !- Handle
  {b51a7783-e1e7-44f9-ab59-6b1de854248c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {dbb43f86-eded-496b-8050-66eab87c21d6}, !- Handle
  Hospital ER_NurseStn A end_b - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362096451150135,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b7cbacd6-3d13-41e7-afb8-55f73d86e214}, !- Handle
  Hospital ER_NurseStn B end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {c426d870-4874-47b4-9314-2c67e1347554}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {fe18bae9-e87f-43d9-be0b-fa020fa4cc75}, !- Handle
  {b7cbacd6-3d13-41e7-afb8-55f73d86e214}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {c426d870-4874-47b4-9314-2c67e1347554}, !- Handle
  Hospital ER_NurseStn B end_b - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.364700637053301,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {01c443b0-032a-46ea-a628-91df7d1a9b05}, !- Handle
  Hospital ER_NurseStn C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {db4e439f-6ab3-40a9-90db-73c4905d31ac}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {58e78461-b714-4a8f-a4d3-99f48856dd13}, !- Handle
  {01c443b0-032a-46ea-a628-91df7d1a9b05}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {db4e439f-6ab3-40a9-90db-73c4905d31ac}, !- Handle
  Hospital ER_NurseStn C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362439907443378,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {33e00248-2c85-4d06-9b42-c91be094ac16}, !- Handle
  Hospital ER_NurseStn C end_b - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {102317fa-a13c-4d15-b0ec-d0f6520908a6}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {dfbaec1f-4bb6-4931-b733-6b3aa3713784}, !- Handle
  {33e00248-2c85-4d06-9b42-c91be094ac16}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {102317fa-a13c-4d15-b0ec-d0f6520908a6}, !- Handle
  Hospital ER_NurseStn C end_b - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362096451150134,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6619a567-3cc8-4cbe-b562-87f71b41cd9a}, !- Handle
  Hospital ER_NurseStn C end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {39dbef6c-286c-4fbd-89e2-6731cfd1a305}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {5db1b799-b786-49ee-ad58-9721c0169805}, !- Handle
  {6619a567-3cc8-4cbe-b562-87f71b41cd9a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {39dbef6c-286c-4fbd-89e2-6731cfd1a305}, !- Handle
  Hospital ER_NurseStn C end_b - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362096451150134,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cc561cb5-f250-430c-91fe-f3cda32e195c}, !- Handle
  Hospital ER_Trauma A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {8dfde523-ccd7-4065-8296-c4680154b9aa}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {78680b62-23fc-4643-839a-c040a7be6df9}, !- Handle
  {cc561cb5-f250-430c-91fe-f3cda32e195c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {8dfde523-ccd7-4065-8296-c4680154b9aa}, !- Handle
  Hospital ER_Trauma A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.331795538168645,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1c6a00f6-4ec6-4cca-8a9b-8f39b22fe512}, !- Handle
  Hospital ER_Trauma C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {1eb77b15-d5aa-40a2-bcd7-906275e9b202}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {8a166e19-1277-4fef-a13f-6c140d3d7302}, !- Handle
  {1c6a00f6-4ec6-4cca-8a9b-8f39b22fe512}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {1eb77b15-d5aa-40a2-bcd7-906275e9b202}, !- Handle
  Hospital ER_Trauma C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.331795538168645,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a9fdfb00-1a36-4aef-8be0-a5c0ae9bc3ca}, !- Handle
  Hospital ER_Triage A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {a52df252-bc4a-4350-ac29-5bf5902bde2f}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {41c1c389-7ebb-4534-9b69-e999bb46fd2c}, !- Handle
  {a9fdfb00-1a36-4aef-8be0-a5c0ae9bc3ca}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {a52df252-bc4a-4350-ac29-5bf5902bde2f}, !- Handle
  Hospital ER_Triage A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.348792020173497,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bc423db8-81e9-44d2-83bc-59a5a094c8a7}, !- Handle
  Hospital ER_Triage C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {a3c71398-b51e-4bdb-af35-f39aa46d46d3}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {03b48de7-6a0c-4e4a-8f9d-f21321946a78}, !- Handle
  {bc423db8-81e9-44d2-83bc-59a5a094c8a7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {a3c71398-b51e-4bdb-af35-f39aa46d46d3}, !- Handle
  Hospital ER_Triage C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.348792020173497,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0920c4d8-a45c-47be-9c37-afae5acbe183}, !- Handle
  Hospital ICU_NurseStn A  - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {8ad8bd86-728a-4e55-a2d5-525b44367146}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {106454c3-3abf-4389-a825-434cc78fef8a}, !- Handle
  {0920c4d8-a45c-47be-9c37-afae5acbe183}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {8ad8bd86-728a-4e55-a2d5-525b44367146}, !- Handle
  Hospital ICU_NurseStn A  - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362500719493714,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fdfbc591-c937-4292-9ae9-62fa97fd4077}, !- Handle
  Hospital ICU_NurseStn C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {bf15ca09-7f27-4a09-939e-832bfd2affa4}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {b848d5f2-4740-4c9c-b7bb-29f4a9228bdd}, !- Handle
  {fdfbc591-c937-4292-9ae9-62fa97fd4077}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {bf15ca09-7f27-4a09-939e-832bfd2affa4}, !- Handle
  Hospital ICU_NurseStn C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362500719493714,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fb0eb36b-f9ae-48ac-a46a-7ec134451c1c}, !- Handle
  Hospital ICU_Open A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {64dd8c6d-9791-424d-8b7d-48c86403f109}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {5565f9da-8da2-48ab-a2af-4ae36877d58d}, !- Handle
  {fb0eb36b-f9ae-48ac-a46a-7ec134451c1c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {64dd8c6d-9791-424d-8b7d-48c86403f109}, !- Handle
  Hospital ICU_Open A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362272828222481,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4894005f-6e97-42e7-9d3a-93cd6e88a23b}, !- Handle
  Hospital ICU_Open C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {c02407f1-e061-437e-84c9-79cf5f373c34}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {92c3c6a4-7e45-49db-b697-4082c211f9a8}, !- Handle
  {4894005f-6e97-42e7-9d3a-93cd6e88a23b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {c02407f1-e061-437e-84c9-79cf5f373c34}, !- Handle
  Hospital ICU_Open C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362272828222481,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {96e856be-c010-47db-810d-e3339d038fbc}, !- Handle
  Hospital ICU_PatRm A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {3ded1da6-f053-43f2-8b46-fec4396fbfd0}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {bf657594-f1b9-47d4-b451-fe6422090161}, !- Handle
  {96e856be-c010-47db-810d-e3339d038fbc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {3ded1da6-f053-43f2-8b46-fec4396fbfd0}, !- Handle
  Hospital ICU_PatRm A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.358145566771685,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c8d2e977-7be0-4abf-9bab-f49d3fa5641b}, !- Handle
  Hospital ICU_PatRm C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {9dd3b080-c92b-4130-88a2-7c057fdf31c8}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {c33c90d7-b46b-4b7e-a1be-472c373718a0}, !- Handle
  {c8d2e977-7be0-4abf-9bab-f49d3fa5641b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {9dd3b080-c92b-4130-88a2-7c057fdf31c8}, !- Handle
  Hospital ICU_PatRm C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.358145566771685,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {935da9d5-51f9-4abb-8dee-cbd7aa6ed9c7}, !- Handle
  Hospital Kitchen A  - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {4972f782-4117-4c18-bcd8-2837d0b2f3df}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {e475da20-9907-4c4b-8a2d-26bc22ba3384}, !- Handle
  {935da9d5-51f9-4abb-8dee-cbd7aa6ed9c7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {4972f782-4117-4c18-bcd8-2837d0b2f3df}, !- Handle
  Hospital Kitchen A  - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.36326337185668,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {985a8871-3aea-4967-9a90-980f36ad6fc7}, !- Handle
  Hospital Kitchen C  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {ac7d2030-b41c-46c1-aa66-b20c4a8e3fbe}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {74e28aef-9a60-4d74-9137-8d9ed7540a19}, !- Handle
  {985a8871-3aea-4967-9a90-980f36ad6fc7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {ac7d2030-b41c-46c1-aa66-b20c4a8e3fbe}, !- Handle
  Hospital Kitchen C  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.36326337185668,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6c1b624f-4682-4a0b-9731-71790561a0c2}, !- Handle
  Hospital Lab A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {d0d87c03-d7d3-482f-8e7e-77ba1b529df3}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {4682d236-ed26-4666-a7ed-ee2fa469b1c3}, !- Handle
  {6c1b624f-4682-4a0b-9731-71790561a0c2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {d0d87c03-d7d3-482f-8e7e-77ba1b529df3}, !- Handle
  Hospital Lab A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.361784509645185,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ee9d9242-41ad-4577-a77a-dd6a99112cf3}, !- Handle
  Hospital Lab C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {a3b58722-6724-49b6-9b29-b4729c16a9dc}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {024fd034-e80b-4956-b887-e569181c9f42}, !- Handle
  {ee9d9242-41ad-4577-a77a-dd6a99112cf3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {a3b58722-6724-49b6-9b29-b4729c16a9dc}, !- Handle
  Hospital Lab C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.361784509645185,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {078460b3-ae99-429c-abd7-136ff4839ecb}, !- Handle
  Hospital Lobby A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {a55b9904-9d72-44a5-8f10-192fdb27f321}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {6e1e2c2b-404b-48a8-934b-e9c3bf81d11f}, !- Handle
  {078460b3-ae99-429c-abd7-136ff4839ecb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {a55b9904-9d72-44a5-8f10-192fdb27f321}, !- Handle
  Hospital Lobby A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.363182070576099,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0194d072-b40e-4d55-a7cc-c492ff9aadc6}, !- Handle
  Hospital Lobby A end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {41e88e84-f3af-4e16-87ea-81b1c7693317}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {a5aa240d-52b6-4a81-bb2d-bb50eedfaece}, !- Handle
  {0194d072-b40e-4d55-a7cc-c492ff9aadc6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {41e88e84-f3af-4e16-87ea-81b1c7693317}, !- Handle
  Hospital Lobby A end_a - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362096451150134,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4bae867e-8bce-4083-a326-14015ce91b91}, !- Handle
  Hospital Lobby A end_a - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {a26ff066-c07b-436a-a8dd-888dc12fa241}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {231be697-9c9c-46c9-84de-f8505c48c156}, !- Handle
  {4bae867e-8bce-4083-a326-14015ce91b91}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {a26ff066-c07b-436a-a8dd-888dc12fa241}, !- Handle
  Hospital Lobby A end_a - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362096451150135,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d5c8848b-666b-428d-a333-7b92e833f1bd}, !- Handle
  Hospital Lobby B end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {7df3eec4-a4d4-498c-865f-b2fbc0cadc50}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {97d6fa4a-891e-40c7-8f62-472ab1faf931}, !- Handle
  {d5c8848b-666b-428d-a333-7b92e833f1bd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {7df3eec4-a4d4-498c-865f-b2fbc0cadc50}, !- Handle
  Hospital Lobby B end_a - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.364700637053301,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {050d74f0-f805-45b2-ac01-e430054ecbba}, !- Handle
  Hospital Lobby C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {f5e9cfcb-9a09-483d-ba94-2abd5245f922}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {89163eac-40d9-4331-a059-7548c138084d}, !- Handle
  {050d74f0-f805-45b2-ac01-e430054ecbba}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {f5e9cfcb-9a09-483d-ba94-2abd5245f922}, !- Handle
  Hospital Lobby C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.363182070576099,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {32f5122c-e9fc-4905-bff1-8f8a4bad8935}, !- Handle
  Hospital Lobby C end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {81085efc-56a6-40a2-a906-2df2723f47dc}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {f50f6dbb-e063-4beb-88ef-da50bcb08aa4}, !- Handle
  {32f5122c-e9fc-4905-bff1-8f8a4bad8935}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {81085efc-56a6-40a2-a906-2df2723f47dc}, !- Handle
  Hospital Lobby C end_a - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362096451150134,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bab26e6b-baef-4d08-8c93-a2410581d20d}, !- Handle
  Hospital Lobby C end_a - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {c8f36071-378a-4928-8fc9-ad9558d1eba7}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {900baeb0-4413-47e1-ab88-b6ded67432c3}, !- Handle
  {bab26e6b-baef-4d08-8c93-a2410581d20d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {c8f36071-378a-4928-8fc9-ad9558d1eba7}, !- Handle
  Hospital Lobby C end_a - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362096451150135,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1825277a-43f0-448e-ab58-9d55d561f1a0}, !- Handle
  Hospital NurseStn A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {3cf32ba4-fcd6-4302-95d7-76ffd8f1599a}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {b8133440-1d08-404c-a5df-1c8f84234463}, !- Handle
  {1825277a-43f0-448e-ab58-9d55d561f1a0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {3cf32ba4-fcd6-4302-95d7-76ffd8f1599a}, !- Handle
  Hospital NurseStn A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.359518564316999,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7c2c0180-0188-48bc-96fa-d8cb6f76ad98}, !- Handle
  Hospital NurseStn A  - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {be52216d-362d-4ad4-875d-f26b434f7b31}, !- Layer 1
  {beb1148c-ae44-4664-88f6-2426b46b5b5e}, !- Layer 2
  {3b4d1067-5d18-4474-90f9-1c793093e46a}; !- Layer 3

OS:StandardsInformation:Construction,
  {2bb97756-d62c-4574-917f-d941f0a49d0d}, !- Handle
  {7c2c0180-0188-48bc-96fa-d8cb6f76ad98}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {beb1148c-ae44-4664-88f6-2426b46b5b5e}, !- Handle
  Hospital NurseStn A  - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.54081963706733,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9f4dd442-2e09-4545-ab3a-029ba2ceaa31}, !- Handle
  Hospital NurseStn A  - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {2c74ce6f-c544-4074-bd66-0ad1bc1ed189}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {89f56196-c955-45dd-b7e3-6c5f32e6ba80}, !- Handle
  {9f4dd442-2e09-4545-ab3a-029ba2ceaa31}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {2c74ce6f-c544-4074-bd66-0ad1bc1ed189}, !- Handle
  Hospital NurseStn A  - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.364173709332205,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {837daeff-88ca-4746-afe3-13d9a2b99b29}, !- Handle
  Hospital NurseStn A end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {be52216d-362d-4ad4-875d-f26b434f7b31}, !- Layer 1
  {ee0d590e-9321-454f-9b02-22d1fcb4b013}, !- Layer 2
  {3b4d1067-5d18-4474-90f9-1c793093e46a}; !- Layer 3

OS:StandardsInformation:Construction,
  {f6af616d-76e3-4b53-9b07-7c13b25ed333}, !- Handle
  {837daeff-88ca-4746-afe3-13d9a2b99b29}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ee0d590e-9321-454f-9b02-22d1fcb4b013}, !- Handle
  Hospital NurseStn A end_b - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.51799303285731,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {98b634e6-516e-4d67-8899-a3ed6cd8dcad}, !- Handle
  Hospital NurseStn A end_b - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {626701e2-36ac-4150-89be-7b95fc1d2f7f}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {b8a7396f-203f-42c7-bb01-31cd0899a1fb}, !- Handle
  {98b634e6-516e-4d67-8899-a3ed6cd8dcad}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {626701e2-36ac-4150-89be-7b95fc1d2f7f}, !- Handle
  Hospital NurseStn A end_b - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.361670559758084,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1870b967-d306-47e7-a70d-9cf889efe871}, !- Handle
  Hospital NurseStn A end_b - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {6e3413f3-9b7d-4dfe-835e-b2a5b5f59303}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {336483c2-16bc-43ff-a7a7-62cfd84039ae}, !- Handle
  {1870b967-d306-47e7-a70d-9cf889efe871}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {6e3413f3-9b7d-4dfe-835e-b2a5b5f59303}, !- Handle
  Hospital NurseStn A end_b - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.361670559758084,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2fa37ff2-9b59-491d-8aeb-9a7300fb0493}, !- Handle
  Hospital NurseStn B end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {be52216d-362d-4ad4-875d-f26b434f7b31}, !- Layer 1
  {a6de2267-bfc0-4b0f-b598-829627d6f734}, !- Layer 2
  {3b4d1067-5d18-4474-90f9-1c793093e46a}; !- Layer 3

OS:StandardsInformation:Construction,
  {2fab2905-edb7-4833-8bc4-1da03b554261}, !- Handle
  {2fa37ff2-9b59-491d-8aeb-9a7300fb0493}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a6de2267-bfc0-4b0f-b598-829627d6f734}, !- Handle
  Hospital NurseStn B end_b - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.54081963706733,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2d8c5cbf-a538-46e1-82ea-95e4383997a2}, !- Handle
  Hospital NurseStn B end_b - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {c129c2c9-843f-4437-a464-50ec269009d6}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {cf81710c-ac32-4734-a7ee-148fd873b984}, !- Handle
  {2d8c5cbf-a538-46e1-82ea-95e4383997a2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {c129c2c9-843f-4437-a464-50ec269009d6}, !- Handle
  Hospital NurseStn B end_b - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.364268601292806,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {85512ad3-c923-4991-a320-a1e54b246f23}, !- Handle
  Hospital NurseStn C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {b1eed755-03ef-4444-b9a8-d9ef63b9dca6}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {40015c83-8eed-468e-a55b-8eace259ad5e}, !- Handle
  {85512ad3-c923-4991-a320-a1e54b246f23}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {b1eed755-03ef-4444-b9a8-d9ef63b9dca6}, !- Handle
  Hospital NurseStn C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.359518564316999,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8c06b884-8502-49b5-9804-7f693e0cf9a1}, !- Handle
  Hospital NurseStn C  - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {be52216d-362d-4ad4-875d-f26b434f7b31}, !- Layer 1
  {c841ae3f-fab4-4ced-aa24-cfab44105805}, !- Layer 2
  {3b4d1067-5d18-4474-90f9-1c793093e46a}; !- Layer 3

OS:StandardsInformation:Construction,
  {b1dbc724-344c-4b4c-b5b7-5a9bdd71bff7}, !- Handle
  {8c06b884-8502-49b5-9804-7f693e0cf9a1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c841ae3f-fab4-4ced-aa24-cfab44105805}, !- Handle
  Hospital NurseStn C  - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.54081963706733,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {af8f36c2-ac96-44c2-86e3-39bd3ea2fc9c}, !- Handle
  Hospital NurseStn C  - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {1054d36d-65cb-4f8a-bcf0-86e7bb196349}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {56c44fe9-1f29-4c88-9670-5451c539d3e7}, !- Handle
  {af8f36c2-ac96-44c2-86e3-39bd3ea2fc9c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {1054d36d-65cb-4f8a-bcf0-86e7bb196349}, !- Handle
  Hospital NurseStn C  - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.364173709332205,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {015dba90-6936-4cab-ad35-2ce899203ea0}, !- Handle
  Hospital NurseStn C end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {be52216d-362d-4ad4-875d-f26b434f7b31}, !- Layer 1
  {e30f79a2-8dd4-4171-828c-c4898e09c433}, !- Layer 2
  {3b4d1067-5d18-4474-90f9-1c793093e46a}; !- Layer 3

OS:StandardsInformation:Construction,
  {4d379ca7-7c7a-4ba6-9b29-0d3f98395626}, !- Handle
  {015dba90-6936-4cab-ad35-2ce899203ea0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e30f79a2-8dd4-4171-828c-c4898e09c433}, !- Handle
  Hospital NurseStn C end_b - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.51799303285731,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {59dfeb22-548a-4e5b-94c2-7f9e3533dc17}, !- Handle
  Hospital NurseStn C end_b - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {918b9de3-4277-4a26-aed6-0fef4f7b5f16}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {43b76d7f-a322-4621-8dc1-7549ec5ea74d}, !- Handle
  {59dfeb22-548a-4e5b-94c2-7f9e3533dc17}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {918b9de3-4277-4a26-aed6-0fef4f7b5f16}, !- Handle
  Hospital NurseStn C end_b - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.361670559758084,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {98a0a854-24bb-4723-b7bc-2b53c60dedf3}, !- Handle
  Hospital NurseStn C end_b - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {ff249b06-a015-47fb-9343-adab88d4144e}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {8993649d-d0ce-49ed-bbd8-feeca1ee0bfd}, !- Handle
  {98a0a854-24bb-4723-b7bc-2b53c60dedf3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {ff249b06-a015-47fb-9343-adab88d4144e}, !- Handle
  Hospital NurseStn C end_b - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.361670559758084,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0fda19e9-b736-419a-9a03-585987c7db02}, !- Handle
  Hospital OR A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {daa810ae-e634-45c4-a4c3-025da0b66454}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {4ba3334c-7343-4265-9601-eafed13329e1}, !- Handle
  {0fda19e9-b736-419a-9a03-585987c7db02}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {daa810ae-e634-45c4-a4c3-025da0b66454}, !- Handle
  Hospital OR A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362251191070603,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {af6e3910-6fc0-4cf2-8e32-847509ed389d}, !- Handle
  Hospital OR C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {5e0496b5-0e7d-4744-81db-0f83bc8983c9}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {4dafdd24-93c7-4b96-959e-3e59b5857241}, !- Handle
  {af6e3910-6fc0-4cf2-8e32-847509ed389d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {5e0496b5-0e7d-4744-81db-0f83bc8983c9}, !- Handle
  Hospital OR C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362251191070603,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {25ec7b23-668c-411b-88f9-f7942a61cff5}, !- Handle
  Hospital Office A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {d7cb0c9a-b81a-43fc-a7ff-b8dc0d085dda}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {0c143ab5-d07c-407f-b7d3-8742231528df}, !- Handle
  {25ec7b23-668c-411b-88f9-f7942a61cff5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {d7cb0c9a-b81a-43fc-a7ff-b8dc0d085dda}, !- Handle
  Hospital Office A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362386406743579,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ced49ae2-88e3-4eff-8a5f-1675c956382e}, !- Handle
  Hospital Office C  - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {ed198a85-39a6-4312-9731-1efdfc4f4429}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {29f9f9df-92d5-443e-81a7-641e04cdeb9f}, !- Handle
  {ced49ae2-88e3-4eff-8a5f-1675c956382e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {ed198a85-39a6-4312-9731-1efdfc4f4429}, !- Handle
  Hospital Office C  - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362386406743579,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a7d9bc30-1c74-4bdf-8456-6ae109a1bebd}, !- Handle
  Hospital PatRoom A  - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {be52216d-362d-4ad4-875d-f26b434f7b31}, !- Layer 1
  {c7c53af3-4b04-4113-9ce3-0269d7f026d0}, !- Layer 2
  {3b4d1067-5d18-4474-90f9-1c793093e46a}; !- Layer 3

OS:StandardsInformation:Construction,
  {5c0a41ef-ca58-4a32-ac47-4159587bdbd4}, !- Handle
  {a7d9bc30-1c74-4bdf-8456-6ae109a1bebd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c7c53af3-4b04-4113-9ce3-0269d7f026d0}, !- Handle
  Hospital PatRoom A  - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.54634346219349,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5d7993aa-8a14-4187-b050-044968d5cc25}, !- Handle
  Hospital PatRoom A  - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {b87fc4de-e94a-4ca8-a668-5de06e344729}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {77a312a5-ab2d-4f84-bf84-aa2567f8bf61}, !- Handle
  {5d7993aa-8a14-4187-b050-044968d5cc25}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {b87fc4de-e94a-4ca8-a668-5de06e344729}, !- Handle
  Hospital PatRoom A  - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.364437397885361,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8e2c411f-bddb-4cae-99ab-508775a4321f}, !- Handle
  Hospital PatRoom A end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {be52216d-362d-4ad4-875d-f26b434f7b31}, !- Layer 1
  {5b9e4964-d7ca-4a4d-87c8-5f8a91a8a01e}, !- Layer 2
  {3b4d1067-5d18-4474-90f9-1c793093e46a}; !- Layer 3

OS:StandardsInformation:Construction,
  {52cf4392-0733-4a1a-8c88-ececb48dc299}, !- Handle
  {8e2c411f-bddb-4cae-99ab-508775a4321f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {5b9e4964-d7ca-4a4d-87c8-5f8a91a8a01e}, !- Handle
  Hospital PatRoom A end_a - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.52335411922102,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bd3e7843-cfb7-4ea2-af0d-096947eaaec4}, !- Handle
  Hospital PatRoom A end_a - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {785a4cc9-ef19-4752-a9f4-c571cb1b9471}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {741667de-e1c2-4de9-8b4b-a44f55e527af}, !- Handle
  {bd3e7843-cfb7-4ea2-af0d-096947eaaec4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {785a4cc9-ef19-4752-a9f4-c571cb1b9471}, !- Handle
  Hospital PatRoom A end_a - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362411981994035,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2b687f74-aa88-4bd7-85bd-50d7727b58b7}, !- Handle
  Hospital PatRoom A end_a - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {7ed1c64e-aa4f-495e-b38a-d06f5631c035}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {6e29bd34-0633-4c00-9811-994719a7af64}, !- Handle
  {2b687f74-aa88-4bd7-85bd-50d7727b58b7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {7ed1c64e-aa4f-495e-b38a-d06f5631c035}, !- Handle
  Hospital PatRoom A end_a - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.361670559758084,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {de2f8ecb-5a5d-4c16-808a-21c719ff1d28}, !- Handle
  Hospital PatRoom C  - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {be52216d-362d-4ad4-875d-f26b434f7b31}, !- Layer 1
  {683f9c94-12fa-4d37-8012-78e7e37eac95}, !- Layer 2
  {3b4d1067-5d18-4474-90f9-1c793093e46a}; !- Layer 3

OS:StandardsInformation:Construction,
  {c9359ce0-a9c9-4245-ae6a-db7c64d107e1}, !- Handle
  {de2f8ecb-5a5d-4c16-808a-21c719ff1d28}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {683f9c94-12fa-4d37-8012-78e7e37eac95}, !- Handle
  Hospital PatRoom C  - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.54634346219349,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3e1abfd5-c55f-40d9-acff-b48e4bb4a585}, !- Handle
  Hospital PatRoom C  - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {8ea28009-145c-49b2-adb3-b1feae6e7f2d}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {0e45b08d-2bea-46ff-b7e5-c3efc89a9e66}, !- Handle
  {3e1abfd5-c55f-40d9-acff-b48e4bb4a585}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {8ea28009-145c-49b2-adb3-b1feae6e7f2d}, !- Handle
  Hospital PatRoom C  - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.364437397885361,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {392c2031-8e08-434c-9761-6c45ede12bfb}, !- Handle
  Hospital PatRoom C end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {be52216d-362d-4ad4-875d-f26b434f7b31}, !- Layer 1
  {4a310c7c-a96e-4052-a244-34b2f290db9a}, !- Layer 2
  {3b4d1067-5d18-4474-90f9-1c793093e46a}; !- Layer 3

OS:StandardsInformation:Construction,
  {584cb2fa-d68f-4086-9ee1-e8168655af2e}, !- Handle
  {392c2031-8e08-434c-9761-6c45ede12bfb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {4a310c7c-a96e-4052-a244-34b2f290db9a}, !- Handle
  Hospital PatRoom C end_a - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.52335411922102,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {87076c22-2c5b-4dcb-844a-14c4c721b654}, !- Handle
  Hospital PatRoom C end_a - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {bb70df00-c2f1-4352-ab29-5b3d29cec1f0}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {9350d9cf-4378-4de4-bd53-e96a010bd914}, !- Handle
  {87076c22-2c5b-4dcb-844a-14c4c721b654}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {bb70df00-c2f1-4352-ab29-5b3d29cec1f0}, !- Handle
  Hospital PatRoom C end_a - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.362411981994035,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {34b674cd-f041-416b-9a2d-253a079faf35}, !- Handle
  Hospital PatRoom C end_a - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {fa9ac0dd-931e-4b7f-9f77-a91212c45f30}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {45394e0a-24c0-4abc-852c-e94f70c7016d}, !- Handle
  {34b674cd-f041-416b-9a2d-253a079faf35}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {fa9ac0dd-931e-4b7f-9f77-a91212c45f30}, !- Handle
  Hospital PatRoom C end_a - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.361670559758084,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2658da8a-15c2-4bd8-b3c3-8d52e32bfe2e}, !- Handle
  Hospital PhysTherapy A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {951aebe2-b2bd-4071-a760-7364c19b1e4e}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {b56b55f0-cb86-4fe6-b6cb-faf7d860293c}, !- Handle
  {2658da8a-15c2-4bd8-b3c3-8d52e32bfe2e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {951aebe2-b2bd-4071-a760-7364c19b1e4e}, !- Handle
  Hospital PhysTherapy A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.361482769024152,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f6d8d3dd-998c-4f09-bb32-3e9dc982dea4}, !- Handle
  Hospital PhysTherapy C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {c645dbff-d2c2-465c-ac9f-0cd804a5a136}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {54a091f0-a588-4fbb-97ba-102b9329aa18}, !- Handle
  {f6d8d3dd-998c-4f09-bb32-3e9dc982dea4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {c645dbff-d2c2-465c-ac9f-0cd804a5a136}, !- Handle
  Hospital PhysTherapy C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.361482769024152,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6aa948be-d95d-46a8-b1b7-6f764e5e17b8}, !- Handle
  Hospital Radiology A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {f57d27aa-4ce7-4cf9-8dfc-e4caed73af2d}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {e91ae513-f21b-47df-9a1a-053cb1197e2e}, !- Handle
  {6aa948be-d95d-46a8-b1b7-6f764e5e17b8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {f57d27aa-4ce7-4cf9-8dfc-e4caed73af2d}, !- Handle
  Hospital Radiology A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.361482769024152,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {36e4e53f-fd42-44bf-915c-d4d5ec9845f5}, !- Handle
  Hospital Radiology C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {525be51d-a4b8-4e42-9047-ce0e11678895}, !- Layer 1
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}, !- Layer 2
  {d841aa2e-4f09-4856-97ab-1f0b4372ade7}, !- Layer 3
  {37a3aab2-92c5-4b85-8e6b-b17290b5acfa}; !- Layer 4

OS:StandardsInformation:Construction,
  {6ce072ff-ddd4-454a-9988-cbb6602cdedc}, !- Handle
  {36e4e53f-fd42-44bf-915c-d4d5ec9845f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {d841aa2e-4f09-4856-97ab-1f0b4372ade7}, !- Handle
  Hospital Radiology C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.361482769024152,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

