  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.7552287695,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.755298854333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.755368939166667,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.755439024,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.755439024,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.755239977333333,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.755040930666667,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.754841884,                            !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.754642837333333,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.754443790666667,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.754244744,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.754244744,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.7543026055,                           !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.754360467,                            !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.7544183285,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.75447619,                             !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.7545340515,                           !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.754591913,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.754518031166667,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.754444149333333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7543702675,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.754296385666667,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.754222503833333,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.754148622,                            !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.756576936833333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.759005251666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7614335665,                           !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.763861881333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.766290196166667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.768718511,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768766625,                            !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768814739,                            !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768862853,                            !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768910967,                            !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768959081,                            !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.768142372666667,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.767277550333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.766412728,                            !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.765547905666667,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.764683083333333,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.763818261,                            !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.7601383595,                           !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.756458458,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7527785565,                           !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.749098655,                            !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.7454187535,                           !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.741738852,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.731263596166667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.720788340333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.7103130845,                           !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.699837828666666,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.689362572833333,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.678887317,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.657674736333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.636462155666666,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.615249575,                            !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.594036994333333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.572824413666666,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.551611833,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.528741132833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.505870432666666,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.4829997325;                           !- Value Until Time 154

OS:Schedule:Day,
  {198e1dc0-06cf-45e4-963c-2d831017b41a}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a2ddcaf-5e8d-484f-b96d-6cd349af01b5}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7ca8507-3780-40a8-978b-707d8f39fd98}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  {11373212-f1a2-4ef8-80b5-56d57ae790ca}, !- Default Day Schedule Name
  {df3a44ed-be33-45cc-84d2-1799a61b52b1}, !- Summer Design Day Schedule Name
  {c2d059aa-38a4-42f4-9186-eeb99311ffe7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11373212-f1a2-4ef8-80b5-56d57ae790ca}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0490356666666668,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0496570833333334,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0502785000000001,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0508999166666668,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0515213333333335,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0521427500000001,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0527641666666668,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0533855833333335,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0540070000000002,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0546284166666668,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0552498333333335,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0558712500000002,                     !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0564926666666668,                     !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.0571140833333335,                     !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0577355000000002,                     !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.0583569166666668,                     !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.0589783333333335,                     !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.0595997500000002,                     !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.0602211666666669,                     !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.0608425833333335,                     !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.0614640000000002,                     !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.0620854166666669,                     !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.0627068333333335,                     !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0633282500000002,                     !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.0639496666666669,                     !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.0645710833333336,                     !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.0651925000000002,                     !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.0658139166666669,                     !- Value Until Time 28
  4,                                      !- Hour 29
  50,                                     !- Minute 29
  0.0664353333333336,                     !- Value Until Time 29
  5,                                      !- Hour 30
  0,                                      !- Minute 30
  0.0670567500000002,                     !- Value Until Time 30
  5,                                      !- Hour 31
  10,                                     !- Minute 31
  0.0676781666666669,                     !- Value Until Time 31
  5,                                      !- Hour 32
  20,                                     !- Minute 32
  0.0682995833333336,                     !- Value Until Time 32
  5,                                      !- Hour 33
  30,                                     !- Minute 33
  0.068921,                               !- Value Until Time 33
  5,                                      !- Hour 34
  40,                                     !- Minute 34
  0.083074,                               !- Value Until Time 34
  5,                                      !- Hour 35
  50,                                     !- Minute 35
  0.097227,                               !- Value Until Time 35
  6,                                      !- Hour 36
  0,                                      !- Minute 36
  0.11138,                                !- Value Until Time 36
  6,                                      !- Hour 37
  10,                                     !- Minute 37
  0.125533,                               !- Value Until Time 37
  6,                                      !- Hour 38
  20,                                     !- Minute 38
  0.139686,                               !- Value Until Time 38
  6,                                      !- Hour 39
  30,                                     !- Minute 39
  0.153839,                               !- Value Until Time 39
  6,                                      !- Hour 40
  40,                                     !- Minute 40
  0.157646333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  50,                                     !- Minute 41
  0.161453666666667,                      !- Value Until Time 41
  7,                                      !- Hour 42
  0,                                      !- Minute 42
  0.165261,                               !- Value Until Time 42
  7,                                      !- Hour 43
  10,                                     !- Minute 43
  0.169068333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  20,                                     !- Minute 44
  0.172875666666667,                      !- Value Until Time 44
  7,                                      !- Hour 45
  30,                                     !- Minute 45
  0.176683,                               !- Value Until Time 45
  7,                                      !- Hour 46
  40,                                     !- Minute 46
  0.1799315,                              !- Value Until Time 46
  7,                                      !- Hour 47
  50,                                     !- Minute 47
  0.18318,                                !- Value Until Time 47
  8,                                      !- Hour 48
  0,                                      !- Minute 48
  0.1864285,                              !- Value Until Time 48
  8,                                      !- Hour 49
  9,                                      !- Minute 49
  0.189677,                               !- Value Until Time 49
  8,                                      !- Hour 50
  19,                                     !- Minute 50
  0.1929255,                              !- Value Until Time 50
  8,                                      !- Hour 51
  29,                                     !- Minute 51
  0.196174,                               !- Value Until Time 51
  8,                                      !- Hour 52
  30,                                     !- Minute 52
  0.196174,                               !- Value Until Time 52
  8,                                      !- Hour 53
  39,                                     !- Minute 53
  0.20807,                                !- Value Until Time 53
  8,                                      !- Hour 54
  49,                                     !- Minute 54
  0.219966,                               !- Value Until Time 54
  8,                                      !- Hour 55
  59,                                     !- Minute 55
  0.231862,                               !- Value Until Time 55
  9,                                      !- Hour 56
  9,                                      !- Minute 56
  0.243758,                               !- Value Until Time 56
  9,                                      !- Hour 57
  19,                                     !- Minute 57
  0.255654,                               !- Value Until Time 57
  9,                                      !- Hour 58
  29,                                     !- Minute 58
  0.26755,                                !- Value Until Time 58
  9,                                      !- Hour 59
  30,                                     !- Minute 59
  0.26755,                                !- Value Until Time 59
  9,                                      !- Hour 60
  39,                                     !- Minute 60
  0.287207,                               !- Value Until Time 60
  9,                                      !- Hour 61
  49,                                     !- Minute 61
  0.306864,                               !- Value Until Time 61
  9,                                      !- Hour 62
  59,                                     !- Minute 62
  0.326521,                               !- Value Until Time 62
  10,                                     !- Hour 63
  9,                                      !- Minute 63
  0.346178,                               !- Value Until Time 63
  10,                                     !- Hour 64
  19,                                     !- Minute 64
  0.365835,                               !- Value Until Time 64
  10,                                     !- Hour 65
  29,                                     !- Minute 65
  0.385492,                               !- Value Until Time 65
  10,                                     !- Hour 66
  30,                                     !- Minute 66
  0.385492,                               !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.399311666666667,                      !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.413131333333333,                      !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.426951,                               !- Value Until Time 69
  11,                                     !- Hour 70
  9,                                      !- Minute 70
  0.440770666666667,                      !- Value Until Time 70
  11,                                     !- Hour 71
  19,                                     !- Minute 71
  0.454590333333333,                      !- Value Until Time 71
  11,                                     !- Hour 72
  29,                                     !- Minute 72
  0.46841,                                !- Value Until Time 72
  11,                                     !- Hour 73
  30,                                     !- Minute 73
  0.46841,                                !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.531668333333333,                      !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.534753666666667,                      !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.537839,                               !- Value Until Time 76
  12,                                     !- Hour 77
  0,                                      !- Minute 77
  0.537839,                               !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.537229666666667,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.536620333333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.536011,                               !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.535401666666667,                      !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.534792333333333,                      !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.534183,                               !- Value Until Time 83
  13,                                     !- Hour 84
  0,                                      !- Minute 84
  0.534183,                               !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.534722833333333,                      !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.535262666666667,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.5358025,                              !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.536342333333333,                      !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.536882166666667,                      !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.537422,                               !- Value Until Time 90
  14,                                     !- Hour 91
  0,                                      !- Minute 91
  0.537422,                               !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.539096,                               !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.54077,                                !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.542444,                               !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.544118,                               !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.545792,                               !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.547466,                               !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0.547466,                               !- Value Until Time 98
  15,                                     !- Hour 99
  9,                                      !- Minute 99
  0.360811333333334,                      !- Value Until Time 99
  15,                                     !- Hour 100
  19,                                     !- Minute 100
  0.306846666666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  29,                                     !- Minute 101
  0.252882000000001,                      !- Value Until Time 101
  15,                                     !- Hour 102
  30,                                     !- Minute 102
  0.252882,                               !- Value Until Time 102
  15,                                     !- Hour 103
  39,                                     !- Minute 103
  0.228609333333333,                      !- Value Until Time 103
  15,                                     !- Hour 104
  49,                                     !- Minute 104
  0.204336666666667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  59,                                     !- Minute 105
  0.180064,                               !- Value Until Time 105
  16,                                     !- Hour 106
  9,                                      !- Minute 106
  0.155791333333334,                      !- Value Until Time 106
  16,                                     !- Hour 107
  19,                                     !- Minute 107
  0.131518666666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  30,                                     !- Minute 108
  0.107246,                               !- Value Until Time 108
  16,                                     !- Hour 109
  40,                                     !- Minute 109
  0.0978933333333333,                     !- Value Until Time 109
  16,                                     !- Hour 110
  50,                                     !- Minute 110
  0.0885406666666665,                     !- Value Until Time 110
  17,                                     !- Hour 111
  0,                                      !- Minute 111
  0.0791879999999998,                     !- Value Until Time 111
  17,                                     !- Hour 112
  10,                                     !- Minute 112
  0.0698353333333331,                     !- Value Until Time 112
  17,                                     !- Hour 113
  20,                                     !- Minute 113
  0.0604826666666663,                     !- Value Until Time 113
  17,                                     !- Hour 114
  30,                                     !- Minute 114
  0.05113,                                !- Value Until Time 114
  17,                                     !- Hour 115
  40,                                     !- Minute 115
  0.048624,                               !- Value Until Time 115
  17,                                     !- Hour 116
  50,                                     !- Minute 116
  0.046118,                               !- Value Until Time 116
  18,                                     !- Hour 117
  0,                                      !- Minute 117
  0.0436119999999999,                     !- Value Until Time 117
  18,                                     !- Hour 118
  10,                                     !- Minute 118
  0.0411059999999999,                     !- Value Until Time 118
  18,                                     !- Hour 119
  20,                                     !- Minute 119
  0.0385999999999999,                     !- Value Until Time 119
  18,                                     !- Hour 120
  30,                                     !- Minute 120
  0.036094,                               !- Value Until Time 120
  18,                                     !- Hour 121
  40,                                     !- Minute 121
  0.035351,                               !- Value Until Time 121
  18,                                     !- Hour 122
  50,                                     !- Minute 122
  0.034608,                               !- Value Until Time 122
  19,                                     !- Hour 123
  0,                                      !- Minute 123
  0.033865,                               !- Value Until Time 123
  19,                                     !- Hour 124
  10,                                     !- Minute 124
  0.033122,                               !- Value Until Time 124
  19,                                     !- Hour 125
  20,                                     !- Minute 125
  0.032379,                               !- Value Until Time 125
  19,                                     !- Hour 126
  30,                                     !- Minute 126
  0.031636,                               !- Value Until Time 126
  19,                                     !- Hour 127
  40,                                     !- Minute 127
  0.0322574166666667,                     !- Value Until Time 127
  19,                                     !- Hour 128
  50,                                     !- Minute 128
  0.0328788333333333,                     !- Value Until Time 128
  20,                                     !- Hour 129
  0,                                      !- Minute 129
  0.03350025,                             !- Value Until Time 129
  20,                                     !- Hour 130
  10,                                     !- Minute 130
  0.0341216666666667,                     !- Value Until Time 130
  20,                                     !- Hour 131
  20,                                     !- Minute 131
  0.0347430833333334,                     !- Value Until Time 131
  20,                                     !- Hour 132
  30,                                     !- Minute 132
  0.0353645,                              !- Value Until Time 132
  20,                                     !- Hour 133
  40,                                     !- Minute 133
  0.0359859166666667,                     !- Value Until Time 133
  20,                                     !- Hour 134
  50,                                     !- Minute 134
  0.0366073333333334,                     !- Value Until Time 134
  21,                                     !- Hour 135
  0,                                      !- Minute 135
  0.03722875,                             !- Value Until Time 135
  21,                                     !- Hour 136
  10,                                     !- Minute 136
  0.0378501666666667,                     !- Value Until Time 136
  21,                                     !- Hour 137
  20,                                     !- Minute 137
  0.0384715833333334,                     !- Value Until Time 137
  21,                                     !- Hour 138
  30,                                     !- Minute 138
  0.039093,                               !- Value Until Time 138
  21,                                     !- Hour 139
  40,                                     !- Minute 139
  0.0397144166666667,                     !- Value Until Time 139
  21,                                     !- Hour 140
  50,                                     !- Minute 140
  0.0403358333333334,                     !- Value Until Time 140
  22,                                     !- Hour 141
  0,                                      !- Minute 141
  0.0409572500000001,                     !- Value Until Time 141
  22,                                     !- Hour 142
  10,                                     !- Minute 142
  0.0415786666666667,                     !- Value Until Time 142
  22,                                     !- Hour 143
  20,                                     !- Minute 143
  0.0422000833333334,                     !- Value Until Time 143
  22,                                     !- Hour 144
  30,                                     !- Minute 144
  0.0428215000000001,                     !- Value Until Time 144
  22,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0434429166666667,                     !- Value Until Time 145
  22,                                     !- Hour 146
  50,                                     !- Minute 146
  0.0440643333333334,                     !- Value Until Time 146
  23,                                     !- Hour 147
  0,                                      !- Minute 147
  0.0446857500000001,                     !- Value Until Time 147
  23,                                     !- Hour 148
  10,                                     !- Minute 148
  0.0453071666666667,                     !- Value Until Time 148
  23,                                     !- Hour 149
  20,                                     !- Minute 149
  0.0459285833333334,                     !- Value Until Time 149
  23,                                     !- Hour 150
  30,                                     !- Minute 150
  0.0465500000000001,                     !- Value Until Time 150
  23,                                     !- Hour 151
  40,                                     !- Minute 151
  0.0471714166666668,                     !- Value Until Time 151
  23,                                     !- Hour 152
  50,                                     !- Minute 152
  0.0477928333333334,                     !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.0484142500000001;                     !- Value Until Time 153

OS:Schedule:Rule,
  {7c6a21dd-3399-4822-9644-a8ccbd5125d8}, !- Handle
  Schedule Rule 6,                        !- Name
  {a7ca8507-3780-40a8-978b-707d8f39fd98}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bc6fc971-c2d0-4127-b687-c3cf395593f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc6fc971-c2d0-4127-b687-c3cf395593f8}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.553901222744234,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.553934639627957,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.553968056511679,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.554001473395402,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.554034890279125,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.554068307162847,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.55410172404657,                       !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.554135140930292,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.554168557814015,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.554201974697738,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.55423539158146,                       !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.554268808465183,                      !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.554302225348906,                      !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.554335642232628,                      !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.554369059116351,                      !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.554402476000074,                      !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.554435892883796,                      !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.554469309767519,                      !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.554502726651242,                      !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.554536143534964,                      !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.554569560418687,                      !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.55460297730241,                       !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.554636394186132,                      !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.554669811069855,                      !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.554703227953578,                      !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.5547366448373,                        !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.554770061721023,                      !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.554803478604745,                      !- Value Until Time 28
  4,                                      !- Hour 29
  50,                                     !- Minute 29
  0.554836895488468,                      !- Value Until Time 29
  5,                                      !- Hour 30
  0,                                      !- Minute 30
  0.554870312372191,                      !- Value Until Time 30
  5,                                      !- Hour 31
  10,                                     !- Minute 31
  0.554903729255913,                      !- Value Until Time 31
  5,                                      !- Hour 32
  20,                                     !- Minute 32
  0.554937146139636,                      !- Value Until Time 32
  5,                                      !- Hour 33
  30,                                     !- Minute 33
  0.554970563023359,                      !- Value Until Time 33
  5,                                      !- Hour 34
  40,                                     !- Minute 34
  0.555720630180056,                      !- Value Until Time 34
  5,                                      !- Hour 35
  50,                                     !- Minute 35
  0.556470697336754,                      !- Value Until Time 35
  6,                                      !- Hour 36
  0,                                      !- Minute 36
  0.557220764493451,                      !- Value Until Time 36
  6,                                      !- Hour 37
  10,                                     !- Minute 37
  0.557970831650149,                      !- Value Until Time 37
  6,                                      !- Hour 38
  20,                                     !- Minute 38
  0.558720898806847,                      !- Value Until Time 38
  6,                                      !- Hour 39
  30,                                     !- Minute 39
  0.559470965963544,                      !- Value Until Time 39
  6,                                      !- Hour 40
  40,                                     !- Minute 40
  0.559679052016188,                      !- Value Until Time 40
  6,                                      !- Hour 41
  50,                                     !- Minute 41
  0.559887138068833,                      !- Value Until Time 41
  7,                                      !- Hour 42
  0,                                      !- Minute 42
  0.560095224121476,                      !- Value Until Time 42
  7,                                      !- Hour 43
  10,                                     !- Minute 43
  0.56030331017412,                       !- Value Until Time 43
  7,                                      !- Hour 44
  20,                                     !- Minute 44
  0.560511396226765,                      !- Value Until Time 44
  7,                                      !- Hour 45
  30,                                     !- Minute 45
  0.560719482279409,                      !- Value Until Time 45
  7,                                      !- Hour 46
  40,                                     !- Minute 46
  0.560889406121897,                      !- Value Until Time 46
  7,                                      !- Hour 47
  50,                                     !- Minute 47
  0.561059329964386,                      !- Value Until Time 47
  8,                                      !- Hour 48
  0,                                      !- Minute 48
  0.561229253806874,                      !- Value Until Time 48
  8,                                      !- Hour 49
  9,                                      !- Minute 49
  0.561399177649363,                      !- Value Until Time 49
  8,                                      !- Hour 50
  19,                                     !- Minute 50
  0.561569101491851,                      !- Value Until Time 50
  8,                                      !- Hour 51
  29,                                     !- Minute 51
  0.56173902533434,                       !- Value Until Time 51
  8,                                      !- Hour 52
  30,                                     !- Minute 52
  0.56173902533434,                       !- Value Until Time 52
  8,                                      !- Hour 53
  39,                                     !- Minute 53
  0.562359035396209,                      !- Value Until Time 53
  8,                                      !- Hour 54
  49,                                     !- Minute 54
  0.562979045458079,                      !- Value Until Time 54
  8,                                      !- Hour 55
  59,                                     !- Minute 55
  0.563599055519949,                      !- Value Until Time 55
  9,                                      !- Hour 56
  9,                                      !- Minute 56
  0.564219065581819,                      !- Value Until Time 56
  9,                                      !- Hour 57
  19,                                     !- Minute 57
  0.564839075643689,                      !- Value Until Time 57
  9,                                      !- Hour 58
  29,                                     !- Minute 58
  0.565459085705559,                      !- Value Until Time 58
  9,                                      !- Hour 59
  30,                                     !- Minute 59
  0.565459085705559,                      !- Value Until Time 59
  9,                                      !- Hour 60
  39,                                     !- Minute 60
  0.56665182036918,                       !- Value Until Time 60
  9,                                      !- Hour 61
  49,                                     !- Minute 61
  0.567844555032801,                      !- Value Until Time 61
  9,                                      !- Hour 62
  59,                                     !- Minute 62
  0.569037289696422,                      !- Value Until Time 62
  10,                                     !- Hour 63
  9,                                      !- Minute 63
  0.570230024360043,                      !- Value Until Time 63
  10,                                     !- Hour 64
  19,                                     !- Minute 64
  0.571422759023664,                      !- Value Until Time 64
  10,                                     !- Hour 65
  29,                                     !- Minute 65
  0.572615493687286,                      !- Value Until Time 65
  10,                                     !- Hour 66
  30,                                     !- Minute 66
  0.572615493687286,                      !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.573430942663419,                      !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.574246391639552,                      !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.575061840615686,                      !- Value Until Time 69
  11,                                     !- Hour 70
  9,                                      !- Minute 70
  0.575877289591819,                      !- Value Until Time 70
  11,                                     !- Hour 71
  19,                                     !- Minute 71
  0.576692738567952,                      !- Value Until Time 71
  11,                                     !- Hour 72
  29,                                     !- Minute 72
  0.577508187544085,                      !- Value Until Time 72
  11,                                     !- Hour 73
  30,                                     !- Minute 73
  0.577508187544085,                      !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.582022491738329,                      !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.581667841955639,                      !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.581313192172948,                      !- Value Until Time 76
  12,                                     !- Hour 77
  0,                                      !- Minute 77
  0.581313192172948,                      !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.581240550613464,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.58116790905398,                       !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.581095267494497,                      !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.581022625935013,                      !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.580949984375529,                      !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.580877342816045,                      !- Value Until Time 83
  13,                                     !- Hour 84
  0,                                      !- Minute 84
  0.580877342816045,                      !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.580855802054516,                      !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.580834261292986,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.580812720531456,                      !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.580791179769927,                      !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.580769639008397,                      !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.580748098246868,                      !- Value Until Time 90
  14,                                     !- Hour 91
  0,                                      !- Minute 91
  0.580748098246868,                      !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.580968248539056,                      !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.581188398831245,                      !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.581408549123434,                      !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.581628699415623,                      !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.581848849707811,                      !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.582069,                               !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0.582069,                               !- Value Until Time 98
  15,                                     !- Hour 99
  9,                                      !- Minute 99
  0.57449454757127,                       !- Value Until Time 99
  15,                                     !- Hour 100
  19,                                     !- Minute 100
  0.57293698889073,                       !- Value Until Time 100
  15,                                     !- Hour 101
  29,                                     !- Minute 101
  0.57137943021019,                       !- Value Until Time 101
  15,                                     !- Hour 102
  30,                                     !- Minute 102
  0.57137943021019,                       !- Value Until Time 102
  15,                                     !- Hour 103
  39,                                     !- Minute 103
  0.570050208900944,                      !- Value Until Time 103
  15,                                     !- Hour 104
  49,                                     !- Minute 104
  0.568720987591699,                      !- Value Until Time 104
  15,                                     !- Hour 105
  59,                                     !- Minute 105
  0.567391766282453,                      !- Value Until Time 105
  16,                                     !- Hour 106
  9,                                      !- Minute 106
  0.566062544973207,                      !- Value Until Time 106
  16,                                     !- Hour 107
  19,                                     !- Minute 107
  0.564733323663962,                      !- Value Until Time 107
  16,                                     !- Hour 108
  30,                                     !- Minute 108
  0.563404102354716,                      !- Value Until Time 108
  16,                                     !- Hour 109
  40,                                     !- Minute 109
  0.561852778925361,                      !- Value Until Time 109
  16,                                     !- Hour 110
  50,                                     !- Minute 110
  0.560301455496006,                      !- Value Until Time 110
  17,                                     !- Hour 111
  0,                                      !- Minute 111
  0.558750132066651,                      !- Value Until Time 111
  17,                                     !- Hour 112
  10,                                     !- Minute 112
  0.557198808637296,                      !- Value Until Time 112
  17,                                     !- Hour 113
  20,                                     !- Minute 113
  0.555647485207941,                      !- Value Until Time 113
  17,                                     !- Hour 114
  30,                                     !- Minute 114
  0.554096161778586,                      !- Value Until Time 114
  17,                                     !- Hour 115
  40,                                     !- Minute 115
  0.553947646220619,                      !- Value Until Time 115
  17,                                     !- Hour 116
  50,                                     !- Minute 116
  0.553799130662652,                      !- Value Until Time 116
  18,                                     !- Hour 117
  0,                                      !- Minute 117
  0.553650615104685,                      !- Value Until Time 117
  18,                                     !- Hour 118
  10,                                     !- Minute 118
  0.553502099546718,                      !- Value Until Time 118
  18,                                     !- Hour 119
  20,                                     !- Minute 119
  0.553353583988751,                      !- Value Until Time 119
  18,                                     !- Hour 120
  30,                                     !- Minute 120
  0.553205068430784,                      !- Value Until Time 120
  18,                                     !- Hour 121
  40,                                     !- Minute 121
  0.55316514869232,                       !- Value Until Time 121
  18,                                     !- Hour 122
  50,                                     !- Minute 122
  0.553125228953856,                      !- Value Until Time 122
  19,                                     !- Hour 123
  0,                                      !- Minute 123
  0.553085309215392,                      !- Value Until Time 123
  19,                                     !- Hour 124
  10,                                     !- Minute 124
  0.553045389476928,                      !- Value Until Time 124
  19,                                     !- Hour 125
  20,                                     !- Minute 125
  0.553005469738464,                      !- Value Until Time 125
  19,                                     !- Hour 126
  30,                                     !- Minute 126
  0.55296555,                             !- Value Until Time 126
  19,                                     !- Hour 127
  40,                                     !- Minute 127
  0.552998966883723,                      !- Value Until Time 127
  19,                                     !- Hour 128
  50,                                     !- Minute 128
  0.553032383767445,                      !- Value Until Time 128
  20,                                     !- Hour 129
  0,                                      !- Minute 129
  0.553065800651168,                      !- Value Until Time 129
  20,                                     !- Hour 130
  10,                                     !- Minute 130
  0.55309921753489,                       !- Value Until Time 130
  20,                                     !- Hour 131
  20,                                     !- Minute 131
  0.553132634418613,                      !- Value Until Time 131
  20,                                     !- Hour 132
  30,                                     !- Minute 132
  0.553166051302336,                      !- Value Until Time 132
  20,                                     !- Hour 133
  40,                                     !- Minute 133
  0.553199468186058,                      !- Value Until Time 133
  20,                                     !- Hour 134
  50,                                     !- Minute 134
  0.553232885069781,                      !- Value Until Time 134
  21,                                     !- Hour 135
  0,                                      !- Minute 135
  0.553266301953504,                      !- Value Until Time 135
  21,                                     !- Hour 136
  10,                                     !- Minute 136
  0.553299718837226,                      !- Value Until Time 136
  21,                                     !- Hour 137
  20,                                     !- Minute 137
  0.553333135720949,                      !- Value Until Time 137
  21,                                     !- Hour 138
  30,                                     !- Minute 138
  0.553366552604672,                      !- Value Until Time 138
  21,                                     !- Hour 139
  40,                                     !- Minute 139
  0.553399969488394,                      !- Value Until Time 139
  21,                                     !- Hour 140
  50,                                     !- Minute 140
  0.553433386372117,                      !- Value Until Time 140
  22,                                     !- Hour 141
  0,                                      !- Minute 141
  0.55346680325584,                       !- Value Until Time 141
  22,                                     !- Hour 142
  10,                                     !- Minute 142
  0.553500220139562,                      !- Value Until Time 142
  22,                                     !- Hour 143
  20,                                     !- Minute 143
  0.553533637023285,                      !- Value Until Time 143
  22,                                     !- Hour 144
  30,                                     !- Minute 144
  0.553567053907008,                      !- Value Until Time 144
  22,                                     !- Hour 145
  40,                                     !- Minute 145
  0.55360047079073,                       !- Value Until Time 145
  22,                                     !- Hour 146
  50,                                     !- Minute 146
  0.553633887674453,                      !- Value Until Time 146
  23,                                     !- Hour 147
  0,                                      !- Minute 147
  0.553667304558175,                      !- Value Until Time 147
  23,                                     !- Hour 148
  10,                                     !- Minute 148
  0.553700721441898,                      !- Value Until Time 148
  23,                                     !- Hour 149
  20,                                     !- Minute 149
  0.553734138325621,                      !- Value Until Time 149
  23,                                     !- Hour 150
  30,                                     !- Minute 150
  0.553767555209343,                      !- Value Until Time 150
  23,                                     !- Hour 151
  40,                                     !- Minute 151
  0.553800972093066,                      !- Value Until Time 151
  23,                                     !- Hour 152
  50,                                     !- Minute 152
  0.553834388976789,                      !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.553867805860511;                      !- Value Until Time 153

OS:Schedule:Rule,
  {4bc1befe-2ee6-45a3-bbfc-3a4efcb08d2d}, !- Handle
  Schedule Rule 7,                        !- Name
  {a7ca8507-3780-40a8-978b-707d8f39fd98}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8760e4d8-a7a3-4a18-a730-faa5a21a0af0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8760e4d8-a7a3-4a18-a730-faa5a21a0af0}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.523285480657471,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.523473291284381,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.523661101911291,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.523848912538201,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.524036723165111,                      !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.524224533792021,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.524412344418931,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.524600155045841,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.524787965672751,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.524975776299661,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.525163586926571,                      !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.525351397553481,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.525539208180391,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.525727018807301,                      !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.528376808249338,                      !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.531026597691376,                      !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.533676387133413,                      !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.53632617657545,                       !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.538975966017487,                      !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.541625755459525,                      !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.541625755459525,                      !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.542381803766216,                      !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.543137852072907,                      !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.543893900379598,                      !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.544649948686289,                      !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.54540599699298,                       !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.546162045299671,                      !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.546590658497693,                      !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.547019271695714,                      !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.547447884893736,                      !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.547876498091757,                      !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.548305111289779,                      !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.548733724487801,                      !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.551015742147801,                      !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.553297759807801,                      !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.555579777467802,                      !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.557861795127802,                      !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.560143812787802,                      !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.562425830447802,                      !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.567276579739181,                      !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.57212732903056,                       !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.576978078321938,                      !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.581828827613317,                      !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.586679576904695,                      !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.591530326196074,                      !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.598673345518761,                      !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.605816364841449,                      !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.612959384164137,                      !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.620102403486824,                      !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.627245422809512,                      !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.634388442132199,                      !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.634608035110166,                      !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.634827628088133,                      !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.6350472210661,                        !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.635266814044066,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.635486407022033,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.635706,                               !- Value Until Time 57
  9,                                      !- Hour 58
  15,                                     !- Minute 58
  0.635706,                               !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.635242368546227,                      !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.634778737092455,                      !- Value Until Time 60
  9,                                      !- Hour 61
  44,                                     !- Minute 61
  0.634315105638682,                      !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.63385147418491,                       !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.633387842731137,                      !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.632924211277364,                      !- Value Until Time 64
  10,                                     !- Hour 65
  15,                                     !- Minute 65
  0.632924211277364,                      !- Value Until Time 65
  10,                                     !- Hour 66
  24,                                     !- Minute 66
  0.63218014542964,                       !- Value Until Time 66
  10,                                     !- Hour 67
  34,                                     !- Minute 67
  0.631436079581916,                      !- Value Until Time 67
  10,                                     !- Hour 68
  44,                                     !- Minute 68
  0.630692013734192,                      !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.629947947886468,                      !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.629203882038744,                      !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.628459816191019,                      !- Value Until Time 71
  11,                                     !- Hour 72
  15,                                     !- Minute 72
  0.628459816191019,                      !- Value Until Time 72
  11,                                     !- Hour 73
  24,                                     !- Minute 73
  0.627797577081802,                      !- Value Until Time 73
  11,                                     !- Hour 74
  34,                                     !- Minute 74
  0.627135337972585,                      !- Value Until Time 74
  11,                                     !- Hour 75
  44,                                     !- Minute 75
  0.626473098863368,                      !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.625810859754151,                      !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.625148620644934,                      !- Value Until Time 77
  12,                                     !- Hour 78
  14,                                     !- Minute 78
  0.624486381535717,                      !- Value Until Time 78
  12,                                     !- Hour 79
  15,                                     !- Minute 79
  0.624486381535717,                      !- Value Until Time 79
  12,                                     !- Hour 80
  24,                                     !- Minute 80
  0.624384947137082,                      !- Value Until Time 80
  12,                                     !- Hour 81
  34,                                     !- Minute 81
  0.624283512738447,                      !- Value Until Time 81
  12,                                     !- Hour 82
  44,                                     !- Minute 82
  0.624182078339812,                      !- Value Until Time 82
  12,                                     !- Hour 83
  54,                                     !- Minute 83
  0.624080643941177,                      !- Value Until Time 83
  13,                                     !- Hour 84
  4,                                      !- Minute 84
  0.623979209542543,                      !- Value Until Time 84
  13,                                     !- Hour 85
  14,                                     !- Minute 85
  0.623877775143908,                      !- Value Until Time 85
  13,                                     !- Hour 86
  15,                                     !- Minute 86
  0.623877775143908,                      !- Value Until Time 86
  13,                                     !- Hour 87
  24,                                     !- Minute 87
  0.62375907190735,                       !- Value Until Time 87
  13,                                     !- Hour 88
  34,                                     !- Minute 88
  0.623640368670792,                      !- Value Until Time 88
  13,                                     !- Hour 89
  44,                                     !- Minute 89
  0.623521665434235,                      !- Value Until Time 89
  13,                                     !- Hour 90
  54,                                     !- Minute 90
  0.623402962197677,                      !- Value Until Time 90
  14,                                     !- Hour 91
  4,                                      !- Minute 91
  0.623284258961119,                      !- Value Until Time 91
  14,                                     !- Hour 92
  14,                                     !- Minute 92
  0.623165555724561,                      !- Value Until Time 92
  14,                                     !- Hour 93
  15,                                     !- Minute 93
  0.623165555724561,                      !- Value Until Time 93
  14,                                     !- Hour 94
  24,                                     !- Minute 94
  0.621284085396125,                      !- Value Until Time 94
  14,                                     !- Hour 95
  34,                                     !- Minute 95
  0.619402615067689,                      !- Value Until Time 95
  14,                                     !- Hour 96
  44,                                     !- Minute 96
  0.617521144739253,                      !- Value Until Time 96
  14,                                     !- Hour 97
  54,                                     !- Minute 97
  0.615639674410817,                      !- Value Until Time 97
  15,                                     !- Hour 98
  4,                                      !- Minute 98
  0.613758204082381,                      !- Value Until Time 98
  15,                                     !- Hour 99
  14,                                     !- Minute 99
  0.611876733753945,                      !- Value Until Time 99
  15,                                     !- Hour 100
  15,                                     !- Minute 100
  0.611876733753945,                      !- Value Until Time 100
  15,                                     !- Hour 101
  24,                                     !- Minute 101
  0.61004351364798,                       !- Value Until Time 101
  15,                                     !- Hour 102
  34,                                     !- Minute 102
  0.608210293542015,                      !- Value Until Time 102
  15,                                     !- Hour 103
  44,                                     !- Minute 103
  0.60637707343605,                       !- Value Until Time 103
  15,                                     !- Hour 104
  54,                                     !- Minute 104
  0.604543853330086,                      !- Value Until Time 104
  16,                                     !- Hour 105
  4,                                      !- Minute 105
  0.602710633224121,                      !- Value Until Time 105
  16,                                     !- Hour 106
  15,                                     !- Minute 106
  0.600877413118156,                      !- Value Until Time 106
  16,                                     !- Hour 107
  25,                                     !- Minute 107
  0.598313839711092,                      !- Value Until Time 107
  16,                                     !- Hour 108
  35,                                     !- Minute 108
  0.595750266304028,                      !- Value Until Time 108
  16,                                     !- Hour 109
  45,                                     !- Minute 109
  0.593186692896965,                      !- Value Until Time 109
  16,                                     !- Hour 110
  55,                                     !- Minute 110
  0.590623119489901,                      !- Value Until Time 110
  17,                                     !- Hour 111
  5,                                      !- Minute 111
  0.588059546082838,                      !- Value Until Time 111
  17,                                     !- Hour 112
  15,                                     !- Minute 112
  0.585495972675774,                      !- Value Until Time 112
  17,                                     !- Hour 113
  25,                                     !- Minute 113
  0.580610397360606,                      !- Value Until Time 113
  17,                                     !- Hour 114
  35,                                     !- Minute 114
  0.575724822045439,                      !- Value Until Time 114
  17,                                     !- Hour 115
  45,                                     !- Minute 115
  0.570839246730271,                      !- Value Until Time 115
  17,                                     !- Hour 116
  55,                                     !- Minute 116
  0.565953671415103,                      !- Value Until Time 116
  18,                                     !- Hour 117
  5,                                      !- Minute 117
  0.561068096099936,                      !- Value Until Time 117
  18,                                     !- Hour 118
  15,                                     !- Minute 118
  0.556182520784768,                      !- Value Until Time 118
  18,                                     !- Hour 119
  25,                                     !- Minute 119
  0.552037230755405,                      !- Value Until Time 119
  18,                                     !- Hour 120
  35,                                     !- Minute 120
  0.547891940726041,                      !- Value Until Time 120
  18,                                     !- Hour 121
  45,                                     !- Minute 121
  0.543746650696677,                      !- Value Until Time 121
  18,                                     !- Hour 122
  55,                                     !- Minute 122
  0.539601360667314,                      !- Value Until Time 122
  19,                                     !- Hour 123
  5,                                      !- Minute 123
  0.53545607063795,                       !- Value Until Time 123
  19,                                     !- Hour 124
  15,                                     !- Minute 124
  0.531310780608587,                      !- Value Until Time 124
  19,                                     !- Hour 125
  25,                                     !- Minute 125
  0.529692603990821,                      !- Value Until Time 125
  19,                                     !- Hour 126
  35,                                     !- Minute 126
  0.528074427373054,                      !- Value Until Time 126
  19,                                     !- Hour 127
  45,                                     !- Minute 127
  0.526456250755288,                      !- Value Until Time 127
  19,                                     !- Hour 128
  55,                                     !- Minute 128
  0.524838074137522,                      !- Value Until Time 128
  20,                                     !- Hour 129
  5,                                      !- Minute 129
  0.523219897519756,                      !- Value Until Time 129
  20,                                     !- Hour 130
  15,                                     !- Minute 130
  0.52160172090199,                       !- Value Until Time 130
  20,                                     !- Hour 131
  25,                                     !- Minute 131
  0.521350217418325,                      !- Value Until Time 131
  20,                                     !- Hour 132
  35,                                     !- Minute 132
  0.52109871393466,                       !- Value Until Time 132
  20,                                     !- Hour 133
  45,                                     !- Minute 133
  0.520847210450995,                      !- Value Until Time 133
  20,                                     !- Hour 134
  55,                                     !- Minute 134
  0.52059570696733,                       !- Value Until Time 134
  21,                                     !- Hour 135
  5,                                      !- Minute 135
  0.520344203483665,                      !- Value Until Time 135
  21,                                     !- Hour 136
  15,                                     !- Minute 136
  0.5200927,                              !- Value Until Time 136
  21,                                     !- Hour 137
  25,                                     !- Minute 137
  0.52028051062691,                       !- Value Until Time 137
  21,                                     !- Hour 138
  35,                                     !- Minute 138
  0.52046832125382,                       !- Value Until Time 138
  21,                                     !- Hour 139
  45,                                     !- Minute 139
  0.52065613188073,                       !- Value Until Time 139
  21,                                     !- Hour 140
  55,                                     !- Minute 140
  0.52084394250764,                       !- Value Until Time 140
  22,                                     !- Hour 141
  5,                                      !- Minute 141
  0.52103175313455,                       !- Value Until Time 141
  22,                                     !- Hour 142
  15,                                     !- Minute 142
  0.52121956376146,                       !- Value Until Time 142
  22,                                     !- Hour 143
  25,                                     !- Minute 143
  0.52140737438837,                       !- Value Until Time 143
  22,                                     !- Hour 144
  35,                                     !- Minute 144
  0.52159518501528,                       !- Value Until Time 144
  22,                                     !- Hour 145
  45,                                     !- Minute 145
  0.52178299564219,                       !- Value Until Time 145
  22,                                     !- Hour 146
  55,                                     !- Minute 146
  0.5219708062691,                        !- Value Until Time 146
  23,                                     !- Hour 147
  5,                                      !- Minute 147
  0.52215861689601,                       !- Value Until Time 147
  23,                                     !- Hour 148
  15,                                     !- Minute 148
  0.522346427522921,                      !- Value Until Time 148
  23,                                     !- Hour 149
  25,                                     !- Minute 149
  0.522534238149831,                      !- Value Until Time 149
  23,                                     !- Hour 150
  35,                                     !- Minute 150
  0.522722048776741,                      !- Value Until Time 150
  23,                                     !- Hour 151
  45,                                     !- Minute 151
  0.522909859403651,                      !- Value Until Time 151
  23,                                     !- Hour 152
  55,                                     !- Minute 152
  0.523097670030561,                      !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.523285480657471;                      !- Value Until Time 153

OS:Schedule:Day,
  {df3a44ed-be33-45cc-84d2-1799a61b52b1}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23348e1b-91f4-4c74-b72f-6df23620c982}, !- Handle
  Schedule Rule 8,                        !- Name
  {a7ca8507-3780-40a8-978b-707d8f39fd98}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e0e14bd8-7f5d-4191-9f2c-b84420e52057}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0e14bd8-7f5d-4191-9f2c-b84420e52057}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.522561365449526,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.522706581064205,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.522851796678883,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.522997012293561,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.523142227908239,                      !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.523287443522917,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.523432659137595,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.523577874752273,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.523723090366951,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.523868305981629,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.524013521596307,                      !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.524158737210985,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.524303952825663,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.524449168440341,                      !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.526601510738499,                      !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.528753853036658,                      !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.530906195334816,                      !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.533058537632975,                      !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.535210879931133,                      !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.537363222229292,                      !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.537363222229292,                      !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.538184963834964,                      !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.539006705440636,                      !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.539828447046308,                      !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.540650188651981,                      !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.541471930257653,                      !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.542293671863325,                      !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.542631777938083,                      !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.54296988401284,                       !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.543307990087598,                      !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.543646096162356,                      !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.543984202237113,                      !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.544322308311871,                      !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.545921185350052,                      !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.547520062388233,                      !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.549118939426415,                      !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.550717816464596,                      !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.552316693502777,                      !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.553915570540959,                      !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.557920333109121,                      !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.561925095677284,                      !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.565929858245447,                      !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.56993462081361,                       !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.573939383381773,                      !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.577944145949935,                      !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.58532282065421,                       !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.592701495358484,                      !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.600080170062759,                      !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.607458844767033,                      !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.614837519471308,                      !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.622216194175583,                      !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.622323161812986,                      !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.622430129450388,                      !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.622537097087791,                      !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.622644064725194,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.622751032362597,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.622858,                               !- Value Until Time 57
  9,                                      !- Hour 58
  15,                                     !- Minute 58
  0.622858,                               !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.622489933687763,                      !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.622121867375526,                      !- Value Until Time 60
  9,                                      !- Hour 61
  44,                                     !- Minute 61
  0.621753801063288,                      !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.621385734751051,                      !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.621017668438814,                      !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.620649602126577,                      !- Value Until Time 64
  10,                                     !- Hour 65
  15,                                     !- Minute 65
  0.620649602126577,                      !- Value Until Time 65
  10,                                     !- Hour 66
  24,                                     !- Minute 66
  0.619977545470718,                      !- Value Until Time 66
  10,                                     !- Hour 67
  34,                                     !- Minute 67
  0.619305488814859,                      !- Value Until Time 67
  10,                                     !- Hour 68
  44,                                     !- Minute 68
  0.618633432159,                         !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.617961375503141,                      !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.617289318847281,                      !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.616617262191422,                      !- Value Until Time 71
  11,                                     !- Hour 72
  15,                                     !- Minute 72
  0.616617262191422,                      !- Value Until Time 72
  11,                                     !- Hour 73
  24,                                     !- Minute 73
  0.616078500985921,                      !- Value Until Time 73
  11,                                     !- Hour 74
  34,                                     !- Minute 74
  0.61553973978042,                       !- Value Until Time 74
  11,                                     !- Hour 75
  44,                                     !- Minute 75
  0.615000978574919,                      !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.614462217369418,                      !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.613923456163916,                      !- Value Until Time 77
  12,                                     !- Hour 78
  14,                                     !- Minute 78
  0.613384694958415,                      !- Value Until Time 78
  12,                                     !- Hour 79
  15,                                     !- Minute 79
  0.613384694958415,                      !- Value Until Time 79
  12,                                     !- Hour 80
  24,                                     !- Minute 80
  0.612854419096604,                      !- Value Until Time 80
  12,                                     !- Hour 81
  34,                                     !- Minute 81
  0.612324143234792,                      !- Value Until Time 81
  12,                                     !- Hour 82
  44,                                     !- Minute 82
  0.611793867372981,                      !- Value Until Time 82
  12,                                     !- Hour 83
  54,                                     !- Minute 83
  0.611263591511169,                      !- Value Until Time 83
  13,                                     !- Hour 84
  4,                                      !- Minute 84
  0.610733315649357,                      !- Value Until Time 84
  13,                                     !- Hour 85
  14,                                     !- Minute 85
  0.610203039787546,                      !- Value Until Time 85
  13,                                     !- Hour 86
  15,                                     !- Minute 86
  0.610203039787546,                      !- Value Until Time 86
  13,                                     !- Hour 87
  24,                                     !- Minute 87
  0.610196152710647,                      !- Value Until Time 87
  13,                                     !- Hour 88
  34,                                     !- Minute 88
  0.610189265633748,                      !- Value Until Time 88
  13,                                     !- Hour 89
  44,                                     !- Minute 89
  0.61018237855685,                       !- Value Until Time 89
  13,                                     !- Hour 90
  54,                                     !- Minute 90
  0.610175491479951,                      !- Value Until Time 90
  14,                                     !- Hour 91
  4,                                      !- Minute 91
  0.610168604403052,                      !- Value Until Time 91
  14,                                     !- Hour 92
  14,                                     !- Minute 92
  0.610161717326153,                      !- Value Until Time 92
  14,                                     !- Hour 93
  15,                                     !- Minute 93
  0.610161717326153,                      !- Value Until Time 93
  14,                                     !- Hour 94
  24,                                     !- Minute 94
  0.607990428301674,                      !- Value Until Time 94
  14,                                     !- Hour 95
  34,                                     !- Minute 95
  0.605819139277195,                      !- Value Until Time 95
  14,                                     !- Hour 96
  44,                                     !- Minute 96
  0.603647850252716,                      !- Value Until Time 96
  14,                                     !- Hour 97
  54,                                     !- Minute 97
  0.601476561228236,                      !- Value Until Time 97
  15,                                     !- Hour 98
  4,                                      !- Minute 98
  0.599305272203757,                      !- Value Until Time 98
  15,                                     !- Hour 99
  14,                                     !- Minute 99
  0.597133983179278,                      !- Value Until Time 99
  15,                                     !- Hour 100
  15,                                     !- Minute 100
  0.597133983179278,                      !- Value Until Time 100
  15,                                     !- Hour 101
  24,                                     !- Minute 101
  0.595133069394704,                      !- Value Until Time 101
  15,                                     !- Hour 102
  34,                                     !- Minute 102
  0.593132155610131,                      !- Value Until Time 102
  15,                                     !- Hour 103
  44,                                     !- Minute 103
  0.591131241825558,                      !- Value Until Time 103
  15,                                     !- Hour 104
  54,                                     !- Minute 104
  0.589130328040984,                      !- Value Until Time 104
  16,                                     !- Hour 105
  4,                                      !- Minute 105
  0.587129414256411,                      !- Value Until Time 105
  16,                                     !- Hour 106
  15,                                     !- Minute 106
  0.585128500471837,                      !- Value Until Time 106
  16,                                     !- Hour 107
  25,                                     !- Minute 107
  0.580411259627705,                      !- Value Until Time 107
  16,                                     !- Hour 108
  35,                                     !- Minute 108
  0.575694018783572,                      !- Value Until Time 108
  16,                                     !- Hour 109
  45,                                     !- Minute 109
  0.57097677793944,                       !- Value Until Time 109
  16,                                     !- Hour 110
  55,                                     !- Minute 110
  0.566259537095307,                      !- Value Until Time 110
  17,                                     !- Hour 111
  5,                                      !- Minute 111
  0.561542296251175,                      !- Value Until Time 111
  17,                                     !- Hour 112
  15,                                     !- Minute 112
  0.556825055407043,                      !- Value Until Time 112
  17,                                     !- Hour 113
  25,                                     !- Minute 113
  0.552771676469041,                      !- Value Until Time 113
  17,                                     !- Hour 114
  35,                                     !- Minute 114
  0.54871829753104,                       !- Value Until Time 114
  17,                                     !- Hour 115
  45,                                     !- Minute 115
  0.544664918593039,                      !- Value Until Time 115
  17,                                     !- Hour 116
  55,                                     !- Minute 116
  0.540611539655038,                      !- Value Until Time 116
  18,                                     !- Hour 117
  5,                                      !- Minute 117
  0.536558160717037,                      !- Value Until Time 117
  18,                                     !- Hour 118
  15,                                     !- Minute 118
  0.532504781779036,                      !- Value Until Time 118
  18,                                     !- Hour 119
  25,                                     !- Minute 119
  0.532145520463846,                      !- Value Until Time 119
  18,                                     !- Hour 120
  35,                                     !- Minute 120
  0.531786259148657,                      !- Value Until Time 120
  18,                                     !- Hour 121
  45,                                     !- Minute 121
  0.531426997833467,                      !- Value Until Time 121
  18,                                     !- Hour 122
  55,                                     !- Minute 122
  0.531067736518278,                      !- Value Until Time 122
  19,                                     !- Hour 123
  5,                                      !- Minute 123
  0.530708475203089,                      !- Value Until Time 123
  19,                                     !- Hour 124
  15,                                     !- Minute 124
  0.530349213887899,                      !- Value Until Time 124
  19,                                     !- Hour 125
  25,                                     !- Minute 125
  0.528928470948408,                      !- Value Until Time 125
  19,                                     !- Hour 126
  35,                                     !- Minute 126
  0.527507728008918,                      !- Value Until Time 126
  19,                                     !- Hour 127
  45,                                     !- Minute 127
  0.526086985069427,                      !- Value Until Time 127
  19,                                     !- Hour 128
  55,                                     !- Minute 128
  0.524666242129936,                      !- Value Until Time 128
  20,                                     !- Hour 129
  5,                                      !- Minute 129
  0.523245499190445,                      !- Value Until Time 129
  20,                                     !- Hour 130
  15,                                     !- Minute 130
  0.521824756250954,                      !- Value Until Time 130
  20,                                     !- Hour 131
  25,                                     !- Minute 131
  0.521536080209129,                      !- Value Until Time 131
  20,                                     !- Hour 132
  35,                                     !- Minute 132
  0.521247404167303,                      !- Value Until Time 132
  20,                                     !- Hour 133
  45,                                     !- Minute 133
  0.520958728125477,                      !- Value Until Time 133
  20,                                     !- Hour 134
  55,                                     !- Minute 134
  0.520670052083651,                      !- Value Until Time 134
  21,                                     !- Hour 135
  5,                                      !- Minute 135
  0.520381376041826,                      !- Value Until Time 135
  21,                                     !- Hour 136
  15,                                     !- Minute 136
  0.5200927,                              !- Value Until Time 136
  21,                                     !- Hour 137
  25,                                     !- Minute 137
  0.520237915614678,                      !- Value Until Time 137
  21,                                     !- Hour 138
  35,                                     !- Minute 138
  0.520383131229356,                      !- Value Until Time 138
  21,                                     !- Hour 139
  45,                                     !- Minute 139
  0.520528346844034,                      !- Value Until Time 139
  21,                                     !- Hour 140
  55,                                     !- Minute 140
  0.520673562458712,                      !- Value Until Time 140
  22,                                     !- Hour 141
  5,                                      !- Minute 141
  0.52081877807339,                       !- Value Until Time 141
  22,                                     !- Hour 142
  15,                                     !- Minute 142
  0.520963993688068,                      !- Value Until Time 142
  22,                                     !- Hour 143
  25,                                     !- Minute 143
  0.521109209302746,                      !- Value Until Time 143
  22,                                     !- Hour 144
  35,                                     !- Minute 144
  0.521254424917424,                      !- Value Until Time 144
  22,                                     !- Hour 145
  45,                                     !- Minute 145
  0.521399640532102,                      !- Value Until Time 145
  22,                                     !- Hour 146
  55,                                     !- Minute 146
  0.52154485614678,                       !- Value Until Time 146
  23,                                     !- Hour 147
  5,                                      !- Minute 147
  0.521690071761458,                      !- Value Until Time 147
  23,                                     !- Hour 148
  15,                                     !- Minute 148
  0.521835287376136,                      !- Value Until Time 148
  23,                                     !- Hour 149
  25,                                     !- Minute 149
  0.521980502990814,                      !- Value Until Time 149
  23,                                     !- Hour 150
  35,                                     !- Minute 150
  0.522125718605492,                      !- Value Until Time 150
  23,                                     !- Hour 151
  45,                                     !- Minute 151
  0.52227093422017,                       !- Value Until Time 151
  23,                                     !- Hour 152
  55,                                     !- Minute 152
  0.522416149834848,                      !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.522561365449526;                      !- Value Until Time 153

OS:Schedule:Day,
  {c2d059aa-38a4-42f4-9186-eeb99311ffe7}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c485dc6-36aa-4179-993c-035467a60bc9}, !- Handle
  FullServiceRestaurant Infil Half On,    !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  {d6323311-3eca-467f-be66-95db4601cf5b}, !- Default Day Schedule Name
  {f49c9bde-4448-46a5-ba59-5f2c7f1b1357}, !- Summer Design Day Schedule Name
  {9346bfe8-cf9b-4516-9b93-b505af59c672}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6323311-3eca-467f-be66-95db4601cf5b}, !- Handle
  FullServiceRestaurant Infil Half On Default, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {9346bfe8-cf9b-4516-9b93-b505af59c672}, !- Handle
  FullServiceRestaurant Infil Half On Winter Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {f49c9bde-4448-46a5-ba59-5f2c7f1b1357}, !- Handle
  FullServiceRestaurant Infil Half On Summer Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {972c459a-9353-4f32-9c25-b2d297023f1e}, !- Handle
  Schedule Rule 9,                        !- Name
  {7c485dc6-36aa-4179-993c-035467a60bc9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17e9739e-d181-4da7-98f9-753ff4fd712d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17e9739e-d181-4da7-98f9-753ff4fd712d}, !- Handle
  FullServiceRestaurant Infil Half On Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {73ba2cc6-bd4d-4b18-b63c-3ed43a55a3fc}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4078b27d-e0eb-426a-ab24-d7df667e7f89}, !- Handle
  FullServiceRestaurant Kitchen People,   !- Name
  {73ba2cc6-bd4d-4b18-b63c-3ed43a55a3fc}, !- People Definition Name
  {6f7df3df-1f6f-4ec8-867c-4930c9e38b47}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c56ad96-3cf5-4a0d-98a4-dc5ec10b067b}, !- Work Efficiency Schedule Name
  {bf0b5e31-7601-4f15-80f2-25015a25b4f8}, !- Clothing Insulation Schedule Name
  {873b6471-1765-42a3-b593-50361a0f9a6c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {140485b4-09f9-4564-8d13-fc4432889759}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.1792010250687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.61125,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cd663a79-0970-4129-a76c-339de0d319b2}, !- Handle
  {140485b4-09f9-4564-8d13-fc4432889759}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75,                                   !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.125,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0146;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b3f11d6b-f157-431c-9786-cc79def3cb01}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.8455200195312,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {4dd60a10-80d6-4c1f-98a7-2290151a00fe}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {b3f11d6b-f157-431c-9786-cc79def3cb01}, !- Electric Equipment Definition Name
  {6f7df3df-1f6f-4ec8-867c-4930c9e38b47}, !- Space or SpaceType Name
  {93503351-fb08-4c73-8da6-b5d451622cc6}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {91c39eb7-b314-48da-b50a-54904336f7ef}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3736c256-1b39-4060-b86b-47f480f6c4fd}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {faeb2a55-3abd-486f-b1ac-24cd971a5cab}, !- Number of People Schedule Name
  {390bd946-c363-4d27-9ce9-6f305f73dbd7}, !- People Activity Level Schedule Name
  {3588025e-5e4f-4b70-b6d4-d16278a20818}, !- Lighting Schedule Name
  {a7ca8507-3780-40a8-978b-707d8f39fd98}, !- Electric Equipment Schedule Name
  {24aa02a7-19f1-4b45-8e9b-f18168710a5b}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7c485dc6-36aa-4179-993c-035467a60bc9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {24aa02a7-19f1-4b45-8e9b-f18168710a5b}, !- Handle
  FullServiceRestaurant Gas Equip,        !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  {a521526a-dadf-4a8f-ad4b-27154ad35e10}, !- Default Day Schedule Name
  {8dd3a58e-1b87-430c-9815-2a4ac9863051}, !- Summer Design Day Schedule Name
  {4a159f64-cd18-4061-a4de-7df5223b0b28}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a521526a-dadf-4a8f-ad4b-27154ad35e10}, !- Handle
  FullServiceRestaurant Gas Equip Default, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0299999999999999,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0249999999999998,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.02,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.03,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.04,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.045,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.05,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0583333333333334,                     !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0666666666666667,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0750000000000001,                     !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0833333333333334,                     !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0916666666666668,                     !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.1,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.108333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.116666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.125,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.133333333333333,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.141666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.15,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.158333333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.166666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.175,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.191666666666667,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  8,                                      !- Hour 30
  39,                                     !- Minute 30
  0.191666666666667,                      !- Value Until Time 30
  8,                                      !- Hour 31
  49,                                     !- Minute 31
  0.183333333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  59,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  9,                                      !- Hour 33
  9,                                      !- Minute 33
  0.166666666666667,                      !- Value Until Time 33
  9,                                      !- Hour 34
  19,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  9,                                      !- Hour 35
  29,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  39,                                     !- Minute 37
  0.166666666666667,                      !- Value Until Time 37
  9,                                      !- Hour 38
  49,                                     !- Minute 38
  0.183333333333333,                      !- Value Until Time 38
  9,                                      !- Hour 39
  59,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  9,                                      !- Minute 40
  0.216666666666666,                      !- Value Until Time 40
  10,                                     !- Hour 41
  19,                                     !- Minute 41
  0.233333333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  29,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.25,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  39,                                     !- Minute 45
  0.241666666666667,                      !- Value Until Time 45
  12,                                     !- Hour 46
  49,                                     !- Minute 46
  0.233333333333333,                      !- Value Until Time 46
  12,                                     !- Hour 47
  59,                                     !- Minute 47
  0.225,                                  !- Value Until Time 47
  13,                                     !- Hour 48
  9,                                      !- Minute 48
  0.216666666666667,                      !- Value Until Time 48
  13,                                     !- Hour 49
  19,                                     !- Minute 49
  0.208333333333333,                      !- Value Until Time 49
  13,                                     !- Hour 50
  29,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  13,                                     !- Hour 51
  30,                                     !- Minute 51
  0.2,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  39,                                     !- Minute 52
  0.191666666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  49,                                     !- Minute 53
  0.183333333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  59,                                     !- Minute 54
  0.175,                                  !- Value Until Time 54
  14,                                     !- Hour 55
  9,                                      !- Minute 55
  0.166666666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  19,                                     !- Minute 56
  0.158333333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  29,                                     !- Minute 57
  0.15,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  39,                                     !- Minute 59
  0.158333333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  49,                                     !- Minute 60
  0.166666666666667,                      !- Value Until Time 60
  14,                                     !- Hour 61
  59,                                     !- Minute 61
  0.175,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  9,                                      !- Minute 62
  0.183333333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  19,                                     !- Minute 63
  0.191666666666667,                      !- Value Until Time 63
  15,                                     !- Hour 64
  29,                                     !- Minute 64
  0.2,                                    !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.2,                                    !- Value Until Time 65
  15,                                     !- Hour 66
  39,                                     !- Minute 66
  0.216666666666667,                      !- Value Until Time 66
  15,                                     !- Hour 67
  49,                                     !- Minute 67
  0.233333333333333,                      !- Value Until Time 67
  15,                                     !- Hour 68
  59,                                     !- Minute 68
  0.25,                                   !- Value Until Time 68
  16,                                     !- Hour 69
  9,                                      !- Minute 69
  0.266666666666666,                      !- Value Until Time 69
  16,                                     !- Hour 70
  19,                                     !- Minute 70
  0.283333333333333,                      !- Value Until Time 70
  16,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  10,                                     !- Minute 73
  0.291666666666667,                      !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.283333333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.275,                                  !- Value Until Time 75
  18,                                     !- Hour 76
  40,                                     !- Minute 76
  0.266666666666666,                      !- Value Until Time 76
  18,                                     !- Hour 77
  50,                                     !- Minute 77
  0.258333333333333,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.25,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  10,                                     !- Minute 79
  0.241666666666666,                      !- Value Until Time 79
  19,                                     !- Hour 80
  20,                                     !- Minute 80
  0.233333333333333,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.224999999999999,                      !- Value Until Time 81
  19,                                     !- Hour 82
  40,                                     !- Minute 82
  0.216666666666666,                      !- Value Until Time 82
  19,                                     !- Hour 83
  50,                                     !- Minute 83
  0.208333333333333,                      !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2,                                    !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.2,                                    !- Value Until Time 85
  20,                                     !- Hour 86
  40,                                     !- Minute 86
  0.191666666666667,                      !- Value Until Time 86
  20,                                     !- Hour 87
  50,                                     !- Minute 87
  0.183333333333333,                      !- Value Until Time 87
  21,                                     !- Hour 88
  0,                                      !- Minute 88
  0.175,                                  !- Value Until Time 88
  21,                                     !- Hour 89
  10,                                     !- Minute 89
  0.166666666666666,                      !- Value Until Time 89
  21,                                     !- Hour 90
  20,                                     !- Minute 90
  0.158333333333333,                      !- Value Until Time 90
  21,                                     !- Hour 91
  30,                                     !- Minute 91
  0.15,                                   !- Value Until Time 91
  21,                                     !- Hour 92
  40,                                     !- Minute 92
  0.141666666666667,                      !- Value Until Time 92
  21,                                     !- Hour 93
  50,                                     !- Minute 93
  0.133333333333333,                      !- Value Until Time 93
  22,                                     !- Hour 94
  0,                                      !- Minute 94
  0.125,                                  !- Value Until Time 94
  22,                                     !- Hour 95
  10,                                     !- Minute 95
  0.116666666666666,                      !- Value Until Time 95
  22,                                     !- Hour 96
  20,                                     !- Minute 96
  0.108333333333333,                      !- Value Until Time 96
  22,                                     !- Hour 97
  30,                                     !- Minute 97
  0.1,                                    !- Value Until Time 97
  22,                                     !- Hour 98
  40,                                     !- Minute 98
  0.0916666666666666,                     !- Value Until Time 98
  22,                                     !- Hour 99
  50,                                     !- Minute 99
  0.0833333333333332,                     !- Value Until Time 99
  23,                                     !- Hour 100
  0,                                      !- Minute 100
  0.0749999999999998,                     !- Value Until Time 100
  23,                                     !- Hour 101
  10,                                     !- Minute 101
  0.0666666666666664,                     !- Value Until Time 101
  23,                                     !- Hour 102
  20,                                     !- Minute 102
  0.058333333333333,                      !- Value Until Time 102
  23,                                     !- Hour 103
  30,                                     !- Minute 103
  0.05,                                   !- Value Until Time 103
  23,                                     !- Hour 104
  40,                                     !- Minute 104
  0.045,                                  !- Value Until Time 104
  23,                                     !- Hour 105
  50,                                     !- Minute 105
  0.0399999999999999,                     !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0.0349999999999999;                     !- Value Until Time 106

OS:Schedule:Rule,
  {0b31e451-ab79-43b3-a67e-f3fbb50a97c0}, !- Handle
  Schedule Rule 10,                       !- Name
  {24aa02a7-19f1-4b45-8e9b-f18168710a5b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93113023-cb91-41b0-9ef0-244393fb7562}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93113023-cb91-41b0-9ef0-244393fb7562}, !- Handle
  FullServiceRestaurant Gas Equip Default|Sun Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  24,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  34,                                     !- Minute 3
  0.03,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  44,                                     !- Minute 4
  0.035,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  54,                                     !- Minute 5
  0.04,                                   !- Value Until Time 5
  4,                                      !- Hour 6
  4,                                      !- Minute 6
  0.045,                                  !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  25,                                     !- Minute 8
  0.0583333333333334,                     !- Value Until Time 8
  4,                                      !- Hour 9
  35,                                     !- Minute 9
  0.0666666666666667,                     !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0750000000000001,                     !- Value Until Time 10
  4,                                      !- Hour 11
  55,                                     !- Minute 11
  0.0833333333333334,                     !- Value Until Time 11
  5,                                      !- Hour 12
  5,                                      !- Minute 12
  0.0916666666666668,                     !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  5,                                      !- Hour 14
  25,                                     !- Minute 14
  0.108333333333333,                      !- Value Until Time 14
  5,                                      !- Hour 15
  35,                                     !- Minute 15
  0.116666666666667,                      !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.125,                                  !- Value Until Time 16
  5,                                      !- Hour 17
  55,                                     !- Minute 17
  0.133333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  5,                                      !- Minute 18
  0.141666666666667,                      !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  25,                                     !- Minute 20
  0.158333333333333,                      !- Value Until Time 20
  6,                                      !- Hour 21
  35,                                     !- Minute 21
  0.166666666666667,                      !- Value Until Time 21
  6,                                      !- Hour 22
  45,                                     !- Minute 22
  0.175,                                  !- Value Until Time 22
  6,                                      !- Hour 23
  55,                                     !- Minute 23
  0.183333333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  5,                                      !- Minute 24
  0.191666666666667,                      !- Value Until Time 24
  7,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  7,                                      !- Hour 26
  25,                                     !- Minute 26
  0.191666666666667,                      !- Value Until Time 26
  7,                                      !- Hour 27
  35,                                     !- Minute 27
  0.183333333333333,                      !- Value Until Time 27
  7,                                      !- Hour 28
  45,                                     !- Minute 28
  0.175,                                  !- Value Until Time 28
  7,                                      !- Hour 29
  55,                                     !- Minute 29
  0.166666666666667,                      !- Value Until Time 29
  8,                                      !- Hour 30
  5,                                      !- Minute 30
  0.158333333333333,                      !- Value Until Time 30
  8,                                      !- Hour 31
  15,                                     !- Minute 31
  0.15,                                   !- Value Until Time 31
  8,                                      !- Hour 32
  24,                                     !- Minute 32
  0.166666666666667,                      !- Value Until Time 32
  8,                                      !- Hour 33
  34,                                     !- Minute 33
  0.183333333333333,                      !- Value Until Time 33
  8,                                      !- Hour 34
  44,                                     !- Minute 34
  0.2,                                    !- Value Until Time 34
  8,                                      !- Hour 35
  54,                                     !- Minute 35
  0.216666666666666,                      !- Value Until Time 35
  9,                                      !- Hour 36
  4,                                      !- Minute 36
  0.233333333333333,                      !- Value Until Time 36
  9,                                      !- Hour 37
  14,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  9,                                      !- Hour 38
  15,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  24,                                     !- Minute 39
  0.241666666666667,                      !- Value Until Time 39
  9,                                      !- Hour 40
  34,                                     !- Minute 40
  0.233333333333333,                      !- Value Until Time 40
  9,                                      !- Hour 41
  44,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  9,                                      !- Hour 42
  54,                                     !- Minute 42
  0.216666666666667,                      !- Value Until Time 42
  10,                                     !- Hour 43
  4,                                      !- Minute 43
  0.208333333333333,                      !- Value Until Time 43
  10,                                     !- Hour 44
  14,                                     !- Minute 44
  0.2,                                    !- Value Until Time 44
  10,                                     !- Hour 45
  15,                                     !- Minute 45
  0.2,                                    !- Value Until Time 45
  10,                                     !- Hour 46
  24,                                     !- Minute 46
  0.191666666666667,                      !- Value Until Time 46
  10,                                     !- Hour 47
  34,                                     !- Minute 47
  0.183333333333333,                      !- Value Until Time 47
  10,                                     !- Hour 48
  44,                                     !- Minute 48
  0.175,                                  !- Value Until Time 48
  10,                                     !- Hour 49
  54,                                     !- Minute 49
  0.166666666666667,                      !- Value Until Time 49
  11,                                     !- Hour 50
  4,                                      !- Minute 50
  0.158333333333333,                      !- Value Until Time 50
  11,                                     !- Hour 51
  14,                                     !- Minute 51
  0.15,                                   !- Value Until Time 51
  11,                                     !- Hour 52
  15,                                     !- Minute 52
  0.15,                                   !- Value Until Time 52
  11,                                     !- Hour 53
  24,                                     !- Minute 53
  0.158333333333333,                      !- Value Until Time 53
  11,                                     !- Hour 54
  34,                                     !- Minute 54
  0.166666666666667,                      !- Value Until Time 54
  11,                                     !- Hour 55
  44,                                     !- Minute 55
  0.175,                                  !- Value Until Time 55
  11,                                     !- Hour 56
  54,                                     !- Minute 56
  0.183333333333333,                      !- Value Until Time 56
  12,                                     !- Hour 57
  4,                                      !- Minute 57
  0.191666666666667,                      !- Value Until Time 57
  12,                                     !- Hour 58
  14,                                     !- Minute 58
  0.2,                                    !- Value Until Time 58
  12,                                     !- Hour 59
  15,                                     !- Minute 59
  0.2,                                    !- Value Until Time 59
  12,                                     !- Hour 60
  24,                                     !- Minute 60
  0.216666666666667,                      !- Value Until Time 60
  12,                                     !- Hour 61
  34,                                     !- Minute 61
  0.233333333333333,                      !- Value Until Time 61
  12,                                     !- Hour 62
  44,                                     !- Minute 62
  0.25,                                   !- Value Until Time 62
  12,                                     !- Hour 63
  54,                                     !- Minute 63
  0.266666666666666,                      !- Value Until Time 63
  13,                                     !- Hour 64
  4,                                      !- Minute 64
  0.283333333333333,                      !- Value Until Time 64
  13,                                     !- Hour 65
  14,                                     !- Minute 65
  0.3,                                    !- Value Until Time 65
  13,                                     !- Hour 66
  15,                                     !- Minute 66
  0.3,                                    !- Value Until Time 66
  13,                                     !- Hour 67
  24,                                     !- Minute 67
  0.288888888888889,                      !- Value Until Time 67
  13,                                     !- Hour 68
  34,                                     !- Minute 68
  0.277777777777778,                      !- Value Until Time 68
  13,                                     !- Hour 69
  44,                                     !- Minute 69
  0.266666666666667,                      !- Value Until Time 69
  13,                                     !- Hour 70
  54,                                     !- Minute 70
  0.255555555555556,                      !- Value Until Time 70
  14,                                     !- Hour 71
  4,                                      !- Minute 71
  0.244444444444445,                      !- Value Until Time 71
  14,                                     !- Hour 72
  14,                                     !- Minute 72
  0.233333333333334,                      !- Value Until Time 72
  14,                                     !- Hour 73
  24,                                     !- Minute 73
  0.222222222222222,                      !- Value Until Time 73
  14,                                     !- Hour 74
  34,                                     !- Minute 74
  0.211111111111111,                      !- Value Until Time 74
  14,                                     !- Hour 75
  44,                                     !- Minute 75
  0.2,                                    !- Value Until Time 75
  14,                                     !- Hour 76
  45,                                     !- Minute 76
  0.2,                                    !- Value Until Time 76
  15,                                     !- Hour 77
  15,                                     !- Minute 77
  0.2,                                    !- Value Until Time 77
  15,                                     !- Hour 78
  24,                                     !- Minute 78
  0.191666666666667,                      !- Value Until Time 78
  15,                                     !- Hour 79
  34,                                     !- Minute 79
  0.183333333333333,                      !- Value Until Time 79
  15,                                     !- Hour 80
  44,                                     !- Minute 80
  0.175,                                  !- Value Until Time 80
  15,                                     !- Hour 81
  54,                                     !- Minute 81
  0.166666666666667,                      !- Value Until Time 81
  16,                                     !- Hour 82
  4,                                      !- Minute 82
  0.158333333333333,                      !- Value Until Time 82
  16,                                     !- Hour 83
  15,                                     !- Minute 83
  0.15,                                   !- Value Until Time 83
  16,                                     !- Hour 84
  25,                                     !- Minute 84
  0.141666666666667,                      !- Value Until Time 84
  16,                                     !- Hour 85
  35,                                     !- Minute 85
  0.133333333333333,                      !- Value Until Time 85
  16,                                     !- Hour 86
  45,                                     !- Minute 86
  0.125,                                  !- Value Until Time 86
  16,                                     !- Hour 87
  55,                                     !- Minute 87
  0.116666666666666,                      !- Value Until Time 87
  17,                                     !- Hour 88
  5,                                      !- Minute 88
  0.108333333333333,                      !- Value Until Time 88
  17,                                     !- Hour 89
  15,                                     !- Minute 89
  0.1,                                    !- Value Until Time 89
  17,                                     !- Hour 90
  25,                                     !- Minute 90
  0.0916666666666666,                     !- Value Until Time 90
  17,                                     !- Hour 91
  35,                                     !- Minute 91
  0.0833333333333332,                     !- Value Until Time 91
  17,                                     !- Hour 92
  45,                                     !- Minute 92
  0.0749999999999998,                     !- Value Until Time 92
  17,                                     !- Hour 93
  55,                                     !- Minute 93
  0.0666666666666664,                     !- Value Until Time 93
  18,                                     !- Hour 94
  5,                                      !- Minute 94
  0.058333333333333,                      !- Value Until Time 94
  18,                                     !- Hour 95
  15,                                     !- Minute 95
  0.05,                                   !- Value Until Time 95
  18,                                     !- Hour 96
  25,                                     !- Minute 96
  0.045,                                  !- Value Until Time 96
  18,                                     !- Hour 97
  35,                                     !- Minute 97
  0.0399999999999999,                     !- Value Until Time 97
  18,                                     !- Hour 98
  45,                                     !- Minute 98
  0.0349999999999999,                     !- Value Until Time 98
  18,                                     !- Hour 99
  55,                                     !- Minute 99
  0.0299999999999999,                     !- Value Until Time 99
  19,                                     !- Hour 100
  5,                                      !- Minute 100
  0.0249999999999998,                     !- Value Until Time 100
  19,                                     !- Hour 101
  15,                                     !- Minute 101
  0.02,                                   !- Value Until Time 101
  24,                                     !- Hour 102
  0,                                      !- Minute 102
  0.02;                                   !- Value Until Time 102

OS:Schedule:Day,
  {8dd3a58e-1b87-430c-9815-2a4ac9863051}, !- Handle
  FullServiceRestaurant Gas Equip Summer Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {4a159f64-cd18-4061-a4de-7df5223b0b28}, !- Handle
  FullServiceRestaurant Gas Equip Winter Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {61626f21-ce78-4011-99b2-4174f9bd80b7}, !- Handle
  StripMall Strip mall - type 1 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4d4ec8d6-1100-4a93-9419-46924c161888}, !- Handle
  StripMall Strip mall - type 1 People,   !- Name
  {61626f21-ce78-4011-99b2-4174f9bd80b7}, !- People Definition Name
  {c9458988-d34a-4bd8-ad5a-7dd5a8dbf4dc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c56ad96-3cf5-4a0d-98a4-dc5ec10b067b}, !- Work Efficiency Schedule Name
  {bf0b5e31-7601-4f15-80f2-25015a25b4f8}, !- Clothing Insulation Schedule Name
  {873b6471-1765-42a3-b593-50361a0f9a6c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {840e0a92-39c8-446f-be0b-17f6c05dfb49}, !- Handle
  StripMall Strip mall - type 1 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  63.2917932502532,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {afbb8886-e12a-4214-a0c3-dada28c6e69e}, !- Handle
  {840e0a92-39c8-446f-be0b-17f6c05dfb49}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f53d5046-e1d8-44a1-aaa0-1aca49c20ccb}, !- Handle
  StripMall Strip mall - type 1 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6ca2caca-44fe-4567-8dd4-366f9edfb7c5}, !- Handle
  StripMall Strip mall - type 1 Elec Equip, !- Name
  {f53d5046-e1d8-44a1-aaa0-1aca49c20ccb}, !- Electric Equipment Definition Name
  {c9458988-d34a-4bd8-ad5a-7dd5a8dbf4dc}, !- Space or SpaceType Name
  {14bad05c-aa75-4a9d-bde5-a1d1522a0e72}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7ff99cef-d3b7-4336-b3c6-d50a2702d8ea}, !- Handle
  StripMall Strip mall - type 1 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ef2350c7-7f91-40e7-bbe7-998decc7b814}, !- Handle
  StripMall Strip mall - type 1 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {39d47e04-b332-412e-bba1-5d04b8032ed6}, !- Number of People Schedule Name
  {0bf4600b-78ab-4269-9ae0-febeb1cd7c5a}, !- People Activity Level Schedule Name
  {1d76fafa-2c0d-421e-b663-58fe9b9398a3}, !- Lighting Schedule Name
  {8e1eb267-5711-4a5f-a8fb-a005ff9f5172}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7d2eb5f7-1ebd-4079-af73-ab3ed91b034e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {39d47e04-b332-412e-bba1-5d04b8032ed6}, !- Handle
  StripMall Bldg Occ,                     !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  {31753421-a74a-4264-ae7b-b23dde6c9ccb}, !- Default Day Schedule Name
  {0e6e3329-8dec-4526-8df7-140beda7a18f}, !- Summer Design Day Schedule Name
  {350da510-4066-4279-88ef-f00abc12768f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31753421-a74a-4264-ae7b-b23dde6c9ccb}, !- Handle
  StripMall Bldg Occ Default,             !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.245098039215685,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.240196078431371,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.235294117647057,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.230392156862743,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.22549019607843,                       !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.220588235294116,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.215686274509802,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.210784313725488,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.205882352941175,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.200980392156861,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.196078431372547,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.191176470588233,                      !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.186274509803919,                      !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.181372549019606,                      !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.176470588235292,                      !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.171568627450978,                      !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.166666666666664,                      !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.161764705882351,                      !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.156862745098037,                      !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.151960784313723,                      !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.147058823529409,                      !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.142156862745096,                      !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.137254901960782,                      !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.132352941176468,                      !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.127450980392154,                      !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.122549019607841,                      !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.117647058823527,                      !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.112745098039213,                      !- Value Until Time 28
  4,                                      !- Hour 29
  50,                                     !- Minute 29
  0.107843137254899,                      !- Value Until Time 29
  5,                                      !- Hour 30
  0,                                      !- Minute 30
  0.102941176470586,                      !- Value Until Time 30
  5,                                      !- Hour 31
  10,                                     !- Minute 31
  0.0980392156862718,                     !- Value Until Time 31
  5,                                      !- Hour 32
  20,                                     !- Minute 32
  0.093137254901958,                      !- Value Until Time 32
  5,                                      !- Hour 33
  30,                                     !- Minute 33
  0.0882352941176443,                     !- Value Until Time 33
  5,                                      !- Hour 34
  40,                                     !- Minute 34
  0.0833333333333305,                     !- Value Until Time 34
  5,                                      !- Hour 35
  50,                                     !- Minute 35
  0.0784313725490168,                     !- Value Until Time 35
  6,                                      !- Hour 36
  0,                                      !- Minute 36
  0.073529411764703,                      !- Value Until Time 36
  6,                                      !- Hour 37
  10,                                     !- Minute 37
  0.0686274509803892,                     !- Value Until Time 37
  6,                                      !- Hour 38
  20,                                     !- Minute 38
  0.0637254901960755,                     !- Value Until Time 38
  6,                                      !- Hour 39
  30,                                     !- Minute 39
  0.0588235294117617,                     !- Value Until Time 39
  6,                                      !- Hour 40
  40,                                     !- Minute 40
  0.053921568627448,                      !- Value Until Time 40
  6,                                      !- Hour 41
  50,                                     !- Minute 41
  0.0490196078431342,                     !- Value Until Time 41
  7,                                      !- Hour 42
  0,                                      !- Minute 42
  0.0441176470588205,                     !- Value Until Time 42
  7,                                      !- Hour 43
  10,                                     !- Minute 43
  0.0392156862745067,                     !- Value Until Time 43
  7,                                      !- Hour 44
  20,                                     !- Minute 44
  0.034313725490193,                      !- Value Until Time 44
  7,                                      !- Hour 45
  30,                                     !- Minute 45
  0.0294117647058792,                     !- Value Until Time 45
  7,                                      !- Hour 46
  40,                                     !- Minute 46
  0.0245098039215654,                     !- Value Until Time 46
  7,                                      !- Hour 47
  50,                                     !- Minute 47
  0.0196078431372517,                     !- Value Until Time 47
  8,                                      !- Hour 48
  0,                                      !- Minute 48
  0.014705882352938,                      !- Value Until Time 48
  8,                                      !- Hour 49
  10,                                     !- Minute 49
  0.00980392156862438,                    !- Value Until Time 49
  8,                                      !- Hour 50
  20,                                     !- Minute 50
  0.00490196078431073,                    !- Value Until Time 50
  8,                                      !- Hour 51
  30,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  8,                                      !- Hour 52
  39,                                     !- Minute 52
  0.116666666666666,                      !- Value Until Time 52
  8,                                      !- Hour 53
  49,                                     !- Minute 53
  0.233333333333332,                      !- Value Until Time 53
  8,                                      !- Hour 54
  59,                                     !- Minute 54
  0.349999999999999,                      !- Value Until Time 54
  9,                                      !- Hour 55
  9,                                      !- Minute 55
  0.466666666666665,                      !- Value Until Time 55
  9,                                      !- Hour 56
  19,                                     !- Minute 56
  0.583333333333331,                      !- Value Until Time 56
  9,                                      !- Hour 57
  29,                                     !- Minute 57
  0.699999999999997,                      !- Value Until Time 57
  9,                                      !- Hour 58
  30,                                     !- Minute 58
  0.7,                                    !- Value Until Time 58
  9,                                      !- Hour 59
  39,                                     !- Minute 59
  0.616666666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  49,                                     !- Minute 60
  0.533333333333334,                      !- Value Until Time 60
  9,                                      !- Hour 61
  59,                                     !- Minute 61
  0.450000000000001,                      !- Value Until Time 61
  10,                                     !- Hour 62
  9,                                      !- Minute 62
  0.366666666666668,                      !- Value Until Time 62
  10,                                     !- Hour 63
  19,                                     !- Minute 63
  0.283333333333335,                      !- Value Until Time 63
  10,                                     !- Hour 64
  29,                                     !- Minute 64
  0.200000000000002,                      !- Value Until Time 64
  10,                                     !- Hour 65
  30,                                     !- Minute 65
  0.2,                                    !- Value Until Time 65
  10,                                     !- Hour 66
  39,                                     !- Minute 66
  0.25,                                   !- Value Until Time 66
  10,                                     !- Hour 67
  49,                                     !- Minute 67
  0.3,                                    !- Value Until Time 67
  10,                                     !- Hour 68
  59,                                     !- Minute 68
  0.349999999999999,                      !- Value Until Time 68
  11,                                     !- Hour 69
  9,                                      !- Minute 69
  0.399999999999999,                      !- Value Until Time 69
  11,                                     !- Hour 70
  19,                                     !- Minute 70
  0.449999999999999,                      !- Value Until Time 70
  11,                                     !- Hour 71
  29,                                     !- Minute 71
  0.499999999999999,                      !- Value Until Time 71
  11,                                     !- Hour 72
  30,                                     !- Minute 72
  0.5,                                    !- Value Until Time 72
  11,                                     !- Hour 73
  39,                                     !- Minute 73
  0.566666666666666,                      !- Value Until Time 73
  11,                                     !- Hour 74
  49,                                     !- Minute 74
  0.633333333333333,                      !- Value Until Time 74
  11,                                     !- Hour 75
  59,                                     !- Minute 75
  0.699999999999999,                      !- Value Until Time 75
  12,                                     !- Hour 76
  0,                                      !- Minute 76
  0.7,                                    !- Value Until Time 76
  12,                                     !- Hour 77
  9,                                      !- Minute 77
  0.633333333333334,                      !- Value Until Time 77
  12,                                     !- Hour 78
  19,                                     !- Minute 78
  0.566666666666667,                      !- Value Until Time 78
  12,                                     !- Hour 79
  29,                                     !- Minute 79
  0.500000000000001,                      !- Value Until Time 79
  12,                                     !- Hour 80
  39,                                     !- Minute 80
  0.433333333333334,                      !- Value Until Time 80
  12,                                     !- Hour 81
  49,                                     !- Minute 81
  0.366666666666668,                      !- Value Until Time 81
  12,                                     !- Hour 82
  59,                                     !- Minute 82
  0.300000000000001,                      !- Value Until Time 82
  13,                                     !- Hour 83
  0,                                      !- Minute 83
  0.3,                                    !- Value Until Time 83
  13,                                     !- Hour 84
  9,                                      !- Minute 84
  0.366666666666666,                      !- Value Until Time 84
  13,                                     !- Hour 85
  19,                                     !- Minute 85
  0.433333333333333,                      !- Value Until Time 85
  13,                                     !- Hour 86
  29,                                     !- Minute 86
  0.499999999999999,                      !- Value Until Time 86
  13,                                     !- Hour 87
  39,                                     !- Minute 87
  0.566666666666666,                      !- Value Until Time 87
  13,                                     !- Hour 88
  49,                                     !- Minute 88
  0.633333333333332,                      !- Value Until Time 88
  13,                                     !- Hour 89
  59,                                     !- Minute 89
  0.699999999999999,                      !- Value Until Time 89
  14,                                     !- Hour 90
  0,                                      !- Minute 90
  0.7,                                    !- Value Until Time 90
  14,                                     !- Hour 91
  9,                                      !- Minute 91
  0.583333333333334,                      !- Value Until Time 91
  14,                                     !- Hour 92
  19,                                     !- Minute 92
  0.466666666666667,                      !- Value Until Time 92
  14,                                     !- Hour 93
  29,                                     !- Minute 93
  0.350000000000001,                      !- Value Until Time 93
  14,                                     !- Hour 94
  39,                                     !- Minute 94
  0.233333333333335,                      !- Value Until Time 94
  14,                                     !- Hour 95
  49,                                     !- Minute 95
  0.116666666666669,                      !- Value Until Time 95
  14,                                     !- Hour 96
  59,                                     !- Minute 96
  2.48689957516035e-15,                   !- Value Until Time 96
  15,                                     !- Hour 97
  0,                                      !- Minute 97
  0,                                      !- Value Until Time 97
  15,                                     !- Hour 98
  9,                                      !- Minute 98
  0.166666666666666,                      !- Value Until Time 98
  15,                                     !- Hour 99
  19,                                     !- Minute 99
  0.333333333333332,                      !- Value Until Time 99
  15,                                     !- Hour 100
  29,                                     !- Minute 100
  0.499999999999998,                      !- Value Until Time 100
  15,                                     !- Hour 101
  30,                                     !- Minute 101
  0.5,                                    !- Value Until Time 101
  15,                                     !- Hour 102
  39,                                     !- Minute 102
  0.495098039215686,                      !- Value Until Time 102
  15,                                     !- Hour 103
  49,                                     !- Minute 103
  0.490196078431373,                      !- Value Until Time 103
  15,                                     !- Hour 104
  59,                                     !- Minute 104
  0.485294117647059,                      !- Value Until Time 104
  16,                                     !- Hour 105
  9,                                      !- Minute 105
  0.480392156862745,                      !- Value Until Time 105
  16,                                     !- Hour 106
  19,                                     !- Minute 106
  0.475490196078431,                      !- Value Until Time 106
  16,                                     !- Hour 107
  30,                                     !- Minute 107
  0.470588235294118,                      !- Value Until Time 107
  16,                                     !- Hour 108
  40,                                     !- Minute 108
  0.465686274509804,                      !- Value Until Time 108
  16,                                     !- Hour 109
  50,                                     !- Minute 109
  0.46078431372549,                       !- Value Until Time 109
  17,                                     !- Hour 110
  0,                                      !- Minute 110
  0.455882352941176,                      !- Value Until Time 110
  17,                                     !- Hour 111
  10,                                     !- Minute 111
  0.450980392156863,                      !- Value Until Time 111
  17,                                     !- Hour 112
  20,                                     !- Minute 112
  0.446078431372549,                      !- Value Until Time 112
  17,                                     !- Hour 113
  30,                                     !- Minute 113
  0.441176470588235,                      !- Value Until Time 113
  17,                                     !- Hour 114
  40,                                     !- Minute 114
  0.436274509803921,                      !- Value Until Time 114
  17,                                     !- Hour 115
  50,                                     !- Minute 115
  0.431372549019608,                      !- Value Until Time 115
  18,                                     !- Hour 116
  0,                                      !- Minute 116
  0.426470588235294,                      !- Value Until Time 116
  18,                                     !- Hour 117
  10,                                     !- Minute 117
  0.42156862745098,                       !- Value Until Time 117
  18,                                     !- Hour 118
  20,                                     !- Minute 118
  0.416666666666666,                      !- Value Until Time 118
  18,                                     !- Hour 119
  30,                                     !- Minute 119
  0.411764705882353,                      !- Value Until Time 119
  18,                                     !- Hour 120
  40,                                     !- Minute 120
  0.406862745098039,                      !- Value Until Time 120
  18,                                     !- Hour 121
  50,                                     !- Minute 121
  0.401960784313725,                      !- Value Until Time 121
  19,                                     !- Hour 122
  0,                                      !- Minute 122
  0.397058823529411,                      !- Value Until Time 122
  19,                                     !- Hour 123
  10,                                     !- Minute 123
  0.392156862745097,                      !- Value Until Time 123
  19,                                     !- Hour 124
  20,                                     !- Minute 124
  0.387254901960784,                      !- Value Until Time 124
  19,                                     !- Hour 125
  30,                                     !- Minute 125
  0.38235294117647,                       !- Value Until Time 125
  19,                                     !- Hour 126
  40,                                     !- Minute 126
  0.377450980392156,                      !- Value Until Time 126
  19,                                     !- Hour 127
  50,                                     !- Minute 127
  0.372549019607842,                      !- Value Until Time 127
  20,                                     !- Hour 128
  0,                                      !- Minute 128
  0.367647058823529,                      !- Value Until Time 128
  20,                                     !- Hour 129
  10,                                     !- Minute 129
  0.362745098039215,                      !- Value Until Time 129
  20,                                     !- Hour 130
  20,                                     !- Minute 130
  0.357843137254901,                      !- Value Until Time 130
  20,                                     !- Hour 131
  30,                                     !- Minute 131
  0.352941176470587,                      !- Value Until Time 131
  20,                                     !- Hour 132
  40,                                     !- Minute 132
  0.348039215686274,                      !- Value Until Time 132
  20,                                     !- Hour 133
  50,                                     !- Minute 133
  0.34313725490196,                       !- Value Until Time 133
  21,                                     !- Hour 134
  0,                                      !- Minute 134
  0.338235294117646,                      !- Value Until Time 134
  21,                                     !- Hour 135
  10,                                     !- Minute 135
  0.333333333333332,                      !- Value Until Time 135
  21,                                     !- Hour 136
  20,                                     !- Minute 136
  0.328431372549019,                      !- Value Until Time 136
  21,                                     !- Hour 137
  30,                                     !- Minute 137
  0.323529411764705,                      !- Value Until Time 137
  21,                                     !- Hour 138
  40,                                     !- Minute 138
  0.318627450980391,                      !- Value Until Time 138
  21,                                     !- Hour 139
  50,                                     !- Minute 139
  0.313725490196077,                      !- Value Until Time 139
  22,                                     !- Hour 140
  0,                                      !- Minute 140
  0.308823529411764,                      !- Value Until Time 140
  22,                                     !- Hour 141
  10,                                     !- Minute 141
  0.30392156862745,                       !- Value Until Time 141
  22,                                     !- Hour 142
  20,                                     !- Minute 142
  0.299019607843136,                      !- Value Until Time 142
  22,                                     !- Hour 143
  30,                                     !- Minute 143
  0.294117647058822,                      !- Value Until Time 143
  22,                                     !- Hour 144
  40,                                     !- Minute 144
  0.289215686274508,                      !- Value Until Time 144
  22,                                     !- Hour 145
  50,                                     !- Minute 145
  0.284313725490195,                      !- Value Until Time 145
  23,                                     !- Hour 146
  0,                                      !- Minute 146
  0.279411764705881,                      !- Value Until Time 146
  23,                                     !- Hour 147
  10,                                     !- Minute 147
  0.274509803921567,                      !- Value Until Time 147
  23,                                     !- Hour 148
  20,                                     !- Minute 148
  0.269607843137253,                      !- Value Until Time 148
  23,                                     !- Hour 149
  30,                                     !- Minute 149
  0.26470588235294,                       !- Value Until Time 149
  23,                                     !- Hour 150
  40,                                     !- Minute 150
  0.259803921568626,                      !- Value Until Time 150
  23,                                     !- Hour 151
  50,                                     !- Minute 151
  0.254901960784312,                      !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.249999999999998;                      !- Value Until Time 152

OS:Schedule:Rule,
  {de74a61c-8317-4077-9911-69f488fb4e38}, !- Handle
  Schedule Rule 11,                       !- Name
  {39d47e04-b332-412e-bba1-5d04b8032ed6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d0fb385-ceea-4b6c-8122-4608c0376797}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d0fb385-ceea-4b6c-8122-4608c0376797}, !- Handle
  StripMall Bldg Occ Sat Day,             !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  35,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  5,                                      !- Hour 5
  55,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  6,                                      !- Hour 6
  5,                                      !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  25,                                     !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  35,                                     !- Minute 9
  0.133333333333333,                      !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  55,                                     !- Minute 11
  0.166666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  5,                                      !- Minute 12
  0.183333333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  25,                                     !- Minute 14
  0.3,                                    !- Value Until Time 14
  7,                                      !- Hour 15
  35,                                     !- Minute 15
  0.4,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.500000000000001,                      !- Value Until Time 16
  7,                                      !- Hour 17
  55,                                     !- Minute 17
  0.600000000000001,                      !- Value Until Time 17
  8,                                      !- Hour 18
  5,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  8,                                      !- Hour 19
  15,                                     !- Minute 19
  0.8,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  24,                                     !- Minute 20
  0.766666666666667,                      !- Value Until Time 20
  8,                                      !- Hour 21
  34,                                     !- Minute 21
  0.733333333333334,                      !- Value Until Time 21
  8,                                      !- Hour 22
  44,                                     !- Minute 22
  0.7,                                    !- Value Until Time 22
  8,                                      !- Hour 23
  54,                                     !- Minute 23
  0.666666666666667,                      !- Value Until Time 23
  9,                                      !- Hour 24
  4,                                      !- Minute 24
  0.633333333333334,                      !- Value Until Time 24
  9,                                      !- Hour 25
  14,                                     !- Minute 25
  0.600000000000001,                      !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  9,                                      !- Hour 27
  24,                                     !- Minute 27
  0.608333333333333,                      !- Value Until Time 27
  9,                                      !- Hour 28
  34,                                     !- Minute 28
  0.616666666666667,                      !- Value Until Time 28
  9,                                      !- Hour 29
  44,                                     !- Minute 29
  0.625,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  54,                                     !- Minute 30
  0.633333333333333,                      !- Value Until Time 30
  10,                                     !- Hour 31
  4,                                      !- Minute 31
  0.641666666666666,                      !- Value Until Time 31
  10,                                     !- Hour 32
  14,                                     !- Minute 32
  0.65,                                   !- Value Until Time 32
  10,                                     !- Hour 33
  24,                                     !- Minute 33
  0.658333333333333,                      !- Value Until Time 33
  10,                                     !- Hour 34
  34,                                     !- Minute 34
  0.666666666666666,                      !- Value Until Time 34
  10,                                     !- Hour 35
  44,                                     !- Minute 35
  0.675,                                  !- Value Until Time 35
  10,                                     !- Hour 36
  54,                                     !- Minute 36
  0.683333333333333,                      !- Value Until Time 36
  11,                                     !- Hour 37
  4,                                      !- Minute 37
  0.691666666666666,                      !- Value Until Time 37
  11,                                     !- Hour 38
  14,                                     !- Minute 38
  0.7,                                    !- Value Until Time 38
  11,                                     !- Hour 39
  24,                                     !- Minute 39
  0.708333333333333,                      !- Value Until Time 39
  11,                                     !- Hour 40
  34,                                     !- Minute 40
  0.716666666666666,                      !- Value Until Time 40
  11,                                     !- Hour 41
  44,                                     !- Minute 41
  0.725,                                  !- Value Until Time 41
  11,                                     !- Hour 42
  54,                                     !- Minute 42
  0.733333333333333,                      !- Value Until Time 42
  12,                                     !- Hour 43
  4,                                      !- Minute 43
  0.741666666666666,                      !- Value Until Time 43
  12,                                     !- Hour 44
  14,                                     !- Minute 44
  0.75,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  24,                                     !- Minute 45
  0.758333333333333,                      !- Value Until Time 45
  12,                                     !- Hour 46
  34,                                     !- Minute 46
  0.766666666666666,                      !- Value Until Time 46
  12,                                     !- Hour 47
  44,                                     !- Minute 47
  0.774999999999999,                      !- Value Until Time 47
  12,                                     !- Hour 48
  54,                                     !- Minute 48
  0.783333333333333,                      !- Value Until Time 48
  13,                                     !- Hour 49
  4,                                      !- Minute 49
  0.791666666666666,                      !- Value Until Time 49
  13,                                     !- Hour 50
  14,                                     !- Minute 50
  0.799999999999999,                      !- Value Until Time 50
  13,                                     !- Hour 51
  15,                                     !- Minute 51
  0.8,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  24,                                     !- Minute 52
  0.766666666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  34,                                     !- Minute 53
  0.733333333333334,                      !- Value Until Time 53
  13,                                     !- Hour 54
  44,                                     !- Minute 54
  0.7,                                    !- Value Until Time 54
  13,                                     !- Hour 55
  54,                                     !- Minute 55
  0.666666666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  4,                                      !- Minute 56
  0.633333333333334,                      !- Value Until Time 56
  14,                                     !- Hour 57
  14,                                     !- Minute 57
  0.600000000000001,                      !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.6,                                    !- Value Until Time 58
  14,                                     !- Hour 59
  24,                                     !- Minute 59
  0.533333333333334,                      !- Value Until Time 59
  14,                                     !- Hour 60
  34,                                     !- Minute 60
  0.466666666666667,                      !- Value Until Time 60
  14,                                     !- Hour 61
  44,                                     !- Minute 61
  0.400000000000001,                      !- Value Until Time 61
  14,                                     !- Hour 62
  54,                                     !- Minute 62
  0.333333333333334,                      !- Value Until Time 62
  15,                                     !- Hour 63
  4,                                      !- Minute 63
  0.266666666666668,                      !- Value Until Time 63
  15,                                     !- Hour 64
  14,                                     !- Minute 64
  0.200000000000001,                      !- Value Until Time 64
  15,                                     !- Hour 65
  15,                                     !- Minute 65
  0.2,                                    !- Value Until Time 65
  15,                                     !- Hour 66
  24,                                     !- Minute 66
  0.183333333333333,                      !- Value Until Time 66
  15,                                     !- Hour 67
  34,                                     !- Minute 67
  0.166666666666667,                      !- Value Until Time 67
  15,                                     !- Hour 68
  44,                                     !- Minute 68
  0.15,                                   !- Value Until Time 68
  15,                                     !- Hour 69
  54,                                     !- Minute 69
  0.133333333333334,                      !- Value Until Time 69
  16,                                     !- Hour 70
  4,                                      !- Minute 70
  0.116666666666667,                      !- Value Until Time 70
  16,                                     !- Hour 71
  15,                                     !- Minute 71
  0.1,                                    !- Value Until Time 71
  16,                                     !- Hour 72
  25,                                     !- Minute 72
  0.0833333333333332,                     !- Value Until Time 72
  16,                                     !- Hour 73
  35,                                     !- Minute 73
  0.0666666666666664,                     !- Value Until Time 73
  16,                                     !- Hour 74
  45,                                     !- Minute 74
  0.0499999999999996,                     !- Value Until Time 74
  16,                                     !- Hour 75
  55,                                     !- Minute 75
  0.0333333333333329,                     !- Value Until Time 75
  17,                                     !- Hour 76
  5,                                      !- Minute 76
  0.0166666666666661,                     !- Value Until Time 76
  17,                                     !- Hour 77
  15,                                     !- Minute 77
  0,                                      !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0;                                      !- Value Until Time 78

OS:Schedule:Rule,
  {9e685694-891d-492f-a9c6-cbf8b90373ea}, !- Handle
  Schedule Rule 12,                       !- Name
  {39d47e04-b332-412e-bba1-5d04b8032ed6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {18cc036d-4a86-4206-8fa7-0e04df5959ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18cc036d-4a86-4206-8fa7-0e04df5959ed}, !- Handle
  StripMall Bldg Occ Sun Day,             !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  7,                                      !- Hour 3
  35,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  7,                                      !- Hour 5
  55,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  8,                                      !- Hour 6
  5,                                      !- Minute 6
  0.0833333333333334,                     !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  24,                                     !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  8,                                      !- Hour 9
  34,                                     !- Minute 9
  0.133333333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  44,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  54,                                     !- Minute 11
  0.166666666666666,                      !- Value Until Time 11
  9,                                      !- Hour 12
  4,                                      !- Minute 12
  0.183333333333333,                      !- Value Until Time 12
  9,                                      !- Hour 13
  14,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  24,                                     !- Minute 15
  0.266666666666666,                      !- Value Until Time 15
  9,                                      !- Hour 16
  34,                                     !- Minute 16
  0.333333333333333,                      !- Value Until Time 16
  9,                                      !- Hour 17
  44,                                     !- Minute 17
  0.399999999999999,                      !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.4,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  15,                                     !- Minute 19
  0.4,                                    !- Value Until Time 19
  13,                                     !- Hour 20
  24,                                     !- Minute 20
  0.366666666666667,                      !- Value Until Time 20
  13,                                     !- Hour 21
  34,                                     !- Minute 21
  0.333333333333334,                      !- Value Until Time 21
  13,                                     !- Hour 22
  44,                                     !- Minute 22
  0.3,                                    !- Value Until Time 22
  13,                                     !- Hour 23
  54,                                     !- Minute 23
  0.266666666666667,                      !- Value Until Time 23
  14,                                     !- Hour 24
  4,                                      !- Minute 24
  0.233333333333334,                      !- Value Until Time 24
  14,                                     !- Hour 25
  14,                                     !- Minute 25
  0.200000000000001,                      !- Value Until Time 25
  14,                                     !- Hour 26
  15,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  24,                                     !- Minute 27
  0.183333333333333,                      !- Value Until Time 27
  14,                                     !- Hour 28
  34,                                     !- Minute 28
  0.166666666666667,                      !- Value Until Time 28
  14,                                     !- Hour 29
  44,                                     !- Minute 29
  0.15,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  54,                                     !- Minute 30
  0.133333333333334,                      !- Value Until Time 30
  15,                                     !- Hour 31
  4,                                      !- Minute 31
  0.116666666666667,                      !- Value Until Time 31
  15,                                     !- Hour 32
  14,                                     !- Minute 32
  0.1,                                    !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.1,                                    !- Value Until Time 33
  15,                                     !- Hour 34
  24,                                     !- Minute 34
  0.0833333333333334,                     !- Value Until Time 34
  15,                                     !- Hour 35
  34,                                     !- Minute 35
  0.0666666666666668,                     !- Value Until Time 35
  15,                                     !- Hour 36
  44,                                     !- Minute 36
  0.0500000000000002,                     !- Value Until Time 36
  15,                                     !- Hour 37
  54,                                     !- Minute 37
  0.0333333333333336,                     !- Value Until Time 37
  16,                                     !- Hour 38
  4,                                      !- Minute 38
  0.0166666666666668,                     !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Day,
  {350da510-4066-4279-88ef-f00abc12768f}, !- Handle
  StripMall Bldg Occ Winter Design Day,   !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e6e3329-8dec-4526-8df7-140beda7a18f}, !- Handle
  StripMall Bldg Occ Summer Design Day,   !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0bf4600b-78ab-4269-9ae0-febeb1cd7c5a}, !- Handle
  StripMall Activity,                     !- Name
  {dfdde7ac-600c-407a-8de8-d7c1f7ce67ca}, !- Schedule Type Limits Name
  {72c47d94-e808-42d3-8761-69e619a61109}, !- Default Day Schedule Name
  {6307afba-5dd8-423d-b623-7d638923529c}, !- Summer Design Day Schedule Name
  {591be6a3-7ecc-4e59-a311-f5a246bae15a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {72c47d94-e808-42d3-8761-69e619a61109}, !- Handle
  StripMall Activity Default,             !- Name
  {dfdde7ac-600c-407a-8de8-d7c1f7ce67ca}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {591be6a3-7ecc-4e59-a311-f5a246bae15a}, !- Handle
  StripMall Activity Winter Design Day,   !- Name
  {dfdde7ac-600c-407a-8de8-d7c1f7ce67ca}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6307afba-5dd8-423d-b623-7d638923529c}, !- Handle
  StripMall Activity Summer Design Day,   !- Name
  {dfdde7ac-600c-407a-8de8-d7c1f7ce67ca}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d76fafa-2c0d-421e-b663-58fe9b9398a3}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  {e99a190a-1e29-4828-8977-96db3c244078}, !- Default Day Schedule Name
  {e43fb17c-a496-4772-a799-c154f52ffd99}, !- Summer Design Day Schedule Name
  {1fe52953-5815-404c-a3b2-693fce11fc78}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e99a190a-1e29-4828-8977-96db3c244078}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0990279143333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0908426031666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.082657292,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0811729438333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0796885956666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0782042475,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0767198993333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0752355511666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.073751203,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0724584606666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0711657183333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.069872976,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0685802336666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0672874913333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.065994749,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.065994749,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0656892168333333,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0653836846666667,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0650781525,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0647726203333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0644670881666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.064161556,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.064161556,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0653481761666667,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0665347963333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0677214165,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0689080366666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0700946568333333,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.071281277,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.075433715,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.079586153,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.083738591,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.087891029,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.092043467,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.096195905,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1068862755,                           !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.117576646,                            !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.1282670165,                           !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.138957387,                            !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1496477575,                           !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.160338128,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.198034588833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.235731049666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2734275105,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.311123971333334,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.348820432166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.386516893,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.450640908833333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.514764924666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.5788889405,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.643012956333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.707136972166666,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.771260987999999,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.771260988,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.799718678833333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.828176369666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.8566340605,                           !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.885091751333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.913549442166666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.942007132999999,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.942007133,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.946670468333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.951333803666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.955997139,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.960660474333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.965323809666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969987145,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969987145,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970107275,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970227405,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970347535,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970467665,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970587795,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970707925,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970707925,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970732257,                            !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970756589,                            !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970780921,                            !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970805253,                            !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970829585,                            !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970853917,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970853917,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970893681833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970933446666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.9709732115,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971012976333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971052741166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971092506,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971092506,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971133201833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971173897666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.9712145935,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971255289333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971295985166666,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971336681,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971336681,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971337263166667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971337845333333,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.9713384275,                           !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971339009666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971339591833333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971340174,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971340174,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971345018166667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971349862333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.9713547065,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971359550666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364394833333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971343945833333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971318652666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.9712933595,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971268066333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971242773166667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.97121748,                             !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971161241,                            !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971105002,                            !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971048763,                            !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970992524,                            !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970936285,                            !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970880046,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970780816833333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970681587666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.9705823585,                           !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970483129333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970383900166667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970284671,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.9697476475,                           !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969210624,                            !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.9686736005,                           !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968136577,                            !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.9675995535,                           !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96706253,                             !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.946091059,                            !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.925119588,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.904148117,                            !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.883176645999999,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.862205174999999,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.841233704,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.769698927166666,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.698164150333332,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.626629373499998,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.555094596666664,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.483559819833331,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.412025043,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.365315729,                            !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.318606414999999,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.271897100999999,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.225187786999999,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.178478472999998,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.131769159,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.123583847833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.115398536666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.1072132255;                           !- Value Until Time 154

OS:Schedule:Day,
  {e43fb17c-a496-4772-a799-c154f52ffd99}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f44e599a-c6dc-4371-b93f-d3b26c08e5f3}, !- Handle
  Schedule Rule 14,                       !- Name
  {1d76fafa-2c0d-421e-b663-58fe9b9398a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b4de02d-b04e-481b-9caa-d23e2624bad9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b4de02d-b04e-481b-9caa-d23e2624bad9}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.194810529895509,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.194854930030539,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.194899330165569,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.194943730300599,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.194988130435629,                      !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.195032530570659,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.195076930705689,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.195121330840719,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.195165730975749,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.195210131110779,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.195254531245809,                      !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.195298931380839,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.195343331515869,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.195387731650899,                      !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.195878219191987,                      !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.196368706733075,                      !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.196859194274163,                      !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.197349681815251,                      !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.197840169356338,                      !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.198330656897426,                      !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.198330656897426,                      !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.199520569646765,                      !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.200710482396103,                      !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.201900395145442,                      !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.20309030789478,                       !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.204280220644119,                      !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.205470133393457,                      !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.207930669579952,                      !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.210391205766446,                      !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.212851741952941,                      !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.215312278139435,                      !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.21777281432593,                       !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.220233350512424,                      !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.234006774724069,                      !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.247780198935714,                      !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.261553623147358,                      !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.275327047359002,                      !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.289100471570647,                      !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.302873895782291,                      !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.346033472168425,                      !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.389193048554559,                      !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.432352624940693,                      !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.475512201326826,                      !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.518671777712961,                      !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.561831354099094,                      !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.629802356711403,                      !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.697773359323713,                      !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.765744361936023,                      !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.833715364548333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.901686367160642,                      !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.969657369772951,                      !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.969703330877642,                      !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.969749291982334,                      !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.969795253087025,                      !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.969841214191715,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.969887175296407,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.969933136401098,                      !- Value Until Time 57
  9,                                      !- Hour 58
  15,                                     !- Minute 58
  0.969933136401098,                      !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.969982706858632,                      !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.970032277316166,                      !- Value Until Time 60
  9,                                      !- Hour 61
  44,                                     !- Minute 61
  0.9700818477737,                        !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.970131418231235,                      !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.970180988688768,                      !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.970230559146303,                      !- Value Until Time 64
  10,                                     !- Hour 65
  15,                                     !- Minute 65
  0.970230559146303,                      !- Value Until Time 65
  10,                                     !- Hour 66
  24,                                     !- Minute 66
  0.970238572288585,                      !- Value Until Time 66
  10,                                     !- Hour 67
  34,                                     !- Minute 67
  0.970246585430868,                      !- Value Until Time 67
  10,                                     !- Hour 68
  44,                                     !- Minute 68
  0.970254598573151,                      !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.970262611715434,                      !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.970270624857717,                      !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.970278638,                            !- Value Until Time 71
  11,                                     !- Hour 72
  15,                                     !- Minute 72
  0.970278638,                            !- Value Until Time 72
  11,                                     !- Hour 73
  24,                                     !- Minute 73
  0.970250795383393,                      !- Value Until Time 73
  11,                                     !- Hour 74
  34,                                     !- Minute 74
  0.970222952766786,                      !- Value Until Time 74
  11,                                     !- Hour 75
  44,                                     !- Minute 75
  0.970195110150179,                      !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.970167267533572,                      !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.970139424916965,                      !- Value Until Time 77
  12,                                     !- Hour 78
  14,                                     !- Minute 78
  0.970111582300359,                      !- Value Until Time 78
  12,                                     !- Hour 79
  15,                                     !- Minute 79
  0.970111582300359,                      !- Value Until Time 79
  12,                                     !- Hour 80
  24,                                     !- Minute 80
  0.970065086284383,                      !- Value Until Time 80
  12,                                     !- Hour 81
  34,                                     !- Minute 81
  0.970018590268407,                      !- Value Until Time 81
  12,                                     !- Hour 82
  44,                                     !- Minute 82
  0.969972094252431,                      !- Value Until Time 82
  12,                                     !- Hour 83
  54,                                     !- Minute 83
  0.969925598236455,                      !- Value Until Time 83
  13,                                     !- Hour 84
  4,                                      !- Minute 84
  0.96987910222048,                       !- Value Until Time 84
  13,                                     !- Hour 85
  14,                                     !- Minute 85
  0.969832606204504,                      !- Value Until Time 85
  13,                                     !- Hour 86
  15,                                     !- Minute 86
  0.969832606204504,                      !- Value Until Time 86
  13,                                     !- Hour 87
  24,                                     !- Minute 87
  0.969543600136073,                      !- Value Until Time 87
  13,                                     !- Hour 88
  34,                                     !- Minute 88
  0.969254594067641,                      !- Value Until Time 88
  13,                                     !- Hour 89
  44,                                     !- Minute 89
  0.96896558799921,                       !- Value Until Time 89
  13,                                     !- Hour 90
  54,                                     !- Minute 90
  0.968676581930779,                      !- Value Until Time 90
  14,                                     !- Hour 91
  4,                                      !- Minute 91
  0.968387575862348,                      !- Value Until Time 91
  14,                                     !- Hour 92
  14,                                     !- Minute 92
  0.968098569793917,                      !- Value Until Time 92
  14,                                     !- Hour 93
  15,                                     !- Minute 93
  0.968098569793917,                      !- Value Until Time 93
  14,                                     !- Hour 94
  24,                                     !- Minute 94
  0.915860964729859,                      !- Value Until Time 94
  14,                                     !- Hour 95
  34,                                     !- Minute 95
  0.863623359665801,                      !- Value Until Time 95
  14,                                     !- Hour 96
  44,                                     !- Minute 96
  0.811385754601744,                      !- Value Until Time 96
  14,                                     !- Hour 97
  54,                                     !- Minute 97
  0.759148149537687,                      !- Value Until Time 97
  15,                                     !- Hour 98
  4,                                      !- Minute 98
  0.706910544473629,                      !- Value Until Time 98
  15,                                     !- Hour 99
  14,                                     !- Minute 99
  0.654672939409571,                      !- Value Until Time 99
  15,                                     !- Hour 100
  15,                                     !- Minute 100
  0.65467293940957,                       !- Value Until Time 100
  15,                                     !- Hour 101
  24,                                     !- Minute 101
  0.629188132161342,                      !- Value Until Time 101
  15,                                     !- Hour 102
  34,                                     !- Minute 102
  0.603703324913113,                      !- Value Until Time 102
  15,                                     !- Hour 103
  44,                                     !- Minute 103
  0.578218517664884,                      !- Value Until Time 103
  15,                                     !- Hour 104
  54,                                     !- Minute 104
  0.552733710416656,                      !- Value Until Time 104
  16,                                     !- Hour 105
  4,                                      !- Minute 105
  0.527248903168426,                      !- Value Until Time 105
  16,                                     !- Hour 106
  15,                                     !- Minute 106
  0.501764095920198,                      !- Value Until Time 106
  16,                                     !- Hour 107
  25,                                     !- Minute 107
  0.472756113391564,                      !- Value Until Time 107
  16,                                     !- Hour 108
  35,                                     !- Minute 108
  0.443748130862932,                      !- Value Until Time 108
  16,                                     !- Hour 109
  45,                                     !- Minute 109
  0.414740148334298,                      !- Value Until Time 109
  16,                                     !- Hour 110
  55,                                     !- Minute 110
  0.385732165805666,                      !- Value Until Time 110
  17,                                     !- Hour 111
  5,                                      !- Minute 111
  0.356724183277032,                      !- Value Until Time 111
  17,                                     !- Hour 112
  15,                                     !- Minute 112
  0.3277162007484,                        !- Value Until Time 112
  17,                                     !- Hour 113
  25,                                     !- Minute 113
  0.314275535990225,                      !- Value Until Time 113
  17,                                     !- Hour 114
  35,                                     !- Minute 114
  0.30083487123205,                       !- Value Until Time 114
  17,                                     !- Hour 115
  45,                                     !- Minute 115
  0.287394206473876,                      !- Value Until Time 115
  17,                                     !- Hour 116
  55,                                     !- Minute 116
  0.273953541715701,                      !- Value Until Time 116
  18,                                     !- Hour 117
  5,                                      !- Minute 117
  0.260512876957526,                      !- Value Until Time 117
  18,                                     !- Hour 118
  15,                                     !- Minute 118
  0.247072212199352,                      !- Value Until Time 118
  18,                                     !- Hour 119
  25,                                     !- Minute 119
  0.241506068257687,                      !- Value Until Time 119
  18,                                     !- Hour 120
  35,                                     !- Minute 120
  0.235939924316023,                      !- Value Until Time 120
  18,                                     !- Hour 121
  45,                                     !- Minute 121
  0.230373780374358,                      !- Value Until Time 121
  18,                                     !- Hour 122
  55,                                     !- Minute 122
  0.224807636432693,                      !- Value Until Time 122
  19,                                     !- Hour 123
  5,                                      !- Minute 123
  0.219241492491029,                      !- Value Until Time 123
  19,                                     !- Hour 124
  15,                                     !- Minute 124
  0.213675348549364,                      !- Value Until Time 124
  19,                                     !- Hour 125
  25,                                     !- Minute 125
  0.212103735262467,                      !- Value Until Time 125
  19,                                     !- Hour 126
  35,                                     !- Minute 126
  0.21053212197557,                       !- Value Until Time 126
  19,                                     !- Hour 127
  45,                                     !- Minute 127
  0.208960508688673,                      !- Value Until Time 127
  19,                                     !- Hour 128
  55,                                     !- Minute 128
  0.207388895401776,                      !- Value Until Time 128
  20,                                     !- Hour 129
  5,                                      !- Minute 129
  0.20581728211488,                       !- Value Until Time 129
  20,                                     !- Hour 130
  15,                                     !- Minute 130
  0.204245668827983,                      !- Value Until Time 130
  20,                                     !- Hour 131
  25,                                     !- Minute 131
  0.202547345289985,                      !- Value Until Time 131
  20,                                     !- Hour 132
  35,                                     !- Minute 132
  0.200849021751988,                      !- Value Until Time 132
  20,                                     !- Hour 133
  45,                                     !- Minute 133
  0.199150698213991,                      !- Value Until Time 133
  20,                                     !- Hour 134
  55,                                     !- Minute 134
  0.197452374675994,                      !- Value Until Time 134
  21,                                     !- Hour 135
  5,                                      !- Minute 135
  0.195754051137997,                      !- Value Until Time 135
  21,                                     !- Hour 136
  15,                                     !- Minute 136
  0.1940557276,                           !- Value Until Time 136
  21,                                     !- Hour 137
  25,                                     !- Minute 137
  0.19410012773503,                       !- Value Until Time 137
  21,                                     !- Hour 138
  35,                                     !- Minute 138
  0.19414452787006,                       !- Value Until Time 138
  21,                                     !- Hour 139
  45,                                     !- Minute 139
  0.19418892800509,                       !- Value Until Time 139
  21,                                     !- Hour 140
  55,                                     !- Minute 140
  0.19423332814012,                       !- Value Until Time 140
  22,                                     !- Hour 141
  5,                                      !- Minute 141
  0.19427772827515,                       !- Value Until Time 141
  22,                                     !- Hour 142
  15,                                     !- Minute 142
  0.19432212841018,                       !- Value Until Time 142
  22,                                     !- Hour 143
  25,                                     !- Minute 143
  0.19436652854521,                       !- Value Until Time 143
  22,                                     !- Hour 144
  35,                                     !- Minute 144
  0.19441092868024,                       !- Value Until Time 144
  22,                                     !- Hour 145
  45,                                     !- Minute 145
  0.19445532881527,                       !- Value Until Time 145
  22,                                     !- Hour 146
  55,                                     !- Minute 146
  0.1944997289503,                        !- Value Until Time 146
  23,                                     !- Hour 147
  5,                                      !- Minute 147
  0.19454412908533,                       !- Value Until Time 147
  23,                                     !- Hour 148
  15,                                     !- Minute 148
  0.19458852922036,                       !- Value Until Time 148
  23,                                     !- Hour 149
  25,                                     !- Minute 149
  0.19463292935539,                       !- Value Until Time 149
  23,                                     !- Hour 150
  35,                                     !- Minute 150
  0.19467732949042,                       !- Value Until Time 150
  23,                                     !- Hour 151
  45,                                     !- Minute 151
  0.19472172962545,                       !- Value Until Time 151
  23,                                     !- Hour 152
  55,                                     !- Minute 152
  0.194766129760479,                      !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.194810529895509;                      !- Value Until Time 153

OS:Schedule:Day,
  {1fe52953-5815-404c-a3b2-693fce11fc78}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e1eb267-5711-4a5f-a8fb-a005ff9f5172}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  {761bf199-a5cf-4acd-8ae1-76711bbc52e1}, !- Default Day Schedule Name
  {60ff79b0-13bd-477b-aa88-7c572e7aef67}, !- Summer Design Day Schedule Name
  {a70a268e-f464-4d3c-91f2-83ebbbdcd4db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {761bf199-a5cf-4acd-8ae1-76711bbc52e1}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.440306666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.440028333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.43975,                                !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.439471666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.439193333333333,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.438915,                               !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.438636666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.438358333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.43808,                                !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.437801666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.437523333333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.437245,                               !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.436966666666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.436688333333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.43641,                                !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.436131666666667,                      !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.435853333333333,                      !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.435575,                               !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.435296666666667,                      !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.435018333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.43474,                                !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.434461666666667,                      !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.434183333333333,                      !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.433905,                               !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.433626666666666,                      !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.433348333333333,                      !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.43307,                                !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.432791666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  50,                                     !- Minute 29
  0.432513333333333,                      !- Value Until Time 29
  5,                                      !- Hour 30
  0,                                      !- Minute 30
  0.432235,                               !- Value Until Time 30
  5,                                      !- Hour 31
  10,                                     !- Minute 31
  0.431956666666667,                      !- Value Until Time 31
  5,                                      !- Hour 32
  20,                                     !- Minute 32
  0.431678333333333,                      !- Value Until Time 32
  5,                                      !- Hour 33
  30,                                     !- Minute 33
  0.4314,                                 !- Value Until Time 33
  5,                                      !- Hour 34
  40,                                     !- Minute 34
  0.42935,                                !- Value Until Time 34
  5,                                      !- Hour 35
  50,                                     !- Minute 35
  0.4273,                                 !- Value Until Time 35
  6,                                      !- Hour 36
  0,                                      !- Minute 36
  0.42525,                                !- Value Until Time 36
  6,                                      !- Hour 37
  10,                                     !- Minute 37
  0.4232,                                 !- Value Until Time 37
  6,                                      !- Hour 38
  20,                                     !- Minute 38
  0.42115,                                !- Value Until Time 38
  6,                                      !- Hour 39
  30,                                     !- Minute 39
  0.4191,                                 !- Value Until Time 39
  6,                                      !- Hour 40
  40,                                     !- Minute 40
  0.418766666666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  50,                                     !- Minute 41
  0.418433333333333,                      !- Value Until Time 41
  7,                                      !- Hour 42
  0,                                      !- Minute 42
  0.4181,                                 !- Value Until Time 42
  7,                                      !- Hour 43
  10,                                     !- Minute 43
  0.417766666666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  20,                                     !- Minute 44
  0.417433333333333,                      !- Value Until Time 44
  7,                                      !- Hour 45
  30,                                     !- Minute 45
  0.4171,                                 !- Value Until Time 45
  7,                                      !- Hour 46
  40,                                     !- Minute 46
  0.41745,                                !- Value Until Time 46
  7,                                      !- Hour 47
  50,                                     !- Minute 47
  0.4178,                                 !- Value Until Time 47
  8,                                      !- Hour 48
  0,                                      !- Minute 48
  0.41815,                                !- Value Until Time 48
  8,                                      !- Hour 49
  9,                                      !- Minute 49
  0.4185,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  19,                                     !- Minute 50
  0.41885,                                !- Value Until Time 50
  8,                                      !- Hour 51
  29,                                     !- Minute 51
  0.4192,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  30,                                     !- Minute 52
  0.4192,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  39,                                     !- Minute 53
  0.419783333333333,                      !- Value Until Time 53
  8,                                      !- Hour 54
  49,                                     !- Minute 54
  0.420366666666667,                      !- Value Until Time 54
  8,                                      !- Hour 55
  59,                                     !- Minute 55
  0.42095,                                !- Value Until Time 55
  9,                                      !- Hour 56
  9,                                      !- Minute 56
  0.421533333333333,                      !- Value Until Time 56
  9,                                      !- Hour 57
  19,                                     !- Minute 57
  0.422116666666667,                      !- Value Until Time 57
  9,                                      !- Hour 58
  29,                                     !- Minute 58
  0.4227,                                 !- Value Until Time 58
  9,                                      !- Hour 59
  30,                                     !- Minute 59
  0.4227,                                 !- Value Until Time 59
  9,                                      !- Hour 60
  39,                                     !- Minute 60
  0.424283333333333,                      !- Value Until Time 60
  9,                                      !- Hour 61
  49,                                     !- Minute 61
  0.425866666666667,                      !- Value Until Time 61
  9,                                      !- Hour 62
  59,                                     !- Minute 62
  0.42745,                                !- Value Until Time 62
  10,                                     !- Hour 63
  9,                                      !- Minute 63
  0.429033333333333,                      !- Value Until Time 63
  10,                                     !- Hour 64
  19,                                     !- Minute 64
  0.430616666666667,                      !- Value Until Time 64
  10,                                     !- Hour 65
  29,                                     !- Minute 65
  0.4322,                                 !- Value Until Time 65
  10,                                     !- Hour 66
  30,                                     !- Minute 66
  0.4322,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.435533333333333,                      !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.438866666666667,                      !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.4422,                                 !- Value Until Time 69
  11,                                     !- Hour 70
  9,                                      !- Minute 70
  0.445533333333333,                      !- Value Until Time 70
  11,                                     !- Hour 71
  19,                                     !- Minute 71
  0.448866666666667,                      !- Value Until Time 71
  11,                                     !- Hour 72
  29,                                     !- Minute 72
  0.4522,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  30,                                     !- Minute 73
  0.4522,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.716333333333333,                      !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.733166666666667,                      !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.75,                                   !- Value Until Time 76
  12,                                     !- Hour 77
  0,                                      !- Minute 77
  0.75,                                   !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.754033333333333,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.758066666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.7621,                                 !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.766133333333333,                      !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.770166666666666,                      !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.7742,                                 !- Value Until Time 83
  13,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7742,                                 !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.775583333333333,                      !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.776966666666667,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.77835,                                !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.779733333333333,                      !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.781116666666667,                      !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.7825,                                 !- Value Until Time 90
  14,                                     !- Hour 91
  0,                                      !- Minute 91
  0.7825,                                 !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.783316666666667,                      !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.784133333333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.78495,                                !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.785766666666667,                      !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.786583333333333,                      !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.7874,                                 !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0.7874,                                 !- Value Until Time 98
  15,                                     !- Hour 99
  9,                                      !- Minute 99
  0.6813,                                 !- Value Until Time 99
  15,                                     !- Hour 100
  19,                                     !- Minute 100
  0.6618,                                 !- Value Until Time 100
  15,                                     !- Hour 101
  29,                                     !- Minute 101
  0.6423,                                 !- Value Until Time 101
  15,                                     !- Hour 102
  30,                                     !- Minute 102
  0.6423,                                 !- Value Until Time 102
  15,                                     !- Hour 103
  39,                                     !- Minute 103
  0.63274,                                !- Value Until Time 103
  15,                                     !- Hour 104
  49,                                     !- Minute 104
  0.62318,                                !- Value Until Time 104
  15,                                     !- Hour 105
  59,                                     !- Minute 105
  0.61362,                                !- Value Until Time 105
  16,                                     !- Hour 106
  9,                                      !- Minute 106
  0.60406,                                !- Value Until Time 106
  16,                                     !- Hour 107
  19,                                     !- Minute 107
  0.5945,                                 !- Value Until Time 107
  16,                                     !- Hour 108
  30,                                     !- Minute 108
  0.58494,                                !- Value Until Time 108
  16,                                     !- Hour 109
  40,                                     !- Minute 109
  0.57605,                                !- Value Until Time 109
  16,                                     !- Hour 110
  50,                                     !- Minute 110
  0.56716,                                !- Value Until Time 110
  17,                                     !- Hour 111
  0,                                      !- Minute 111
  0.55827,                                !- Value Until Time 111
  17,                                     !- Hour 112
  10,                                     !- Minute 112
  0.54938,                                !- Value Until Time 112
  17,                                     !- Hour 113
  20,                                     !- Minute 113
  0.54049,                                !- Value Until Time 113
  17,                                     !- Hour 114
  30,                                     !- Minute 114
  0.5316,                                 !- Value Until Time 114
  17,                                     !- Hour 115
  40,                                     !- Minute 115
  0.5226,                                 !- Value Until Time 115
  17,                                     !- Hour 116
  50,                                     !- Minute 116
  0.5136,                                 !- Value Until Time 116
  18,                                     !- Hour 117
  0,                                      !- Minute 117
  0.5046,                                 !- Value Until Time 117
  18,                                     !- Hour 118
  10,                                     !- Minute 118
  0.4956,                                 !- Value Until Time 118
  18,                                     !- Hour 119
  20,                                     !- Minute 119
  0.4866,                                 !- Value Until Time 119
  18,                                     !- Hour 120
  30,                                     !- Minute 120
  0.4776,                                 !- Value Until Time 120
  18,                                     !- Hour 121
  40,                                     !- Minute 121
  0.472683333333333,                      !- Value Until Time 121
  18,                                     !- Hour 122
  50,                                     !- Minute 122
  0.467766666666667,                      !- Value Until Time 122
  19,                                     !- Hour 123
  0,                                      !- Minute 123
  0.46285,                                !- Value Until Time 123
  19,                                     !- Hour 124
  10,                                     !- Minute 124
  0.457933333333333,                      !- Value Until Time 124
  19,                                     !- Hour 125
  20,                                     !- Minute 125
  0.453016666666667,                      !- Value Until Time 125
  19,                                     !- Hour 126
  30,                                     !- Minute 126
  0.4481,                                 !- Value Until Time 126
  19,                                     !- Hour 127
  40,                                     !- Minute 127
  0.447821666666667,                      !- Value Until Time 127
  19,                                     !- Hour 128
  50,                                     !- Minute 128
  0.447543333333333,                      !- Value Until Time 128
  20,                                     !- Hour 129
  0,                                      !- Minute 129
  0.447265,                               !- Value Until Time 129
  20,                                     !- Hour 130
  10,                                     !- Minute 130
  0.446986666666667,                      !- Value Until Time 130
  20,                                     !- Hour 131
  20,                                     !- Minute 131
  0.446708333333333,                      !- Value Until Time 131
  20,                                     !- Hour 132
  30,                                     !- Minute 132
  0.44643,                                !- Value Until Time 132
  20,                                     !- Hour 133
  40,                                     !- Minute 133
  0.446151666666667,                      !- Value Until Time 133
  20,                                     !- Hour 134
  50,                                     !- Minute 134
  0.445873333333333,                      !- Value Until Time 134
  21,                                     !- Hour 135
  0,                                      !- Minute 135
  0.445595,                               !- Value Until Time 135
  21,                                     !- Hour 136
  10,                                     !- Minute 136
  0.445316666666667,                      !- Value Until Time 136
  21,                                     !- Hour 137
  20,                                     !- Minute 137
  0.445038333333333,                      !- Value Until Time 137
  21,                                     !- Hour 138
  30,                                     !- Minute 138
  0.44476,                                !- Value Until Time 138
  21,                                     !- Hour 139
  40,                                     !- Minute 139
  0.444481666666667,                      !- Value Until Time 139
  21,                                     !- Hour 140
  50,                                     !- Minute 140
  0.444203333333333,                      !- Value Until Time 140
  22,                                     !- Hour 141
  0,                                      !- Minute 141
  0.443925,                               !- Value Until Time 141
  22,                                     !- Hour 142
  10,                                     !- Minute 142
  0.443646666666667,                      !- Value Until Time 142
  22,                                     !- Hour 143
  20,                                     !- Minute 143
  0.443368333333333,                      !- Value Until Time 143
  22,                                     !- Hour 144
  30,                                     !- Minute 144
  0.44309,                                !- Value Until Time 144
  22,                                     !- Hour 145
  40,                                     !- Minute 145
  0.442811666666667,                      !- Value Until Time 145
  22,                                     !- Hour 146
  50,                                     !- Minute 146
  0.442533333333333,                      !- Value Until Time 146
  23,                                     !- Hour 147
  0,                                      !- Minute 147
  0.442255,                               !- Value Until Time 147
  23,                                     !- Hour 148
  10,                                     !- Minute 148
  0.441976666666667,                      !- Value Until Time 148
  23,                                     !- Hour 149
  20,                                     !- Minute 149
  0.441698333333333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  30,                                     !- Minute 150
  0.44142,                                !- Value Until Time 150
  23,                                     !- Hour 151
  40,                                     !- Minute 151
  0.441141666666667,                      !- Value Until Time 151
  23,                                     !- Hour 152
  50,                                     !- Minute 152
  0.440863333333333,                      !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.440585;                               !- Value Until Time 153

OS:Schedule:Day,
  {60ff79b0-13bd-477b-aa88-7c572e7aef67}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31a918f3-2566-4527-ba95-b1888be06a70}, !- Handle
  Schedule Rule 16,                       !- Name
  {8e1eb267-5711-4a5f-a8fb-a005ff9f5172}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05cb6a30-ed29-42e3-8b09-f7da98ebe61b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05cb6a30-ed29-42e3-8b09-f7da98ebe61b}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.605734984271523,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.605575905629139,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.605416826986755,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.605257748344371,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.605098669701987,                      !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.604939591059603,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.604780512417218,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.604621433774834,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.604462355132451,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.604303276490066,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.604144197847682,                      !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.603985119205298,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.603826040562914,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.60366696192053,                       !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.603112375827815,                      !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.6025577897351,                        !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.602003203642384,                      !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.601448617549669,                      !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.600894031456954,                      !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.600339445364238,                      !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.600339445364238,                      !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.600186204470199,                      !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.600032963576159,                      !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.599879722682119,                      !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.59972648178808,                       !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.59957324089404,                       !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.59942,                                !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.599952694536424,                      !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.600485389072848,                      !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.601018083609272,                      !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.601550778145696,                      !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.602083472682119,                      !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.602616167218543,                      !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.603404263245033,                      !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.604192359271523,                      !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.604980455298013,                      !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.605768551324503,                      !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.606556647350993,                      !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.607344743377483,                      !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.608307971854305,                      !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.609271200331126,                      !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.610234428807947,                      !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.611197657284768,                      !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.612160885761589,                      !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.613124114238411,                      !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.615918936258278,                      !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.618713758278146,                      !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.621508580298013,                      !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.624303402317881,                      !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.627098224337749,                      !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.629893046357616,                      !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.63136707781457,                       !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.632841109271523,                      !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.634315140728477,                      !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.635789172185431,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.637263203642384,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.638737235099338,                      !- Value Until Time 57
  9,                                      !- Hour 58
  15,                                     !- Minute 58
  0.638737235099338,                      !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.640729366721854,                      !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.642721498344371,                      !- Value Until Time 60
  9,                                      !- Hour 61
  44,                                     !- Minute 61
  0.644713629966888,                      !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.646705761589404,                      !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.648697893211921,                      !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.650690024834437,                      !- Value Until Time 64
  10,                                     !- Hour 65
  15,                                     !- Minute 65
  0.650690024834437,                      !- Value Until Time 65
  10,                                     !- Hour 66
  24,                                     !- Minute 66
  0.653163770695364,                      !- Value Until Time 66
  10,                                     !- Hour 67
  34,                                     !- Minute 67
  0.655637516556291,                      !- Value Until Time 67
  10,                                     !- Hour 68
  44,                                     !- Minute 68
  0.658111262417219,                      !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.660585008278146,                      !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.663058754139073,                      !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.6655325,                              !- Value Until Time 71
  11,                                     !- Hour 72
  15,                                     !- Minute 72
  0.6655325,                              !- Value Until Time 72
  11,                                     !- Hour 73
  24,                                     !- Minute 73
  0.668531643211921,                      !- Value Until Time 73
  11,                                     !- Hour 74
  34,                                     !- Minute 74
  0.671530786423841,                      !- Value Until Time 74
  11,                                     !- Hour 75
  44,                                     !- Minute 75
  0.674529929635762,                      !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.677529072847682,                      !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.680528216059603,                      !- Value Until Time 77
  12,                                     !- Hour 78
  14,                                     !- Minute 78
  0.683527359271523,                      !- Value Until Time 78
  12,                                     !- Hour 79
  15,                                     !- Minute 79
  0.683527359271523,                      !- Value Until Time 79
  12,                                     !- Hour 80
  24,                                     !- Minute 80
  0.685804081125828,                      !- Value Until Time 80
  12,                                     !- Hour 81
  34,                                     !- Minute 81
  0.688080802980133,                      !- Value Until Time 81
  12,                                     !- Hour 82
  44,                                     !- Minute 82
  0.690357524834437,                      !- Value Until Time 82
  12,                                     !- Hour 83
  54,                                     !- Minute 83
  0.692634246688742,                      !- Value Until Time 83
  13,                                     !- Hour 84
  4,                                      !- Minute 84
  0.694910968543046,                      !- Value Until Time 84
  13,                                     !- Hour 85
  14,                                     !- Minute 85
  0.697187690397351,                      !- Value Until Time 85
  13,                                     !- Hour 86
  15,                                     !- Minute 86
  0.697187690397351,                      !- Value Until Time 86
  13,                                     !- Hour 87
  24,                                     !- Minute 87
  0.698523075331126,                      !- Value Until Time 87
  13,                                     !- Hour 88
  34,                                     !- Minute 88
  0.699858460264901,                      !- Value Until Time 88
  13,                                     !- Hour 89
  44,                                     !- Minute 89
  0.701193845198675,                      !- Value Until Time 89
  13,                                     !- Hour 90
  54,                                     !- Minute 90
  0.70252923013245,                       !- Value Until Time 90
  14,                                     !- Hour 91
  4,                                      !- Minute 91
  0.703864615066225,                      !- Value Until Time 91
  14,                                     !- Hour 92
  14,                                     !- Minute 92
  0.7052,                                 !- Value Until Time 92
  14,                                     !- Hour 93
  15,                                     !- Minute 93
  0.7052,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  24,                                     !- Minute 94
  0.703142193708609,                      !- Value Until Time 94
  14,                                     !- Hour 95
  34,                                     !- Minute 95
  0.701084387417219,                      !- Value Until Time 95
  14,                                     !- Hour 96
  44,                                     !- Minute 96
  0.699026581125828,                      !- Value Until Time 96
  14,                                     !- Hour 97
  54,                                     !- Minute 97
  0.696968774834437,                      !- Value Until Time 97
  15,                                     !- Hour 98
  4,                                      !- Minute 98
  0.694910968543046,                      !- Value Until Time 98
  15,                                     !- Hour 99
  14,                                     !- Minute 99
  0.692853162251656,                      !- Value Until Time 99
  15,                                     !- Hour 100
  15,                                     !- Minute 100
  0.692853162251656,                      !- Value Until Time 100
  15,                                     !- Hour 101
  24,                                     !- Minute 101
  0.690269958609272,                      !- Value Until Time 101
  15,                                     !- Hour 102
  34,                                     !- Minute 102
  0.687686754966887,                      !- Value Until Time 102
  15,                                     !- Hour 103
  44,                                     !- Minute 103
  0.685103551324503,                      !- Value Until Time 103
  15,                                     !- Hour 104
  54,                                     !- Minute 104
  0.682520347682119,                      !- Value Until Time 104
  16,                                     !- Hour 105
  4,                                      !- Minute 105
  0.679937144039735,                      !- Value Until Time 105
  16,                                     !- Hour 106
  15,                                     !- Minute 106
  0.677353940397351,                      !- Value Until Time 106
  16,                                     !- Hour 107
  25,                                     !- Minute 107
  0.673960749172186,                      !- Value Until Time 107
  16,                                     !- Hour 108
  35,                                     !- Minute 108
  0.67056755794702,                       !- Value Until Time 108
  16,                                     !- Hour 109
  45,                                     !- Minute 109
  0.667174366721854,                      !- Value Until Time 109
  16,                                     !- Hour 110
  55,                                     !- Minute 110
  0.663781175496689,                      !- Value Until Time 110
  17,                                     !- Hour 111
  5,                                      !- Minute 111
  0.660387984271523,                      !- Value Until Time 111
  17,                                     !- Hour 112
  15,                                     !- Minute 112
  0.656994793046358,                      !- Value Until Time 112
  17,                                     !- Hour 113
  25,                                     !- Minute 113
  0.652965287251656,                      !- Value Until Time 113
  17,                                     !- Hour 114
  35,                                     !- Minute 114
  0.648935781456954,                      !- Value Until Time 114
  17,                                     !- Hour 115
  45,                                     !- Minute 115
  0.644906275662252,                      !- Value Until Time 115
  17,                                     !- Hour 116
  55,                                     !- Minute 116
  0.640876769867549,                      !- Value Until Time 116
  18,                                     !- Hour 117
  5,                                      !- Minute 117
  0.636847264072848,                      !- Value Until Time 117
  18,                                     !- Hour 118
  15,                                     !- Minute 118
  0.632817758278146,                      !- Value Until Time 118
  18,                                     !- Hour 119
  25,                                     !- Minute 119
  0.629973315397351,                      !- Value Until Time 119
  18,                                     !- Hour 120
  35,                                     !- Minute 120
  0.627128872516556,                      !- Value Until Time 120
  18,                                     !- Hour 121
  45,                                     !- Minute 121
  0.624284429635762,                      !- Value Until Time 121
  18,                                     !- Hour 122
  55,                                     !- Minute 122
  0.621439986754967,                      !- Value Until Time 122
  19,                                     !- Hour 123
  5,                                      !- Minute 123
  0.618595543874172,                      !- Value Until Time 123
  19,                                     !- Hour 124
  15,                                     !- Minute 124
  0.615751100993378,                      !- Value Until Time 124
  19,                                     !- Hour 125
  25,                                     !- Minute 125
  0.61532056705298,                       !- Value Until Time 125
  19,                                     !- Hour 126
  35,                                     !- Minute 126
  0.614890033112583,                      !- Value Until Time 126
  19,                                     !- Hour 127
  45,                                     !- Minute 127
  0.614459499172185,                      !- Value Until Time 127
  19,                                     !- Hour 128
  55,                                     !- Minute 128
  0.614028965231788,                      !- Value Until Time 128
  20,                                     !- Hour 129
  5,                                      !- Minute 129
  0.613598431291391,                      !- Value Until Time 129
  20,                                     !- Hour 130
  15,                                     !- Minute 130
  0.613167897350993,                      !- Value Until Time 130
  20,                                     !- Hour 131
  25,                                     !- Minute 131
  0.612379801324503,                      !- Value Until Time 131
  20,                                     !- Hour 132
  35,                                     !- Minute 132
  0.611591705298013,                      !- Value Until Time 132
  20,                                     !- Hour 133
  45,                                     !- Minute 133
  0.610803609271523,                      !- Value Until Time 133
  20,                                     !- Hour 134
  55,                                     !- Minute 134
  0.610015513245033,                      !- Value Until Time 134
  21,                                     !- Hour 135
  5,                                      !- Minute 135
  0.609227417218543,                      !- Value Until Time 135
  21,                                     !- Hour 136
  15,                                     !- Minute 136
  0.608439321192053,                      !- Value Until Time 136
  21,                                     !- Hour 137
  25,                                     !- Minute 137
  0.608280242549669,                      !- Value Until Time 137
  21,                                     !- Hour 138
  35,                                     !- Minute 138
  0.608121163907285,                      !- Value Until Time 138
  21,                                     !- Hour 139
  45,                                     !- Minute 139
  0.607962085264901,                      !- Value Until Time 139
  21,                                     !- Hour 140
  55,                                     !- Minute 140
  0.607803006622517,                      !- Value Until Time 140
  22,                                     !- Hour 141
  5,                                      !- Minute 141
  0.607643927980132,                      !- Value Until Time 141
  22,                                     !- Hour 142
  15,                                     !- Minute 142
  0.607484849337748,                      !- Value Until Time 142
  22,                                     !- Hour 143
  25,                                     !- Minute 143
  0.607325770695364,                      !- Value Until Time 143
  22,                                     !- Hour 144
  35,                                     !- Minute 144
  0.60716669205298,                       !- Value Until Time 144
  22,                                     !- Hour 145
  45,                                     !- Minute 145
  0.607007613410596,                      !- Value Until Time 145
  22,                                     !- Hour 146
  55,                                     !- Minute 146
  0.606848534768212,                      !- Value Until Time 146
  23,                                     !- Hour 147
  5,                                      !- Minute 147
  0.606689456125828,                      !- Value Until Time 147
  23,                                     !- Hour 148
  15,                                     !- Minute 148
  0.606530377483444,                      !- Value Until Time 148
  23,                                     !- Hour 149
  25,                                     !- Minute 149
  0.60637129884106,                       !- Value Until Time 149
  23,                                     !- Hour 150
  35,                                     !- Minute 150
  0.606212220198675,                      !- Value Until Time 150
  23,                                     !- Hour 151
  45,                                     !- Minute 151
  0.606053141556291,                      !- Value Until Time 151
  23,                                     !- Hour 152
  55,                                     !- Minute 152
  0.605894062913907,                      !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.605734984271523;                      !- Value Until Time 153

OS:Schedule:Day,
  {a70a268e-f464-4d3c-91f2-83ebbbdcd4db}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d2eb5f7-1ebd-4079-af73-ab3ed91b034e}, !- Handle
  StripMall Infil Half On,                !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  {24659580-bb24-4243-b38e-3e723d91dd6e}, !- Default Day Schedule Name
  {49ea020d-3c60-438c-8533-e5fcd19b0ca3}, !- Summer Design Day Schedule Name
  {4697a6f1-315c-434b-8f4f-3afcf3d97de1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24659580-bb24-4243-b38e-3e723d91dd6e}, !- Handle
  StripMall Infil Half On Default,        !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {49ea020d-3c60-438c-8533-e5fcd19b0ca3}, !- Handle
  StripMall Infil Half On Summer Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {145b4599-54a8-4032-b3ff-17c694f3a579}, !- Handle
  Schedule Rule 17,                       !- Name
  {7d2eb5f7-1ebd-4079-af73-ab3ed91b034e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {43563282-9f49-4e4f-8f14-6e2dfb7e2624}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43563282-9f49-4e4f-8f14-6e2dfb7e2624}, !- Handle
  StripMall Infil Half On Sat Day,        !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1016d6b4-28d4-43a7-a9d1-45f351e6a691}, !- Handle
  Schedule Rule 18,                       !- Name
  {7d2eb5f7-1ebd-4079-af73-ab3ed91b034e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee029495-9cd1-4117-825c-9b95cf072078}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee029495-9cd1-4117-825c-9b95cf072078}, !- Handle
  StripMall Infil Half On Sun Day,        !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4697a6f1-315c-434b-8f4f-3afcf3d97de1}, !- Handle
  StripMall Infil Half On Winter Design Day, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {12adbb65-07d8-4ab4-8f31-9b1d25a3381d}, !- Handle
  StripMall Strip mall - type 2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ed761547-8473-434b-b892-ef0e191f5bf1}, !- Handle
  StripMall Strip mall - type 2 People,   !- Name
  {12adbb65-07d8-4ab4-8f31-9b1d25a3381d}, !- People Definition Name
  {69be7c68-3a9f-40b4-abb0-8a40f45b68d1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c56ad96-3cf5-4a0d-98a4-dc5ec10b067b}, !- Work Efficiency Schedule Name
  {bf0b5e31-7601-4f15-80f2-25015a25b4f8}, !- Clothing Insulation Schedule Name
  {873b6471-1765-42a3-b593-50361a0f9a6c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4c747144-480f-424e-849c-deb8b567b130}, !- Handle
  StripMall Strip mall - type 2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  37.2969495938992,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d797d389-5b79-426a-b2b2-7781f92c5b04}, !- Handle
  {4c747144-480f-424e-849c-deb8b567b130}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {808a7c28-46d1-4efd-aa8f-be43f751edd1}, !- Handle
  StripMall Strip mall - type 2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {830618b5-e171-46ca-96c5-9b1bfcb83c3a}, !- Handle
  StripMall Strip mall - type 2 Elec Equip, !- Name
  {808a7c28-46d1-4efd-aa8f-be43f751edd1}, !- Electric Equipment Definition Name
  {69be7c68-3a9f-40b4-abb0-8a40f45b68d1}, !- Space or SpaceType Name
  {14bad05c-aa75-4a9d-bde5-a1d1522a0e72}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f66eef87-69f0-424e-9107-6f6b9d7a5cf8}, !- Handle
  StripMall Strip mall - type 2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {dc2037b3-5eed-4379-99a9-3de4a1443f2e}, !- Handle
  StripMall Strip mall - type 2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {39d47e04-b332-412e-bba1-5d04b8032ed6}, !- Number of People Schedule Name
  {0bf4600b-78ab-4269-9ae0-febeb1cd7c5a}, !- People Activity Level Schedule Name
  {1d76fafa-2c0d-421e-b663-58fe9b9398a3}, !- Lighting Schedule Name
  {8e1eb267-5711-4a5f-a8fb-a005ff9f5172}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7d2eb5f7-1ebd-4079-af73-ab3ed91b034e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {310b2353-c97a-4d30-971f-c73904c897f7}, !- Handle
  StripMall Strip mall - type 3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {310b9cd4-dda4-404f-85a6-d64930f322dd}, !- Handle
  StripMall Strip mall - type 3 People,   !- Name
  {310b2353-c97a-4d30-971f-c73904c897f7}, !- People Definition Name
  {9bfafa84-2505-4ad1-b755-48e46d2dde08}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c56ad96-3cf5-4a0d-98a4-dc5ec10b067b}, !- Work Efficiency Schedule Name
  {bf0b5e31-7601-4f15-80f2-25015a25b4f8}, !- Clothing Insulation Schedule Name
  {873b6471-1765-42a3-b593-50361a0f9a6c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {568c6221-e85d-42da-9a13-f6741adeb5b0}, !- Handle
  StripMall Strip mall - type 3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  30.5156860313721,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d7f24cad-bb14-41b5-819e-76f4765e81d0}, !- Handle
  {568c6221-e85d-42da-9a13-f6741adeb5b0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {21412f7b-ab15-4a36-82ae-15e6252c379d}, !- Handle
  StripMall Strip mall - type 3 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0cfe11d1-f28c-4f55-b9db-2c92b886196a}, !- Handle
  StripMall Strip mall - type 3 Elec Equip, !- Name
  {21412f7b-ab15-4a36-82ae-15e6252c379d}, !- Electric Equipment Definition Name
  {9bfafa84-2505-4ad1-b755-48e46d2dde08}, !- Space or SpaceType Name
  {14bad05c-aa75-4a9d-bde5-a1d1522a0e72}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a30b92e5-126d-4a9f-94c5-f9789d95c707}, !- Handle
  StripMall Strip mall - type 3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1b94e205-f341-4ac5-8e72-e9032975e60b}, !- Handle
  StripMall Strip mall - type 3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {39d47e04-b332-412e-bba1-5d04b8032ed6}, !- Number of People Schedule Name
  {0bf4600b-78ab-4269-9ae0-febeb1cd7c5a}, !- People Activity Level Schedule Name
  {1d76fafa-2c0d-421e-b663-58fe9b9398a3}, !- Lighting Schedule Name
  {8e1eb267-5711-4a5f-a8fb-a005ff9f5172}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7d2eb5f7-1ebd-4079-af73-ab3ed91b034e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {c2f8fefd-736c-42ea-9414-2981198a0abf}, !- Handle
  Foundation F 126 Perim 972 Area 2355,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  23.5489709807586,                       !- Area {m2}
  9.72269356534528;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6c8938ac-c7d3-47f9-961b-4d613850ac29}, !- Handle
  Foundation F 126 Perim 413 Area 1889,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  18.8901261534322,                       !- Area {m2}
  4.13169863373407;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8f7e6c03-65fe-4dd6-a1b7-edbeb03fd747}, !- Handle
  Foundation F 126 Perim 0 Area 1099,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  10.9938436931356,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d325a846-fd8f-4879-bb12-484f0eed3909}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14399999999999;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8a1fba66-e973-42bd-8ecd-8c5e61620ece}, !- Handle
  Foundation F 126 Perim 266 Area 1371,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.7052396576826,                       !- Area {m2}
  2.6608532392402;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c07044a8-012d-4e41-b897-1306b0cc063d}, !- Handle
  Foundation F 126 Perim 266 Area 1217,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.1654210098062,                       !- Area {m2}
  2.6608532392402;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f415a43f-2db7-4b4b-b1ed-dd82b35d2e77}, !- Handle
  Foundation F 126 Perim 369 Area 1688,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  16.8770683068644,                       !- Area {m2}
  3.69139726746815;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {25443693-c445-4348-9c4b-2b5cff76a32e}, !- Handle
  Foundation F 126 Perim 0 Area 982,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  9.82226637646504,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {dfd8c892-a83b-44d5-bd12-f85e8169bf6b}, !- Handle
  Foundation F 126 Perim 193 Area 883,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  8.83410242512503,                       !- Area {m2}
  1.93221837819883;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e7895dd2-9b70-467a-b482-7a26784c1de6}, !- Handle
  Foundation F 126 Perim 0 Area 514,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.14134953054979,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {9b4af3d7-9115-4de5-a479-3391147787e4}, !- Handle
  ComStock DOE Ref 1980-2004 - StMall - ASHRAE 169-2013-3A, !- Name
  {20699638-b6aa-442a-aa93-31fe0680b25f}, !- Default Exterior Surface Constructions Name
  {f03de32b-2cba-4a67-90c5-864a44d8fb46}, !- Default Interior Surface Constructions Name
  {2e84b747-3705-446a-90a0-99f01e287f1b}, !- Default Ground Contact Surface Constructions Name
  {d0bbfd6d-62e0-4d5c-b2b9-d5ceb8456a57}, !- Default Exterior SubSurface Constructions Name
  {9bcb111e-9001-45c7-9a69-a6138139c124}, !- Default Interior SubSurface Constructions Name
  {dfe9033d-2cb6-4747-bc86-7e2a2b4cd587}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {20699638-b6aa-442a-aa93-31fe0680b25f}, !- Handle
  Default Surface Constructions 1,        !- Name
  {160489d4-42d2-4c47-b9f9-b755c55bb01c}, !- Floor Construction Name
  {0ff3feb9-9b35-4328-8612-5efc4c7aecfb}, !- Wall Construction Name
  {0ac1e65e-d30a-458a-b33c-bcbd9b195bb5}; !- Roof Ceiling Construction Name

OS:Construction,
  {160489d4-42d2-4c47-b9f9-b755c55bb01c}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {311eed56-b061-408f-a2c8-678149f1f20b}, !- Layer 1
  {61ab2afe-ba55-4abd-a07d-d0d1c23b33ce}, !- Layer 2
  {f0309e58-efc5-4f19-a38d-247d47ba20b8}; !- Layer 3

OS:Material:NoMass,
  {311eed56-b061-408f-a2c8-678149f1f20b}, !- Handle
  Typical Insulation R-5.51,              !- Name
  Smooth,                                 !- Roughness
  0.970972286725383,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {61ab2afe-ba55-4abd-a07d-d0d1c23b33ce}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f0309e58-efc5-4f19-a38d-247d47ba20b8}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {909281dd-c775-431f-8b0a-c83422aeca6d}, !- Handle
  {160489d4-42d2-4c47-b9f9-b755c55bb01c}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {0ff3feb9-9b35-4328-8612-5efc4c7aecfb}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-7.69, !- Name
  ,                                       !- Surface Rendering Name
  {d8097070-c948-4b11-9bb9-37987e15ccb5}, !- Layer 1
  {73d3f1ef-0e44-4442-b825-98bdfd298300}, !- Layer 2
  {311eed56-b061-408f-a2c8-678149f1f20b}, !- Layer 3
  {73d3f1ef-0e44-4442-b825-98bdfd298300}; !- Layer 4

OS:Material,
  {d8097070-c948-4b11-9bb9-37987e15ccb5}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {73d3f1ef-0e44-4442-b825-98bdfd298300}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4d8e6bf1-1cd7-4b65-ba9a-c4ec8bb646e7}, !- Handle
  {0ff3feb9-9b35-4328-8612-5efc4c7aecfb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {0ac1e65e-d30a-458a-b33c-bcbd9b195bb5}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  ,                                       !- Surface Rendering Name
  {2e042cf4-824d-4256-b53b-8006f60045d1}, !- Layer 1
  {c55cfedd-56a7-48b0-9deb-d378c70ce98b}, !- Layer 2
  {a43c4091-ec1a-40ce-bc60-f62dbafade8c}; !- Layer 3

OS:Material,
  {2e042cf4-824d-4256-b53b-8006f60045d1}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c55cfedd-56a7-48b0-9deb-d378c70ce98b}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a43c4091-ec1a-40ce-bc60-f62dbafade8c}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {77f3735f-e6a4-4c15-af73-ead88459ccbf}, !- Handle
  {0ac1e65e-d30a-458a-b33c-bcbd9b195bb5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f03de32b-2cba-4a67-90c5-864a44d8fb46}, !- Handle
  Default Surface Constructions 2,        !- Name
  {77c2c24b-4f1c-46d8-8468-b74961d8fafd}, !- Floor Construction Name
  {6d956b09-82bb-4e5b-aa29-0bef21a4fe29}, !- Wall Construction Name
  {56521a5a-739c-42f4-acc7-c1aacb1c720b}; !- Roof Ceiling Construction Name

OS:Construction,
  {77c2c24b-4f1c-46d8-8468-b74961d8fafd}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {df03e1d9-bed1-4afd-a57d-3c7478209060}, !- Layer 1
  {b2e00ce7-f509-44c2-b06f-620aa39460cc}; !- Layer 2

OS:Material,
  {df03e1d9-bed1-4afd-a57d-3c7478209060}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b2e00ce7-f509-44c2-b06f-620aa39460cc}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {58cae1b1-a584-49cf-8411-d5689e711e49}, !- Handle
  {77c2c24b-4f1c-46d8-8468-b74961d8fafd}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6d956b09-82bb-4e5b-aa29-0bef21a4fe29}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {cbbabdcd-d9dc-450c-8f92-2a920e302243}, !- Layer 1
  {cbbabdcd-d9dc-450c-8f92-2a920e302243}; !- Layer 2

OS:Material,
  {cbbabdcd-d9dc-450c-8f92-2a920e302243}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5a9020c4-8223-4d29-b009-0440a485afe3}, !- Handle
  {6d956b09-82bb-4e5b-aa29-0bef21a4fe29}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {56521a5a-739c-42f4-acc7-c1aacb1c720b}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {b2e00ce7-f509-44c2-b06f-620aa39460cc}, !- Layer 1
  {df03e1d9-bed1-4afd-a57d-3c7478209060}; !- Layer 2

OS:StandardsInformation:Construction,
  {447708fa-9d50-472c-a69a-f852049a0ae3}, !- Handle
  {56521a5a-739c-42f4-acc7-c1aacb1c720b}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {2e84b747-3705-446a-90a0-99f01e287f1b}, !- Handle
  Default Surface Constructions 3,        !- Name
  {f84ac307-25e2-47e0-b695-aba992b119a9}, !- Floor Construction Name
  {e6b7b26e-461c-49c7-8d1e-017bc0a3a154}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {f84ac307-25e2-47e0-b695-aba992b119a9}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {f7d7e5a9-5642-41a5-a953-703986f28c0d}, !- Layer 1
  {f0309e58-efc5-4f19-a38d-247d47ba20b8}; !- Layer 2

OS:Material:NoMass,
  {7f5d5ba4-ee01-4b81-9fcb-431fb7abc2d7}, !- Handle
  Typical Insulation R-5.44,              !- Name
  Smooth,                                 !- Roughness
  0.958541985530366,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f7d7e5a9-5642-41a5-a953-703986f28c0d}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5a818f14-c71e-436c-93b6-e30c313e14db}, !- Handle
  {f84ac307-25e2-47e0-b695-aba992b119a9}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e6b7b26e-461c-49c7-8d1e-017bc0a3a154}, !- Handle
  Typical Insulated Basement Mass Wall R-6.99, !- Name
  ,                                       !- Surface Rendering Name
  {7f5d5ba4-ee01-4b81-9fcb-431fb7abc2d7}, !- Layer 1
  {95c690e4-99c5-46a7-9922-eb1f1256e5a1}; !- Layer 2

OS:Material,
  {95c690e4-99c5-46a7-9922-eb1f1256e5a1}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {28adb52d-2c19-470d-a5d3-70fb6f52e464}, !- Handle
  {e6b7b26e-461c-49c7-8d1e-017bc0a3a154}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {d0bbfd6d-62e0-4d5c-b2b9-d5ceb8456a57}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {bcd4cc10-07a6-43b8-ae97-6702eb746c1c}, !- Fixed Window Construction Name
  {6f5d5ffe-f1a7-4093-acd5-0baced5634f5}, !- Operable Window Construction Name
  {326d5ecc-233f-4b0a-847a-2aac74357f8f}, !- Door Construction Name
  {afed4b41-cecb-451b-bce5-d34a5b2dd68a}, !- Glass Door Construction Name
  {a68acac7-0602-4a69-bdf3-824c0bed0b8d}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {5d48ec35-4f99-4b58-a5fb-825b8399adc1}, !- Tubular Daylight Dome Construction Name
  {5d48ec35-4f99-4b58-a5fb-825b8399adc1}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {bcd4cc10-07a6-43b8-ae97-6702eb746c1c}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {b82f18a9-e3ed-44e4-a8b1-4025b668fd1d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {b82f18a9-e3ed-44e4-a8b1-4025b668fd1d}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing U-0.72 SHGC 0.25, !- Name
  4.08834960560171,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.13;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {4b53eb8a-60f2-403b-83ec-1b38f9cac91e}, !- Handle
  {bcd4cc10-07a6-43b8-ae97-6702eb746c1c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {6f5d5ffe-f1a7-4093-acd5-0baced5634f5}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25 1, !- Name
  ,                                       !- Surface Rendering Name
  {a14fd0f2-b7e9-4622-916f-e3d8dcc87b85}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a14fd0f2-b7e9-4622-916f-e3d8dcc87b85}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing U-0.72 SHGC 0.25 1, !- Name
  4.08834960560171,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.13;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {464b1367-7979-4833-922a-8fea9c631241}, !- Handle
  {6f5d5ffe-f1a7-4093-acd5-0baced5634f5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {326d5ecc-233f-4b0a-847a-2aac74357f8f}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {ad58646d-08c6-4641-9040-0b01c57aef88}, !- Layer 1
  {06494df2-d816-4ead-94ea-8d7a4f70486e}; !- Layer 2

OS:Material,
  {ad58646d-08c6-4641-9040-0b01c57aef88}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {06494df2-d816-4ead-94ea-8d7a4f70486e}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {56aa7d4a-14a6-456e-a193-c784246f7751}, !- Handle
  {326d5ecc-233f-4b0a-847a-2aac74357f8f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {afed4b41-cecb-451b-bce5-d34a5b2dd68a}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {281a6dee-0a84-4c86-a028-669d84034057}; !- Layer 1

OS:WindowMaterial:Glazing,
  {281a6dee-0a84-4c86-a028-669d84034057}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {6797fac8-58cb-4daf-8177-bc76b5a092cd}, !- Handle
  {afed4b41-cecb-451b-bce5-d34a5b2dd68a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {a68acac7-0602-4a69-bdf3-824c0bed0b8d}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {06494df2-d816-4ead-94ea-8d7a4f70486e}; !- Layer 1

OS:StandardsInformation:Construction,
  {46f5f421-e765-4b02-9f00-7fa524fad2a6}, !- Handle
  {a68acac7-0602-4a69-bdf3-824c0bed0b8d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {5d48ec35-4f99-4b58-a5fb-825b8399adc1}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {53efcffd-d96d-44c1-8d59-96e2301a8c5b}; !- Layer 1

OS:WindowMaterial:Glazing,
  {53efcffd-d96d-44c1-8d59-96e2301a8c5b}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {5b17e2ea-d044-4d2e-85df-3598d8e23263}, !- Handle
  {5d48ec35-4f99-4b58-a5fb-825b8399adc1}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {9bcb111e-9001-45c7-9a69-a6138139c124}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {5d48ec35-4f99-4b58-a5fb-825b8399adc1}, !- Fixed Window Construction Name
  {5d48ec35-4f99-4b58-a5fb-825b8399adc1}, !- Operable Window Construction Name
  {8cc53c46-65e8-46b4-b164-5c712c268486}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8cc53c46-65e8-46b4-b164-5c712c268486}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {737c9592-af6a-4ac6-b5f3-c14b539a9c17}; !- Layer 1

OS:Material,
  {737c9592-af6a-4ac6-b5f3-c14b539a9c17}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {37c3beb3-6d7f-4962-bc33-5bd6ccb35d3e}, !- Handle
  {8cc53c46-65e8-46b4-b164-5c712c268486}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {dfe9033d-2cb6-4747-bc86-7e2a2b4cd587}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {737c9592-af6a-4ac6-b5f3-c14b539a9c17}; !- Layer 1

OS:StandardsInformation:Construction,
  {f237a464-ff5e-45f4-8b58-0934e5a06d2f}, !- Handle
  {dfe9033d-2cb6-4747-bc86-7e2a2b4cd587}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Handle
  Always On Discrete,                     !- Name
  {c058b167-8282-4bbb-966b-a5f56e32eb40}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c058b167-8282-4bbb-966b-a5f56e32eb40}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {d6796186-4b56-495c-b996-dedad75e0a82}, !- Handle
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {cc355041-8e55-40b8-9d4f-68c432e31084}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {aab31e60-048d-47e6-b94f-3f28ad98e744}, !- Handle
  Parking Areas and Drives,               !- Name
  {cc355041-8e55-40b8-9d4f-68c432e31084}, !- Exterior Lights Definition Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  7600.81395348836,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {42131ba5-f820-4e5c-9fda-54a06f04a93a}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {f0f6358d-dce9-4b58-a96d-f5d86d5f68ef}, !- Handle
  Building Facades,                       !- Name
  {42131ba5-f820-4e5c-9fda-54a06f04a93a}, !- Exterior Lights Definition Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3950.44301313156,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {037a8fef-71c4-45d5-b185-996a3362ff75}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {daaeec69-e779-4f55-8ae5-468863248b28}, !- Handle
  Main Entries,                           !- Name
  {037a8fef-71c4-45d5-b185-996a3362ff75}, !- Exterior Lights Definition Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  10.08,                                  !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e2ea21e4-1144-4e55-98f0-50abd7b31244}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {6a3f4efb-f481-4702-8645-ccb6874cbd56}, !- Handle
  Other Doors,                            !- Name
  {e2ea21e4-1144-4e55-98f0-50abd7b31244}, !- Exterior Lights Definition Name
  {956dfcef-8dc0-44bd-a1fa-cf317a9ab4a4}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  6.62399999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e9ce80cb-a805-46cd-83b8-4c040e90c918}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {c058b167-8282-4bbb-966b-a5f56e32eb40}, !- Schedule Type Limits Name
  {3abc2433-db3c-499a-b4f8-445d6e7c6cc6}, !- Default Day Schedule Name
  {905af6bb-82f5-4b94-a975-ca829bf7a4f8}, !- Summer Design Day Schedule Name
  {4721a624-06da-46ae-9a7a-cb6132598701}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3abc2433-db3c-499a-b4f8-445d6e7c6cc6}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {c058b167-8282-4bbb-966b-a5f56e32eb40}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4721a624-06da-46ae-9a7a-cb6132598701}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {c058b167-8282-4bbb-966b-a5f56e32eb40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {905af6bb-82f5-4b94-a975-ca829bf7a4f8}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {c058b167-8282-4bbb-966b-a5f56e32eb40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {68b65ef0-ecc7-44bc-8b3a-a9ba13ba7a97}, !- Handle
  Schedule Rule 19,                       !- Name
  {e9ce80cb-a805-46cd-83b8-4c040e90c918}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0242c3bb-09aa-4a88-97a7-7d62db46f590}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0242c3bb-09aa-4a88-97a7-7d62db46f590}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {c058b167-8282-4bbb-966b-a5f56e32eb40}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {27fef104-f250-4540-af21-365f2d512220}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan, !- Name
  {e9ce80cb-a805-46cd-83b8-4c040e90c918}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0314140682237446,                     !- Maximum Flow Rate {m3/s}
  {ef13eadc-aa7a-4149-a0cb-9e6d44fad148}, !- Air Inlet Node Name
  {a3e9b6a6-05d3-4544-a9f1-71735d52dc00}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e9ce80cb-a805-46cd-83b8-4c040e90c918}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {1d9dc727-ba81-41f7-9e04-3e76baeb34ba}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {64634abe-30e5-4c99-b968-5b9a9ece01e0}, !- Inlet Port
  {ef13eadc-aa7a-4149-a0cb-9e6d44fad148}; !- Outlet Port

OS:Connection,
  {64634abe-30e5-4c99-b968-5b9a9ece01e0}, !- Handle
  {5c2e9717-6478-4cb1-a169-88c97e10b4c3}, !- Source Object
  2,                                      !- Outlet Port
