  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9cd31bd5-e01e-4dda-a259-2ce6f1d703cf}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {13d5a909-098b-4d88-bd23-5c33be0d9505}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {96e3a7e5-5dd9-4502-a77c-9563610851cd}, !- Default Day Schedule Name
  {0e67ff95-5042-47c2-94ae-c101a5887687}, !- Summer Design Day Schedule Name
  {8b00c92a-bf05-4e47-908d-8b2d295a0452}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8b5440bd-32aa-4532-9e62-da33c655da82}, !- Handle
  {13d5a909-098b-4d88-bd23-5c33be0d9505}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0499743851383423,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {96e3a7e5-5dd9-4502-a77c-9563610851cd}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {0e67ff95-5042-47c2-94ae-c101a5887687}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b00c92a-bf05-4e47-908d-8b2d295a0452}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c04b20cc-0c3e-4ba3-ba00-9e2e2ab767db}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {13d5a909-098b-4d88-bd23-5c33be0d9505}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41e024f0-cb41-403d-854e-dfe68afb9d46}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41e024f0-cb41-403d-854e-dfe68afb9d46}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f58c30d4-40e9-437a-8bd2-c595f40c3e31}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {13d5a909-098b-4d88-bd23-5c33be0d9505}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00b1681f-57db-4dd2-8883-31fc62b35cff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00b1681f-57db-4dd2-8883-31fc62b35cff}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c6614023-e18c-4eca-ad53-4c09cfdd781c}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {aba069d3-3a9f-4472-95a7-9c590501eaaa}, !- Default Day Schedule Name
  {ec57a013-5f9c-48b7-b804-b86f586e65d6}, !- Summer Design Day Schedule Name
  {e1db1832-156b-44cb-9175-dfafedb502ab}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f8295cea-5734-48d1-8836-c144c9a28ca7}, !- Handle
  {c6614023-e18c-4eca-ad53-4c09cfdd781c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0499743851383423,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {aba069d3-3a9f-4472-95a7-9c590501eaaa}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {ec57a013-5f9c-48b7-b804-b86f586e65d6}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1db1832-156b-44cb-9175-dfafedb502ab}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34857122-ab00-44f3-a4f2-3f34bf476130}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {c6614023-e18c-4eca-ad53-4c09cfdd781c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee376c94-4c3b-4e6e-bdd5-26bbde90364a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee376c94-4c3b-4e6e-bdd5-26bbde90364a}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {edf44976-f83b-48fc-8cb2-7e13081f3f68}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {c6614023-e18c-4eca-ad53-4c09cfdd781c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {10d6df71-baed-40f1-a992-51379b9695bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10d6df71-baed-40f1-a992-51379b9695bb}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9128ba4f-8f4c-4247-a9d0-cb9397945fc9}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {10164dd7-899f-4dcd-8f93-31f4893d72d6}, !- Default Day Schedule Name
  {c27725d0-22d2-468f-b678-7d5dd7699663}, !- Summer Design Day Schedule Name
  {089ae415-c893-4acf-a46a-df1a369fb974}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bb96b794-74a7-414b-9e61-4647a82c534e}, !- Handle
  {9128ba4f-8f4c-4247-a9d0-cb9397945fc9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0499743851383423,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {10164dd7-899f-4dcd-8f93-31f4893d72d6}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {c27725d0-22d2-468f-b678-7d5dd7699663}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {089ae415-c893-4acf-a46a-df1a369fb974}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {10a6b60a-f3a5-40f0-bd51-62a05af740c0}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {9128ba4f-8f4c-4247-a9d0-cb9397945fc9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ecb5002-fb96-4c96-81a4-c2f0a7027570}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ecb5002-fb96-4c96-81a4-c2f0a7027570}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7ef43323-7e4e-419d-a482-ffae4998fcc5}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {9128ba4f-8f4c-4247-a9d0-cb9397945fc9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b5babbcf-7ad9-4466-ae02-549624c4dee4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5babbcf-7ad9-4466-ae02-549624c4dee4}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7ee38834-17db-49aa-b6c6-4469a594b5aa}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {f3c658a9-5368-4787-a4a4-477ef69d90cb}, !- Default Day Schedule Name
  {54e64baf-8964-49d8-b219-7dbbd75409d3}, !- Summer Design Day Schedule Name
  {bd4b02cf-b02f-4076-aa56-4d4e20fb0278}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {78589bec-516d-444c-bf5d-56cc320b5bea}, !- Handle
  {7ee38834-17db-49aa-b6c6-4469a594b5aa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7249487702766881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f3c658a9-5368-4787-a4a4-477ef69d90cb}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {54e64baf-8964-49d8-b219-7dbbd75409d3}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd4b02cf-b02f-4076-aa56-4d4e20fb0278}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1724d9c3-9a06-4fc5-878c-74038d3cf759}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {7ee38834-17db-49aa-b6c6-4469a594b5aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3a090bc-dd0f-4c45-ac2d-7529a3694f53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3a090bc-dd0f-4c45-ac2d-7529a3694f53}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {93849c51-d564-4810-949b-aef23c735c1e}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {7ee38834-17db-49aa-b6c6-4469a594b5aa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {967fc799-3e2b-47a5-a58e-440f88ac5dd2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {967fc799-3e2b-47a5-a58e-440f88ac5dd2}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {426f1b45-5d90-40a7-9f82-d82292ca7bf0}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {e3bdfb68-1301-48fc-92d4-56d31ef53a7d}, !- Default Day Schedule Name
  {596f1719-be58-4b1c-b08c-79439c22197d}, !- Summer Design Day Schedule Name
  {6e19bc26-2a78-4396-afe7-e937d0a7f066}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1cdccc08-bd64-44be-9eab-054a53930460}, !- Handle
  {426f1b45-5d90-40a7-9f82-d82292ca7bf0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7249487702766881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e3bdfb68-1301-48fc-92d4-56d31ef53a7d}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {596f1719-be58-4b1c-b08c-79439c22197d}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e19bc26-2a78-4396-afe7-e937d0a7f066}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9792476f-b0b1-433c-9fbd-be98124f4ff4}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {426f1b45-5d90-40a7-9f82-d82292ca7bf0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19399a48-610f-4cea-abef-9ba5031c10be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19399a48-610f-4cea-abef-9ba5031c10be}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {57590468-2908-46a3-b187-aeaaee387591}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {426f1b45-5d90-40a7-9f82-d82292ca7bf0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9f9b7dc-2e2a-4e51-9563-94c139dbd0dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9f9b7dc-2e2a-4e51-9563-94c139dbd0dd}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {096ff072-9b18-44c7-ae03-ddc71371811f}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {f72a1b10-196e-47ed-90d5-aa410471e03c}, !- Default Day Schedule Name
  {2069dbc3-82f0-4e89-a3ff-c7ceb051a2f2}, !- Summer Design Day Schedule Name
  {ecbd419d-9214-4f76-9d45-d20da87896b6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {37361078-fd44-43a8-aeaa-1237a445f66c}, !- Handle
  {096ff072-9b18-44c7-ae03-ddc71371811f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7249487702766881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f72a1b10-196e-47ed-90d5-aa410471e03c}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {2069dbc3-82f0-4e89-a3ff-c7ceb051a2f2}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ecbd419d-9214-4f76-9d45-d20da87896b6}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ece1b56b-7341-4851-b167-d7e3c8a3239e}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {096ff072-9b18-44c7-ae03-ddc71371811f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {01cfe8bb-e4be-4c60-a1a7-054827c431b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01cfe8bb-e4be-4c60-a1a7-054827c431b9}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bbbb29d8-8ce2-49c5-ab63-7fa3ff1fbd2e}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {096ff072-9b18-44c7-ae03-ddc71371811f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {14993151-0caf-4758-a2b7-1053e28ffc44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14993151-0caf-4758-a2b7-1053e28ffc44}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7d55e0fa-4b1a-4af2-ae6d-d22dd2c7c021}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {568a5396-3ec0-489a-b853-8aaacbe7b78a}, !- Default Day Schedule Name
  {fa008cd0-49c4-4201-90b7-466d127555b4}, !- Summer Design Day Schedule Name
  {ca8ca0c2-c6bd-4bed-bfd8-b83ca8be1a0a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4fbfef48-dea5-4bd9-8532-bf889dc916f3}, !- Handle
  {7d55e0fa-4b1a-4af2-ae6d-d22dd2c7c021}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.374999999999996,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {568a5396-3ec0-489a-b853-8aaacbe7b78a}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {fa008cd0-49c4-4201-90b7-466d127555b4}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca8ca0c2-c6bd-4bed-bfd8-b83ca8be1a0a}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f903e602-454b-455c-933c-140279744ac4}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {7d55e0fa-4b1a-4af2-ae6d-d22dd2c7c021}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b46e8d97-11bd-40fe-a539-cf01987719c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b46e8d97-11bd-40fe-a539-cf01987719c0}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {da0f2ccb-77c8-4ad1-995a-da4fa1a46809}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {7d55e0fa-4b1a-4af2-ae6d-d22dd2c7c021}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {de811412-602b-42e0-83e2-5ae3a23504c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de811412-602b-42e0-83e2-5ae3a23504c2}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7ebdda3c-9289-45ec-b9bb-a542156a42c9}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {8dad3dba-10f6-487b-9020-e0e90dcb888b}, !- Default Day Schedule Name
  {defe5b5f-e4c9-47af-8d6f-5b6414682f51}, !- Summer Design Day Schedule Name
  {0252f2c4-2943-48fd-9d0f-2d5fabe59aec}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {cf96bcf5-6c2f-4e0e-9d0b-d2972b5455a7}, !- Handle
  {7ebdda3c-9289-45ec-b9bb-a542156a42c9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.374999999999996,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8dad3dba-10f6-487b-9020-e0e90dcb888b}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {defe5b5f-e4c9-47af-8d6f-5b6414682f51}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0252f2c4-2943-48fd-9d0f-2d5fabe59aec}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a02e501-5102-4ae8-b71d-18f107207fa9}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {7ebdda3c-9289-45ec-b9bb-a542156a42c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b9e4c11-2a0d-4885-a018-4c8e6ee0cf5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b9e4c11-2a0d-4885-a018-4c8e6ee0cf5d}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a211b2c1-2a1f-4286-833c-540ac9be46ef}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {7ebdda3c-9289-45ec-b9bb-a542156a42c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d1d4845-fbf9-4d58-b934-00fb295d9a38}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d1d4845-fbf9-4d58-b934-00fb295d9a38}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6cbf3f48-d099-4a7c-a0a9-c08fa234cc7c}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {144465e5-0373-4168-a360-5e53e1842589}, !- Default Day Schedule Name
  {f797b880-aad0-4155-b26d-caf3880981d9}, !- Summer Design Day Schedule Name
  {48b14e15-b62d-4246-94ee-14d17a38cdba}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {78446382-a0be-4ccd-b39d-ffbdee42e93e}, !- Handle
  {6cbf3f48-d099-4a7c-a0a9-c08fa234cc7c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.374999999999996,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {144465e5-0373-4168-a360-5e53e1842589}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {f797b880-aad0-4155-b26d-caf3880981d9}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48b14e15-b62d-4246-94ee-14d17a38cdba}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4abdfdcf-cc35-4cbe-8698-c16e616c70ab}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {6cbf3f48-d099-4a7c-a0a9-c08fa234cc7c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {983e87aa-4d3c-450b-bd5f-cb8a601c054c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {983e87aa-4d3c-450b-bd5f-cb8a601c054c}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8353dd3e-a51c-4d70-a543-32b15d4fb95b}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {6cbf3f48-d099-4a7c-a0a9-c08fa234cc7c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e17e7aea-c561-4b79-b451-ad0fd1e4bcd3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e17e7aea-c561-4b79-b451-ad0fd1e4bcd3}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {efee7a51-7ee5-428b-9130-a9d27c7294c3}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {552155a7-f2dd-4cf6-8edb-c6da5a2bae13}, !- Default Day Schedule Name
  {705ae549-b458-420f-b6c1-a86dd1abd287}, !- Summer Design Day Schedule Name
  {af343df1-8b43-4d0a-a0a4-aad1acff97b0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d4d456d0-2f97-4874-951b-6d22cb1eaedb}, !- Handle
  {efee7a51-7ee5-428b-9130-a9d27c7294c3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5858899304799481,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {552155a7-f2dd-4cf6-8edb-c6da5a2bae13}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {705ae549-b458-420f-b6c1-a86dd1abd287}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af343df1-8b43-4d0a-a0a4-aad1acff97b0}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80916925-a21a-42f0-b27f-542f9806b37c}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {efee7a51-7ee5-428b-9130-a9d27c7294c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75f5e4e9-ee8f-42f9-8ff1-9692564ca6e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75f5e4e9-ee8f-42f9-8ff1-9692564ca6e1}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {06119459-f513-4bdb-adaa-e3c3c201d6c1}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {efee7a51-7ee5-428b-9130-a9d27c7294c3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0cfc0f7c-f4c3-49f0-81f0-794841c32efd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0cfc0f7c-f4c3-49f0-81f0-794841c32efd}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {32109059-a65e-4aca-9831-2ecfb958e9f4}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {7699ec8d-c86c-4591-bf37-b9a83e21246b}, !- Default Day Schedule Name
  {1f474df0-3406-4ac3-8a1a-42fe566994bc}, !- Summer Design Day Schedule Name
  {8b9012e7-c39b-4aab-8bed-c0f2b8f561be}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8e47c8bd-0565-4b2d-87dc-afba191df146}, !- Handle
  {32109059-a65e-4aca-9831-2ecfb958e9f4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5858899304799481,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7699ec8d-c86c-4591-bf37-b9a83e21246b}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {1f474df0-3406-4ac3-8a1a-42fe566994bc}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b9012e7-c39b-4aab-8bed-c0f2b8f561be}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7b8c9dc3-b6a4-49c2-9c7e-6dd35bdb939b}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {32109059-a65e-4aca-9831-2ecfb958e9f4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86276bd8-a76b-417b-a92c-bf903fe9c960}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86276bd8-a76b-417b-a92c-bf903fe9c960}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a0ab1cb1-e1d6-47a9-997f-41bd8fb7de53}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {32109059-a65e-4aca-9831-2ecfb958e9f4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {542908eb-e7c1-49cc-ad6e-4c850f465139}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {542908eb-e7c1-49cc-ad6e-4c850f465139}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {38e1856a-ad4f-41fe-b760-ba15b9a6d942}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {48b003db-92ca-4ae9-9293-e811daabcd7e}, !- Default Day Schedule Name
  {d7f8bc3b-f940-4b38-8ed7-767fa89c9fcc}, !- Summer Design Day Schedule Name
  {df9808d4-ab5d-43f6-a9c0-39901a87bb5e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {19fa95ed-65cd-4b65-a33e-1204bedd8695}, !- Handle
  {38e1856a-ad4f-41fe-b760-ba15b9a6d942}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5858899304799481,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {48b003db-92ca-4ae9-9293-e811daabcd7e}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {d7f8bc3b-f940-4b38-8ed7-767fa89c9fcc}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df9808d4-ab5d-43f6-a9c0-39901a87bb5e}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {16bd5dc1-cf2e-47f9-a3a5-8a893126393a}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {38e1856a-ad4f-41fe-b760-ba15b9a6d942}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ff290f8-0908-4eb3-9cef-d82a3938fbd0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ff290f8-0908-4eb3-9cef-d82a3938fbd0}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {af7cab3b-e3ae-4eee-9484-cee1a347a5a8}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {38e1856a-ad4f-41fe-b760-ba15b9a6d942}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8d7d8638-4b57-4eb0-b76d-fb665d7e59c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d7d8638-4b57-4eb0-b76d-fb665d7e59c5}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {da74b337-bbd5-4c8e-a78f-873a50c523cf}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {c84dfaae-510b-4bd1-9e70-96aad8917ab3}, !- Default Day Schedule Name
  {9419939f-b676-449a-9764-cefbdce3d920}, !- Summer Design Day Schedule Name
  {58080b4f-bcfd-486b-8f59-952111bdadb1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {14a7d2d4-28cc-4d8d-9a7e-88b5f1faf133}, !- Handle
  {da74b337-bbd5-4c8e-a78f-873a50c523cf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9642125289666796,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c84dfaae-510b-4bd1-9e70-96aad8917ab3}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {9419939f-b676-449a-9764-cefbdce3d920}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58080b4f-bcfd-486b-8f59-952111bdadb1}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20bb33e0-633b-4b32-9f07-ecfba48d5996}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {da74b337-bbd5-4c8e-a78f-873a50c523cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7160d479-37fa-430f-9305-c3ccdf810c81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7160d479-37fa-430f-9305-c3ccdf810c81}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c58d0e28-45d2-4283-b4c3-3aaec1fc0747}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {da74b337-bbd5-4c8e-a78f-873a50c523cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {394162cb-cb73-442c-a970-c0391fd99675}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {394162cb-cb73-442c-a970-c0391fd99675}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c33eb2a9-a521-491a-a37a-a6482b0fd092}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {246d933a-3b8c-4460-a82e-fe156d1510b1}, !- Default Day Schedule Name
  {b11e51e9-f8b8-47fd-bbbd-7b543e96540e}, !- Summer Design Day Schedule Name
  {83a90b33-d797-4187-9d9d-84ea89c368d8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c1ca1d76-80ae-4121-ae38-b36551e8cf7a}, !- Handle
  {c33eb2a9-a521-491a-a37a-a6482b0fd092}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9642125289666796,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {246d933a-3b8c-4460-a82e-fe156d1510b1}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {b11e51e9-f8b8-47fd-bbbd-7b543e96540e}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83a90b33-d797-4187-9d9d-84ea89c368d8}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40aef0e9-8fe0-4d15-8b81-5dfbb742bdf7}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {c33eb2a9-a521-491a-a37a-a6482b0fd092}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d236082-4b0c-406e-98d1-ea76da468d58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d236082-4b0c-406e-98d1-ea76da468d58}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e29345e1-18c0-43b7-aa2d-efe459b8cd50}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {c33eb2a9-a521-491a-a37a-a6482b0fd092}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce295e11-2602-47dc-8a4e-44c566cd888e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce295e11-2602-47dc-8a4e-44c566cd888e}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {805f1b39-4835-43ea-b0af-fc7542f747e2}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {95b34084-f80a-424c-9a04-55fad35c5d5e}, !- Default Day Schedule Name
  {7d4d601a-79e3-4649-9a56-cd9152286cdd}, !- Summer Design Day Schedule Name
  {8e502b73-d3fb-4192-b0b3-a740f46d4778}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {51b030af-4bbb-47ce-9921-e5219236110d}, !- Handle
  {805f1b39-4835-43ea-b0af-fc7542f747e2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9642125289666796,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {95b34084-f80a-424c-9a04-55fad35c5d5e}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {7d4d601a-79e3-4649-9a56-cd9152286cdd}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e502b73-d3fb-4192-b0b3-a740f46d4778}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d69c7ea-04e7-4fd1-b894-63eceb54ea3a}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {805f1b39-4835-43ea-b0af-fc7542f747e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {24ccaa83-47ae-4949-81be-0c56099b76b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24ccaa83-47ae-4949-81be-0c56099b76b2}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {31f1e769-becf-4fbc-b534-a65976364de7}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {805f1b39-4835-43ea-b0af-fc7542f747e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e73ca72-2f2c-4d13-ad55-a2ecdf970417}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e73ca72-2f2c-4d13-ad55-a2ecdf970417}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bdb982c1-71ab-47d8-8b10-ad534bbc4059}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {3f8213e6-7fff-407d-bdd3-19873f510271}, !- Default Day Schedule Name
  {2ddc275a-8fcd-4853-904b-61e26673138a}, !- Summer Design Day Schedule Name
  {e7a83d35-371a-4392-b666-908382671339}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4c1d85fa-d75f-4ea5-a666-32d6cadd59d2}, !- Handle
  {bdb982c1-71ab-47d8-8b10-ad534bbc4059}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.724948770276693,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3f8213e6-7fff-407d-bdd3-19873f510271}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {2ddc275a-8fcd-4853-904b-61e26673138a}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7a83d35-371a-4392-b666-908382671339}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b57ef5ab-b874-4c78-a560-0fdbce508a46}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {bdb982c1-71ab-47d8-8b10-ad534bbc4059}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b9d71204-08e2-41c3-b365-42d95853bf51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9d71204-08e2-41c3-b365-42d95853bf51}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0226fbe0-5c11-46c9-b3f6-a1a153a6334c}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {bdb982c1-71ab-47d8-8b10-ad534bbc4059}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cfcd3bfa-af0b-4323-b2b7-3642b37d6906}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cfcd3bfa-af0b-4323-b2b7-3642b37d6906}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4b8733ce-6886-4d6b-96b2-4c529ca7d005}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {91ae40dd-1b3f-4862-9f83-efd6c11c5f37}, !- Default Day Schedule Name
  {e3b88c0a-c0a9-4b82-944e-5596b2638b64}, !- Summer Design Day Schedule Name
  {b1794f5b-e6bc-41fe-9b85-f3b82bfd588d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ef7c1b76-378d-4ff0-8ba0-be8267fbcda3}, !- Handle
  {4b8733ce-6886-4d6b-96b2-4c529ca7d005}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.724948770276693,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {91ae40dd-1b3f-4862-9f83-efd6c11c5f37}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {e3b88c0a-c0a9-4b82-944e-5596b2638b64}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1794f5b-e6bc-41fe-9b85-f3b82bfd588d}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a307e85-8a2d-4df8-8292-cfd6120ffc4a}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {4b8733ce-6886-4d6b-96b2-4c529ca7d005}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03133f17-6434-4b2b-8d1b-210ad0ba340a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03133f17-6434-4b2b-8d1b-210ad0ba340a}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7f019e56-8554-476d-8867-0a7b3d104e04}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {4b8733ce-6886-4d6b-96b2-4c529ca7d005}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4ad48c3-885c-44bb-9800-5ff56b5a09cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4ad48c3-885c-44bb-9800-5ff56b5a09cf}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b9580a0e-3049-47e7-9881-b51130639f07}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {aced0dc0-5087-4e40-8638-f8955a78bcc7}, !- Default Day Schedule Name
  {e5009ab8-90e5-4b73-a112-4b7af0459f8a}, !- Summer Design Day Schedule Name
  {8fc9d6ea-5988-49ce-ae3c-b4cbb56e90ab}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3f64d163-f787-4731-aad0-7de6faa15e0a}, !- Handle
  {b9580a0e-3049-47e7-9881-b51130639f07}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.724948770276693,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {aced0dc0-5087-4e40-8638-f8955a78bcc7}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {e5009ab8-90e5-4b73-a112-4b7af0459f8a}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8fc9d6ea-5988-49ce-ae3c-b4cbb56e90ab}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98fd7f42-f538-4a42-a7d3-40b2532420e3}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {b9580a0e-3049-47e7-9881-b51130639f07}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f0ebdf9d-c42a-443e-977d-610d2597a066}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0ebdf9d-c42a-443e-977d-610d2597a066}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b28e9dc-7327-439c-9edf-9659ea2a8067}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {b9580a0e-3049-47e7-9881-b51130639f07}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {138ee279-cf09-471d-ae35-601ebf24841d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {138ee279-cf09-471d-ae35-601ebf24841d}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6b1e5410-c9a9-4448-9ff5-de00c30e0c2e}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {5cc0e9c6-f1a7-4f95-80f9-1f73bac9e78a}, !- Default Day Schedule Name
  {89c4b589-3d7e-4d6e-b564-f9bdaa6ae3f4}, !- Summer Design Day Schedule Name
  {f2871f55-380f-41c4-9e1c-4b83547a3044}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ba11af04-19fe-431f-8f9a-cf96bc7f5cd5}, !- Handle
  {6b1e5410-c9a9-4448-9ff5-de00c30e0c2e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5cc0e9c6-f1a7-4f95-80f9-1f73bac9e78a}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {89c4b589-3d7e-4d6e-b564-f9bdaa6ae3f4}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2871f55-380f-41c4-9e1c-4b83547a3044}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {162adf96-35eb-4265-ac5d-1046f0c312d0}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {6b1e5410-c9a9-4448-9ff5-de00c30e0c2e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d569676-a9d8-4086-93a2-775a821e1c47}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d569676-a9d8-4086-93a2-775a821e1c47}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b6672ee0-aef5-45ff-a90a-fecefb9e4280}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {6b1e5410-c9a9-4448-9ff5-de00c30e0c2e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {951bf95f-149d-433e-aba1-e7039813989e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {951bf95f-149d-433e-aba1-e7039813989e}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7343a176-abc7-4370-9e02-82d293ba1330}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {41013001-5046-4652-9a81-660dba40fa79}, !- Default Day Schedule Name
  {42e7cf26-6722-4315-9afa-d24d9f92baaf}, !- Summer Design Day Schedule Name
  {a8313fe1-6683-4ff2-8131-1c9654a48433}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9cf4a9d6-d7f0-4fb5-8910-41f90c8a1141}, !- Handle
  {7343a176-abc7-4370-9e02-82d293ba1330}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {41013001-5046-4652-9a81-660dba40fa79}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {42e7cf26-6722-4315-9afa-d24d9f92baaf}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8313fe1-6683-4ff2-8131-1c9654a48433}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c44901e1-1e0d-41fd-af23-7b6ef4f6e953}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {7343a176-abc7-4370-9e02-82d293ba1330}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {83363c28-37fa-45b7-8060-5d88b4efb230}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83363c28-37fa-45b7-8060-5d88b4efb230}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b8e7d146-096e-411e-a649-8fa5d9a113b7}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {7343a176-abc7-4370-9e02-82d293ba1330}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c375072-7f36-43ca-9827-865d4b543958}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c375072-7f36-43ca-9827-865d4b543958}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1b79a47c-fdf7-4a27-bc0f-fb410f81457c}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {da36c331-ccb8-4a39-8a7a-0f7fca291356}, !- Default Day Schedule Name
  {05cfbfbc-73b2-4ee1-89d8-b420824449be}, !- Summer Design Day Schedule Name
  {68ae1a28-88ff-41af-9da5-944dca891768}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b0148e30-fd32-47ca-a6bf-5acec7e05388}, !- Handle
  {1b79a47c-fdf7-4a27-bc0f-fb410f81457c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {da36c331-ccb8-4a39-8a7a-0f7fca291356}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  20,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  39,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Day,
  {05cfbfbc-73b2-4ee1-89d8-b420824449be}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68ae1a28-88ff-41af-9da5-944dca891768}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {291b72f1-97aa-4a6d-81cb-e1dd34b8ed6c}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {1b79a47c-fdf7-4a27-bc0f-fb410f81457c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ab09026-e71f-4b75-90cd-57d205381bb9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ab09026-e71f-4b75-90cd-57d205381bb9}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {60781d5e-6400-4a19-83b4-79213ff1e9e7}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {1b79a47c-fdf7-4a27-bc0f-fb410f81457c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e97ee11-10a0-402d-80f5-5d734c0036d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e97ee11-10a0-402d-80f5-5d734c0036d3}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  44,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  {974f99de-743e-4d62-9553-4e68f99fc1c8}, !- Default Day Schedule Name
  {71c884b9-230e-40b0-854e-afcda79b26db}, !- Summer Design Day Schedule Name
  {2b728162-c390-48d3-89d7-b36c35a297d4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7beb6a2a-b9dd-4797-94d2-f4d605225bf8}, !- Handle
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.983093940853038,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {974f99de-743e-4d62-9553-4e68f99fc1c8}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Default 4, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {71c884b9-230e-40b0-854e-afcda79b26db}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Summer Design Day 4, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b728162-c390-48d3-89d7-b36c35a297d4}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Winter Design Day 4, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98dadfa5-4e41-451f-8158-e5e3e338700a}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday Rule 4, !- Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f65fc4c9-5644-45de-bd94-6306c8035144}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f65fc4c9-5644-45de-bd94-6306c8035144}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday 4, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8af6d089-11bc-4487-8034-91101d34d449}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday Rule 4, !- Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0f3284e-64c7-4f1b-9d9a-ffd1b952db32}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0f3284e-64c7-4f1b-9d9a-ffd1b952db32}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday 4, !- Name
  {527647d6-cade-4909-b125-fcf7cf190d10}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  {c714086f-93f1-4873-b90a-74cd6f3bb034}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c714086f-93f1-4873-b90a-74cd6f3bb034}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ba24f355-f199-4764-978b-256e51f9516a}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bc031245-05b6-4c71-b77a-90c328da9941}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {84481e6e-60c4-40ca-ac24-7b12cdd99600}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {84481e6e-60c4-40ca-ac24-7b12cdd99600}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  35,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a8270961-ad5c-4d15-816a-bcd40b25002b}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eadd1c50-4b3d-4a73-aa58-f4057e956fd8}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {520987b8-1673-4bac-9a14-92f73081edf3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {520987b8-1673-4bac-9a14-92f73081edf3}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {31ef9d28-ee0f-426c-a6fb-b761ca22a10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  25,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  55,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {468e732d-e655-42ce-96b0-8c2d4d37fb5e}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground HVAC On Infiltration, !- Name
  {534ea8be-2fe9-4def-9eda-63e98b9f7b2c}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae059ed5-83df-431e-a5f7-42f091433485}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground HVAC Off Infiltration, !- Name
  {534ea8be-2fe9-4def-9eda-63e98b9f7b2c}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7340658-f916-43fe-aa82-199d2212b9ac}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground HVAC On Infiltration, !- Name
  {c1a6b14e-641b-4282-8970-17f552c78879}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a44018f-c0d0-460c-8c82-029dca029e81}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground HVAC Off Infiltration, !- Name
  {c1a6b14e-641b-4282-8970-17f552c78879}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {afaeae41-800c-41fe-9845-cc3076c4df71}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground HVAC On Infiltration, !- Name
  {d34be342-3d3b-48f0-b994-863a2113fa5f}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80f13cd1-b904-4344-9f88-e6b4d2a9e1e7}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground HVAC Off Infiltration, !- Name
  {d34be342-3d3b-48f0-b994-863a2113fa5f}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae4412e4-2ac1-4026-89e0-a00738b829b8}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground HVAC On Infiltration, !- Name
  {2297a018-39c0-4105-81ba-98ee4962aa4f}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6c918f9-9be2-4568-bccd-24a8ec667a2f}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground HVAC Off Infiltration, !- Name
  {2297a018-39c0-4105-81ba-98ee4962aa4f}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d263f817-b6a8-44db-968e-a8298e1251fa}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Ground HVAC On Infiltration, !- Name
  {03d4be83-1974-42e7-a7aa-7e5fdef53562}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce16da16-f7ea-47ea-9608-394317b37a8a}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Ground HVAC Off Infiltration, !- Name
  {03d4be83-1974-42e7-a7aa-7e5fdef53562}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {602d9804-6b0b-43ef-b78a-f481d2def08c}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground HVAC On Infiltration, !- Name
  {6fb5fa20-0b21-487e-b0cb-a102c4761101}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0531825e-d903-45f7-9ad3-bb4d85773d57}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground HVAC Off Infiltration, !- Name
  {6fb5fa20-0b21-487e-b0cb-a102c4761101}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba13457b-13b5-442c-a9d7-188536bccc7c}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground HVAC On Infiltration, !- Name
  {2bb1c173-c986-4c93-92d7-af267729cc83}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8cb23c0-98bc-489d-840d-f1536f0c7e59}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground HVAC Off Infiltration, !- Name
  {2bb1c173-c986-4c93-92d7-af267729cc83}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {58185662-7b71-4d82-9d56-ecebf967c46e}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Ground HVAC On Infiltration, !- Name
  {3839dc0c-5c01-4d8c-a163-44dd30ff6e46}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b9dd8d9-2984-4963-a849-3e2daf5f66ba}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Ground HVAC Off Infiltration, !- Name
  {3839dc0c-5c01-4d8c-a163-44dd30ff6e46}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba4e6d4f-00fe-44b9-975e-8cc099f267d4}, !- Handle
  StripMall Strip mall - type 3 C  - Story Ground HVAC On Infiltration, !- Name
  {09d0461a-1829-4f7f-9200-956434b26a85}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd76fdc5-6348-4dc4-ae8f-f3d8805d9c99}, !- Handle
  StripMall Strip mall - type 3 C  - Story Ground HVAC Off Infiltration, !- Name
  {09d0461a-1829-4f7f-9200-956434b26a85}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {72362013-2817-4995-a76a-54d721f4ecfe}, !- Handle
  StripMall Strip mall - type 3 A  - Story Ground HVAC On Infiltration, !- Name
  {91fade2a-2b8d-434b-8030-bbcb2cf0291d}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bf17665a-a6b0-4288-a774-6920374acd18}, !- Handle
  StripMall Strip mall - type 3 A  - Story Ground HVAC Off Infiltration, !- Name
  {91fade2a-2b8d-434b-8030-bbcb2cf0291d}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {595e5753-7380-4f18-9f1d-2fbf4381555d}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground HVAC On Infiltration, !- Name
  {5f6b2bd3-1c75-4553-b731-799aea6aea70}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e903b01-9510-4270-8523-2fadea868043}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground HVAC Off Infiltration, !- Name
  {5f6b2bd3-1c75-4553-b731-799aea6aea70}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4f4d872-a968-4b80-94d6-d30a0437d509}, !- Handle
  StripMall Strip mall - type 3 B  - Story Ground HVAC On Infiltration, !- Name
  {729a4ebb-0c9c-42ba-a835-ccb15c992812}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b986d728-f3fc-4aa5-8971-f3d7a0d964df}, !- Handle
  StripMall Strip mall - type 3 B  - Story Ground HVAC Off Infiltration, !- Name
  {729a4ebb-0c9c-42ba-a835-ccb15c992812}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1af5614-13a9-42b6-8886-506585732f49}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground HVAC On Infiltration, !- Name
  {e78b97a9-5e8a-46aa-8240-8c95f68bce4b}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ddcc3186-57a2-45ab-83c3-9c70d2c58478}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground HVAC Off Infiltration, !- Name
  {e78b97a9-5e8a-46aa-8240-8c95f68bce4b}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f5f859b7-76d1-4e81-95f0-f43d0a7da2be}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground HVAC On Infiltration, !- Name
  {86333ff7-3fc8-4673-9316-0e4b32566160}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1bc925b2-802d-4a90-ac88-22719d9b7b0a}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground HVAC Off Infiltration, !- Name
  {86333ff7-3fc8-4673-9316-0e4b32566160}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aea72474-ad4c-481c-a147-a6896d4e8d03}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground HVAC On Infiltration, !- Name
  {17e24fcd-32cf-4b1d-a591-f4a603b8a076}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2fbf230e-8db0-43f5-80f5-e14254b4306d}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground HVAC Off Infiltration, !- Name
  {17e24fcd-32cf-4b1d-a591-f4a603b8a076}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c0749ce4-192f-4c98-adff-fd82f1fcd631}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Ground HVAC On Infiltration, !- Name
  {adba70d1-f60b-42b9-ad5d-3e0518b15bbb}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {154caf8e-9e61-439d-8b81-c132f4c48af5}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Ground HVAC Off Infiltration, !- Name
  {adba70d1-f60b-42b9-ad5d-3e0518b15bbb}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ac9d5fd-e177-41cf-80ea-0eb9eb08de06}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground HVAC On Infiltration, !- Name
  {057bb43b-2ccd-44c3-9fda-dbfc991260b0}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d48e7453-be3a-4784-ab7d-61a2524467bf}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground HVAC Off Infiltration, !- Name
  {057bb43b-2ccd-44c3-9fda-dbfc991260b0}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {60d90705-5fa6-439e-8592-55c17fac2713}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground HVAC On Infiltration, !- Name
  {1ad46f05-cb04-4571-9609-250ca67de607}, !- Space or SpaceType Name
  {e9d10482-a629-476f-a734-54c72a480ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {34090519-015c-45bc-8b41-937001bc5056}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground HVAC Off Infiltration, !- Name
  {1ad46f05-cb04-4571-9609-250ca67de607}, !- Space or SpaceType Name
  {be88f6d7-9527-4d40-aaf8-206c36d5e31d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {82303838-f382-44c8-b386-87ddb207fc57}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {79b412fb-8eab-4667-958d-a97ac3d604da}, !- Handle
  Schedule Day 2,                         !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {e9e39fd9-8a01-4cfd-9083-3e7c8158a8c2}, !- Handle
  Schedule Day 3,                         !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {4554c73c-b2fb-4a7b-801e-ce7c7cd1af96}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {95b2cf8d-5077-4d85-adc4-973e32cafde3}, !- Handle
  Schedule Day 5,                         !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {bb4752bd-5ae7-4565-baa8-8f349b1e09b7}, !- Handle
  Schedule Day 6,                         !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {389f3d3d-69e7-4e4b-bc53-6bdbc6da55f5}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {7c9b95e6-cd93-457b-b095-d05dcd6f76c4}, !- Handle
  Schedule Day 8,                         !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {84f4db05-cd42-4237-8b68-1cc6c01b90bc}, !- Handle
  Schedule Day 9,                         !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {081f0116-5b3f-4661-b32d-46585c11c1e1}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {3fb1ef4c-dee7-4935-905c-8b1d04d0cb4e}, !- Handle
  Schedule Day 11,                        !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {9b5f58d4-d13f-4659-a3a3-a377c33615a9}, !- Handle
  Schedule Day 12,                        !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {106af98c-d2d0-4158-b978-fad6ffc10b86}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {41bb721f-4f53-41e0-a6fc-015395357b30}, !- Handle
  Schedule Day 14,                        !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {b5976c5e-8998-4665-8da6-5c0d74ef38d0}, !- Handle
  Schedule Day 15,                        !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {7957ebfb-3230-4852-8b72-e849bb390770}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {d980d54c-8900-45be-b07d-5c8ac5b6a966}, !- Handle
  Schedule Day 17,                        !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {728da160-7696-486e-b5fb-aa7a98f46ac7}, !- Handle
  Schedule Day 18,                        !- Name
  {2efe2925-636f-4216-8bd6-4cbfdd6c08fd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {a9363140-da1c-4da5-b52e-f615a07b8cdf}, !- Handle
  electric_griddle_equipment_definition_bldg_quantity=0.3, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3600,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {ecf1cee2-3766-4593-8316-8550a59d4f1d}, !- Handle
  electric_griddle_equipment_bldg_quantity=0.3, !- Name
  {a9363140-da1c-4da5-b52e-f615a07b8cdf}, !- Electric Equipment Definition Name
  {6f7df3df-1f6f-4ec8-867c-4930c9e38b47}, !- Space or SpaceType Name
  {93503351-fb08-4c73-8da6-b5d451622cc6}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1806e975-3543-4c2a-b9de-0c3a6d6dfc24}, !- Handle
  electric_fryer_equipment_definition_bldg_quantity=1.3, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28600,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {e7bf534e-e493-4122-9134-0ac971adf1a6}, !- Handle
  electric_fryer_equipment_bldg_quantity=1.3, !- Name
  {1806e975-3543-4c2a-b9de-0c3a6d6dfc24}, !- Electric Equipment Definition Name
  {6f7df3df-1f6f-4ec8-867c-4930c9e38b47}, !- Space or SpaceType Name
  {93503351-fb08-4c73-8da6-b5d451622cc6}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:WindowMaterial:SimpleGlazingSystem,
  {f11233bf-d0fe-42be-88b9-94236cf9c89a}, !- Handle
  Simple Glazing Double - No LowE - Clear - Aluminum, !- Name
  4.23598445247066,                       !- U-Factor {W/m2-K}
  0.646,                                  !- Solar Heat Gain Coefficient
  0.671;                                  !- Visible Transmittance

OS:Construction,
  {b7d1fe0c-35bb-4e16-9aa0-33e9deac539f}, !- Handle
  Window U-0.75 SHGC 0.65,                !- Name
  ,                                       !- Surface Rendering Name
  {f11233bf-d0fe-42be-88b9-94236cf9c89a}; !- Layer 1

OS:AdditionalProperties,
  {d9d9a814-4ea2-48d4-8045-6e5d425a56c1}, !- Handle
  {03d4be83-1974-42e7-a7aa-7e5fdef53562}; !- Object Name

OS:AdditionalProperties,
  {e220f673-4843-433a-a02d-7ffea513f6ff}, !- Handle
  {6b5eeb7a-9447-448b-867f-b9d43584b49b}; !- Object Name

OS:AdditionalProperties,
  {90e877ce-d473-4a13-bf03-e91ded786b3a}, !- Handle
  {3839dc0c-5c01-4d8c-a163-44dd30ff6e46}; !- Object Name

OS:AdditionalProperties,
  {d89ebfc3-3373-4812-ae61-52f6b90b3545}, !- Handle
  {cf5ea72c-c35a-4f9b-93d5-56a50dc2a2a8}; !- Object Name

OS:AdditionalProperties,
  {28cfbbb4-eacd-4d22-a143-253da3b833a9}, !- Handle
  {6fb5fa20-0b21-487e-b0cb-a102c4761101}; !- Object Name

OS:AdditionalProperties,
  {a8355ec4-5088-44bd-baf7-cfd47f405ccd}, !- Handle
  {db46aba1-95e7-42dc-a954-28651cd10260}; !- Object Name

OS:AdditionalProperties,
  {b9f69db5-be32-4b44-9e37-56384b6ee50e}, !- Handle
  {1ece70d6-f482-49ff-a9bc-f177530df52b}; !- Object Name

OS:AdditionalProperties,
  {ca1adca4-533a-49af-ba5d-727cc36f4c09}, !- Handle
  {54718a5b-2fe4-4863-920d-ac80b9217ca3}; !- Object Name

OS:AdditionalProperties,
  {5508469d-5838-447d-95cd-c0a167ba40b5}, !- Handle
  {534ea8be-2fe9-4def-9eda-63e98b9f7b2c}; !- Object Name

OS:AdditionalProperties,
  {69478dec-c4f9-47b5-9588-434c666518a8}, !- Handle
  {68c53d04-c3ea-4b46-9429-363bb91e0d9a}; !- Object Name

OS:AdditionalProperties,
  {a5031a02-c7e1-41fc-884b-4707de32edd8}, !- Handle
  {01921f47-1fdb-4cb1-9143-cdebeb7abcba}; !- Object Name

OS:AdditionalProperties,
  {a6ac992c-fe1d-41ef-82cd-0b2d2050a0d3}, !- Handle
  {6dbb0024-70cf-4135-acf2-c4f0e1deed42}; !- Object Name

OS:AdditionalProperties,
  {93c3ede9-3ca9-4ea8-a173-3bd835d57982}, !- Handle
  {c6edecf5-8784-40ef-9189-5159eb8677ae}; !- Object Name

OS:AdditionalProperties,
  {d6a03d03-caf7-422c-9dfa-5b7cdf40e2b2}, !- Handle
  {ad280661-b20a-45ea-a230-09ed5914348c}; !- Object Name

OS:AdditionalProperties,
  {ee43aa0f-0a04-4a0e-8b19-46f6431fc181}, !- Handle
  {73252aec-a051-4169-ba26-f28c65296a01}; !- Object Name

OS:AdditionalProperties,
  {ba38f420-2dcc-436f-b016-8a30a507d1ca}, !- Handle
  {1cbe96c8-63f1-4516-acf4-b7bc0533c1b5}; !- Object Name

OS:AdditionalProperties,
  {dc7f0581-f0a0-4e64-9d3e-89c827f1f977}, !- Handle
  {3ec09796-6f05-471d-9262-15f755b4d0de}; !- Object Name

OS:AdditionalProperties,
  {739005f8-05c5-4fbd-aa1c-e4961c5e58f1}, !- Handle
  {adba70d1-f60b-42b9-ad5d-3e0518b15bbb}; !- Object Name

OS:AdditionalProperties,
  {bc5e4582-17bb-4fb0-80dc-da92048a608f}, !- Handle
  {61eb78f0-8ed5-4fa0-a2fb-0bc68211a6fe}; !- Object Name

OS:AdditionalProperties,
  {6ee0c9ec-77b1-4842-a43f-bfb6c7e656f5}, !- Handle
  {5beabb71-ebae-4796-9680-ce7aef229b33}; !- Object Name

OS:AdditionalProperties,
  {e19c313c-8e11-4623-8e3a-f9db857f1bd3}, !- Handle
  {77b09d07-f30b-46ff-afb8-2306340ac9c5}; !- Object Name

OS:AdditionalProperties,
  {58b3d7da-68be-4267-8e71-23168835bf8e}, !- Handle
  {9fe4a4b8-cf4b-4ae9-b548-6d3a64514dd0}; !- Object Name

OS:AdditionalProperties,
  {ea4b8b13-4438-44b4-9c6e-95d64422d583}, !- Handle
  {a552c32f-42b1-4ff8-a323-7b71a78d5b00}; !- Object Name

OS:AdditionalProperties,
  {90619ca0-995f-436a-9f03-d499784cd1d5}, !- Handle
  {e5bc115e-a79f-48d9-ad5e-92f8fd46a6d4}; !- Object Name

OS:AdditionalProperties,
  {c815fedd-1ddf-40fb-a77d-1b9bf0cead0f}, !- Handle
  {91fade2a-2b8d-434b-8030-bbcb2cf0291d}; !- Object Name

OS:AdditionalProperties,
  {df760a04-a763-4837-8612-be4f2c0890e6}, !- Handle
  {9ca5e768-ecae-45d1-b4b1-30132b5e8d06}; !- Object Name

OS:AdditionalProperties,
  {b985f2ec-f743-4d32-b648-e6c7aca32b96}, !- Handle
  {a28cb7df-46cb-41f1-9905-4d95c8f62746}; !- Object Name

OS:AdditionalProperties,
  {a8f83bcc-adee-4212-a298-2939baaa13d0}, !- Handle
  {b7bc9545-bdf7-446e-abcf-b33602d9d349}; !- Object Name

OS:AdditionalProperties,
  {0855a2fa-5e4b-4edf-b7a6-1efe98fb4170}, !- Handle
  {9d1037bb-81a0-494f-8cb0-3727c3e998e2}; !- Object Name

OS:AdditionalProperties,
  {0f1aa91a-d09a-421f-8411-e69df54e31da}, !- Handle
  {eafb8541-3b50-4536-9d57-57302983687a}; !- Object Name

OS:AdditionalProperties,
  {efefc15e-d40d-4c3a-96be-ee8d14e6ab8a}, !- Handle
  {0ffb382a-9f29-48be-a79b-d9f1bf09cdc9}; !- Object Name

OS:AdditionalProperties,
  {aa063441-734c-4cd5-9319-9fc5280c9b68}, !- Handle
  {d87582d6-25b2-484c-93f6-4f62eff70805}; !- Object Name

OS:AdditionalProperties,
  {a1acfa39-81b6-4554-a996-ef65599f0597}, !- Handle
  {729a4ebb-0c9c-42ba-a835-ccb15c992812}; !- Object Name

OS:AdditionalProperties,
  {bd17f785-a0a9-4165-a92d-9fc8c853e33a}, !- Handle
  {823f642a-8cf1-465e-a462-baf931db5eb0}; !- Object Name

OS:AdditionalProperties,
  {d3d854e8-0313-4a12-bfb5-c02bfbf658a4}, !- Handle
  {9ed91727-1c8f-4b9b-a1b6-185de5367e46}; !- Object Name

OS:AdditionalProperties,
  {61f22a9c-513b-4795-91c2-d4ce7cb8562f}, !- Handle
  {aed45967-1ace-430d-86fb-0b61e0ebe569}; !- Object Name

OS:AdditionalProperties,
  {ae00ab5c-f47b-4715-9f5b-23ff74db0772}, !- Handle
  {5e38bd63-de59-4ef7-8c3d-46b20d6cdd39}; !- Object Name

OS:AdditionalProperties,
  {04a1e088-2038-4f81-a1b4-56545d87e802}, !- Handle
  {c16472c6-1596-4843-a964-8ecebbe1aff7}; !- Object Name

OS:AdditionalProperties,
  {7ddd4b69-39d3-4b58-91cc-25abf4422a64}, !- Handle
  {fc76caaa-93b5-4c8f-aee0-7bbeca602c83}; !- Object Name

OS:AdditionalProperties,
  {98cf5294-d940-4cf7-8520-653fd69a9b66}, !- Handle
  {e6d03c14-d190-44c8-b02b-3350148e1033}; !- Object Name

OS:AdditionalProperties,
  {f825841b-1d2d-4159-91a5-b365ec3a96d8}, !- Handle
  {09d0461a-1829-4f7f-9200-956434b26a85}; !- Object Name

OS:AdditionalProperties,
  {e32f9d92-180a-469b-8024-bde95254f7b5}, !- Handle
  {77186e50-7207-4775-9fc6-9d4d30a4c3b6}; !- Object Name

OS:AdditionalProperties,
  {ec23d3c6-5299-4f15-9229-c97367566f7c}, !- Handle
  {8ebaf74e-78d3-49ba-9d96-6f47b039c1c6}; !- Object Name

OS:AdditionalProperties,
  {a497c993-2c3c-4bbd-b893-aceccfabd4c2}, !- Handle
  {b6736715-e9dd-4a21-8546-0170222f08db}; !- Object Name

OS:AdditionalProperties,
  {efd66685-eb95-4d8e-8a5b-a5fdd150cfcb}, !- Handle
  {8b2d48f7-4612-4373-a773-5a06d4f347b6}; !- Object Name

OS:AdditionalProperties,
  {60dea0f7-2b0a-4959-a0aa-9e64c5ff926d}, !- Handle
  {0aea7111-1ae8-4de0-b0bc-e66c1724852c}; !- Object Name

OS:AdditionalProperties,
  {d6a40da3-2fa2-4ba6-9e72-902c7e37204e}, !- Handle
  {afaa22ec-e1e6-456b-b24b-3afe6f0f8c4a}; !- Object Name

OS:AdditionalProperties,
  {dee09831-88d5-4e4b-8db9-e2f941e0e1ff}, !- Handle
  {17e24fcd-32cf-4b1d-a591-f4a603b8a076}; !- Object Name

OS:AdditionalProperties,
  {21937ed5-38db-4a8f-bfd7-b0b73ca7b059}, !- Handle
  {fb5daf39-3166-4755-b0ad-aadd3f798376}; !- Object Name

OS:AdditionalProperties,
  {306597a0-1193-48f9-92dd-94f887c27dd9}, !- Handle
  {d006133b-3ba8-4642-908e-ee767bb413c0}; !- Object Name

OS:AdditionalProperties,
  {fc44d058-3ec5-4918-bc84-4311d81185a9}, !- Handle
  {cd46dc0a-3330-42ad-9fa7-521b9605d793}; !- Object Name

OS:AdditionalProperties,
  {1414a47e-449b-4e80-9014-b429a9432c04}, !- Handle
  {d1561f01-4d28-4cda-8a6c-074a60e3cf0a}; !- Object Name

OS:AdditionalProperties,
  {8043f4da-3242-4f0d-9c3e-8c0191b93df6}, !- Handle
  {d41fe2bb-8845-44c1-90b5-56b2cffa092b}; !- Object Name

OS:AdditionalProperties,
  {5c50f384-f015-4eeb-a906-e8c6e1e5cb9a}, !- Handle
  {5a2ce0cb-e5c7-4b82-b6f7-d906afbd441f}; !- Object Name

OS:AdditionalProperties,
  {f046dde7-6be4-4082-bdd9-77013a202229}, !- Handle
  {52cc8c22-31fa-407c-916c-c9048ebce070}; !- Object Name

OS:AdditionalProperties,
  {d46aed03-8156-4d7a-a7e5-41f06612f814}, !- Handle
  {057bb43b-2ccd-44c3-9fda-dbfc991260b0}; !- Object Name

OS:AdditionalProperties,
  {142b8dae-3d05-405e-aa92-fa9a6edd9aff}, !- Handle
  {6e40a3e4-880f-4fe6-9ab3-c6ea98e06919}; !- Object Name

OS:AdditionalProperties,
  {4f216b3d-de53-4b35-a142-40e493f57840}, !- Handle
  {6a03bdb3-bff1-4b08-b232-e2de2b297ca3}; !- Object Name

OS:AdditionalProperties,
  {aa531cdf-ea68-4fe8-aecc-7277d93c4cd8}, !- Handle
  {6687f849-fd03-4c2c-98b6-5d2cc2914c68}; !- Object Name

OS:AdditionalProperties,
  {636a9f40-229e-4fd1-967e-b7757c6de692}, !- Handle
  {9d986ef5-a13f-45b7-85a8-ee1e49af3555}; !- Object Name

OS:AdditionalProperties,
  {f078aceb-5295-4a25-972f-8bf119de115d}, !- Handle
  {d10bb4f2-f7b2-4f0a-b80f-dac811ce4c0b}; !- Object Name

OS:AdditionalProperties,
  {0062f0e5-849e-495b-848d-0ed7a83e1700}, !- Handle
  {7bc53d86-a4cb-4fd2-84d4-336b28768194}; !- Object Name

OS:AdditionalProperties,
  {35a7c3f4-e228-458a-bbfe-967718a49792}, !- Handle
  {1ad46f05-cb04-4571-9609-250ca67de607}; !- Object Name

OS:AdditionalProperties,
  {eee05634-efa5-46a6-b465-b08899646be3}, !- Handle
  {bc419b46-c4ab-4057-beef-ecd0035b6b8a}; !- Object Name

OS:AdditionalProperties,
  {299b1f95-b34c-42da-8cab-caa5ac0bca27}, !- Handle
  {cd0341b8-6c69-4009-af5c-fe7d90f628b9}; !- Object Name

OS:AdditionalProperties,
  {75424e59-bab4-476d-94bd-58aae8dfadc0}, !- Handle
  {198ac456-537d-4c95-b6e2-f19619502c75}; !- Object Name

OS:AdditionalProperties,
  {36d589cb-34c4-4493-a874-ac6af0a8f09e}, !- Handle
  {d9da7490-62ba-4973-a2a3-628420521254}; !- Object Name

OS:AdditionalProperties,
  {ffffe389-c061-4f1d-9e39-98209bc9aabd}, !- Handle
  {12c7869d-4cdc-488d-aed6-0998548fdd17}; !- Object Name

OS:AdditionalProperties,
  {f4fc3586-f99a-4587-af87-e6b0b74c04fd}, !- Handle
  {95e4b188-0d66-41c8-a422-6841229a7e78}; !- Object Name

OS:AdditionalProperties,
  {a269af61-6e31-4efc-aff2-1b82f1d867fb}, !- Handle
  {06607aac-a9d5-44b1-8563-ab491e65bd71}; !- Object Name

OS:AdditionalProperties,
  {190353cb-79e4-40bb-9bb1-620a7fd0ab3f}, !- Handle
  {5f6b2bd3-1c75-4553-b731-799aea6aea70}; !- Object Name

OS:AdditionalProperties,
  {74d4909b-1b86-44e5-9b05-9858cee79595}, !- Handle
  {b9d71643-f856-4106-8020-8671e3de37b7}; !- Object Name

OS:AdditionalProperties,
  {c91fa57f-bbe1-4178-a7e7-a7bdb765600d}, !- Handle
  {0b263a7d-de5a-48b9-b72d-e6cdff44a9db}; !- Object Name

OS:AdditionalProperties,
  {40fe7975-239c-468b-bca3-f9a279ee5019}, !- Handle
  {09078317-a23a-49e0-a782-1c88e20b2f2b}; !- Object Name

OS:AdditionalProperties,
  {5c2dfe47-9557-47c2-8c42-7c199c741f33}, !- Handle
  {6b897c59-90af-49f6-9ab9-89b654469eb7}; !- Object Name

OS:AdditionalProperties,
  {1a24f074-91a9-4e59-8af9-923c6b78fac7}, !- Handle
  {b5d856fc-422b-4d6e-a8a1-b226cf3515fd}; !- Object Name

OS:AdditionalProperties,
  {20a861b0-4257-43da-a020-fe2f0aa255ff}, !- Handle
  {db9bdbfd-8c53-4b1f-83ae-f33084b8bb4b}; !- Object Name

OS:AdditionalProperties,
  {1d1e3fb1-b5e3-43d9-8ca5-8f19b79e265a}, !- Handle
  {ccec1c5e-b472-4033-8f5d-a2254b4b9728}; !- Object Name

OS:AdditionalProperties,
  {42339924-04af-4e6c-bb8e-116df59fc506}, !- Handle
  {e78b97a9-5e8a-46aa-8240-8c95f68bce4b}; !- Object Name

OS:AdditionalProperties,
  {4fdef8ff-04fb-4f9d-80ba-4f384fa0bc95}, !- Handle
  {d52d6b43-4ff1-4cf2-8afe-a53f12e0bcdf}; !- Object Name

OS:AdditionalProperties,
  {e2f2337d-a523-4015-8259-d5e2952a8911}, !- Handle
  {52333780-f227-4b99-beba-2465f267d2d5}; !- Object Name

OS:AdditionalProperties,
  {7092e16a-c601-46e2-8aaa-c6fa3deab331}, !- Handle
  {d235acbf-51e3-4027-b2b4-2c54bc36ee29}; !- Object Name

OS:AdditionalProperties,
  {4903d7a4-6e24-4a0d-8012-a1556867899b}, !- Handle
  {7e26ce93-1a7f-4e4a-a38f-f8d20bca5098}; !- Object Name

OS:AdditionalProperties,
  {ad5d9c2f-4bb3-4a70-a836-bf8bc747c826}, !- Handle
  {bd00482e-205f-41c9-8015-06faeedc2333}; !- Object Name

OS:AdditionalProperties,
  {3e6d0fc0-35c5-4774-95fe-4652889f2e1c}, !- Handle
  {fd527e3a-ac3b-47dc-9ab7-d76704f42921}; !- Object Name

OS:AdditionalProperties,
  {f0df3d89-af92-4164-b7dd-ee80ba9adb33}, !- Handle
  {86333ff7-3fc8-4673-9316-0e4b32566160}; !- Object Name

OS:AdditionalProperties,
  {d93f54b0-3bd3-4eb8-843d-6ba0711068d1}, !- Handle
  {84068101-17f9-4b23-a486-310d0aaeb86c}; !- Object Name

OS:AdditionalProperties,
  {2b4e0549-2f8e-4a7d-b6a0-a5c11ee281cf}, !- Handle
  {c1cbb31a-aace-4ffb-987a-3a9cc6383bc9}; !- Object Name

OS:AdditionalProperties,
  {b560505e-7d18-404d-bff4-acc0f979c7ee}, !- Handle
  {31e6c1c5-009c-4310-9de9-d8aa2b3e77d7}; !- Object Name

OS:AdditionalProperties,
  {a3fb2107-1323-4d83-9f39-211462ff88dc}, !- Handle
  {e6b93c05-aed2-4d6f-a46c-32eeb2b956f7}; !- Object Name

OS:AdditionalProperties,
  {2fd9437d-0f1e-44f8-9c36-5688e847d2db}, !- Handle
  {c01a29a8-b931-402d-abb1-7af36a7dc9f2}; !- Object Name

OS:AdditionalProperties,
  {8e7a0d89-e551-48dc-a344-480e43d7ef74}, !- Handle
  {20f7580a-0697-4fab-aeac-3da96017c536}; !- Object Name

OS:AdditionalProperties,
  {48bbc175-98a5-402b-854d-1e9d40404968}, !- Handle
  {cd372e56-2764-4075-aa32-3b5cca497385}; !- Object Name

OS:AdditionalProperties,
  {98055295-dc25-497d-b07d-3352e74cc9a1}, !- Handle
  {2bb1c173-c986-4c93-92d7-af267729cc83}; !- Object Name

OS:AdditionalProperties,
  {f41e84f5-886c-460e-b2d9-57583c705150}, !- Handle
  {f1e7005a-53ab-4218-8f16-d9dd7a1d46ea}; !- Object Name

OS:AdditionalProperties,
  {29709b4d-ea43-438e-9c76-15fd2e0d3df6}, !- Handle
  {9edaf387-0ba0-4a9b-b1ef-0c080e5a4323}; !- Object Name

OS:AdditionalProperties,
  {3c08762b-73cc-4079-a95c-b926cdded83f}, !- Handle
  {b77d3021-cb1b-4267-a546-225bd6ecbb13}; !- Object Name

OS:AdditionalProperties,
  {5f2df96f-9869-4fda-9b37-ed4e2e2489db}, !- Handle
  {22f94f3f-d1ec-414d-8300-87ec160c8af8}; !- Object Name

OS:AdditionalProperties,
  {6c25edb7-b1fc-4e51-8d1b-ef81d3474e3e}, !- Handle
  {7fc7ecca-db40-4892-bcea-af5ba0b024f2}; !- Object Name

OS:AdditionalProperties,
  {34d16fed-01db-4f0b-90cf-dd256f40da52}, !- Handle
  {74b342e1-6bad-4286-a5cd-9e26450e3ecd}; !- Object Name

OS:AdditionalProperties,
  {f776b71c-984a-48fd-8d3b-f939cef5b317}, !- Handle
  {2297a018-39c0-4105-81ba-98ee4962aa4f}; !- Object Name

OS:AdditionalProperties,
  {4bc903d4-1fc3-467e-8402-9c757a429db7}, !- Handle
  {dcaab47d-45f3-402f-84a9-30d7c3aaa3ce}; !- Object Name

OS:AdditionalProperties,
  {536d40d4-9e08-4bba-a925-722337f7883e}, !- Handle
  {edd978c8-61b4-49a4-b63b-c4e87df0c3e6}; !- Object Name

OS:AdditionalProperties,
  {08edc728-ecf7-476a-adb3-91d82743414d}, !- Handle
  {6bfea751-3e21-43d8-93b5-6ce65900285a}; !- Object Name

OS:AdditionalProperties,
  {b0a75fa5-7289-46ac-9636-2ca5e4664027}, !- Handle
  {bdf751a7-d881-4687-be98-45a4445426f4}; !- Object Name

OS:AdditionalProperties,
  {d7e5c4db-b4ae-4a70-aee0-2a4fabb89379}, !- Handle
  {6353b2d0-6051-4d12-bd1b-08f6cce4c97c}; !- Object Name

OS:AdditionalProperties,
  {f2616794-3ee5-4016-9f06-d86b03a66354}, !- Handle
  {56d1c3b2-aa4f-499c-93d6-380ff21f2853}; !- Object Name

OS:AdditionalProperties,
  {2bf1bda1-214e-45d9-b0e4-e96dadbfc039}, !- Handle
  {e4355066-4207-4855-afaf-01374987b71c}; !- Object Name

OS:AdditionalProperties,
  {d79b2622-7ba7-44f5-bbf4-17c14091b8e7}, !- Handle
  {d34be342-3d3b-48f0-b994-863a2113fa5f}; !- Object Name

OS:AdditionalProperties,
  {d9e28753-57ae-4095-a103-a55a0665812a}, !- Handle
  {59bf2601-fa7a-4b0b-a5df-d5116c9f1fd0}; !- Object Name

OS:AdditionalProperties,
  {965db7ad-f979-4a8a-ba27-79147661473d}, !- Handle
  {d7767511-b0c8-497a-9c25-e9119d899599}; !- Object Name

OS:AdditionalProperties,
  {8c05a469-4c44-4b2b-9d1b-6422cd793bdf}, !- Handle
  {60cd41f2-65e7-4a61-9eae-4aee0fda6e4b}; !- Object Name

OS:AdditionalProperties,
  {122b3033-6001-472d-be32-58888efd3615}, !- Handle
  {1ae85967-c40c-49cc-823a-f8fa17430943}; !- Object Name

OS:AdditionalProperties,
  {0a4c16f0-62b3-4bce-a748-bea92af65254}, !- Handle
  {743d25d4-412b-4af2-888e-f42990e4ced2}; !- Object Name

OS:AdditionalProperties,
  {95fc7f30-320b-43d1-a2d9-32ff4eed8129}, !- Handle
  {0155da36-2de1-4c8a-aa76-576e579f9b30}; !- Object Name

OS:AdditionalProperties,
  {4b9c2f4c-7f41-40d4-be9b-f9d19a3817f3}, !- Handle
  {25bbafea-cebf-49ab-b7f0-127143191ba0}; !- Object Name

OS:AdditionalProperties,
  {c291160d-8351-4cc8-ae63-c52c35a33416}, !- Handle
  {c1a6b14e-641b-4282-8970-17f552c78879}; !- Object Name

OS:AdditionalProperties,
  {f38f8235-de03-48bc-9103-ad79743d92fa}, !- Handle
  {b225595b-5be0-4efb-98da-da51ac038f61}; !- Object Name

OS:AdditionalProperties,
  {35d538dd-35ce-4de3-bdfb-20fa39f77a8b}, !- Handle
  {efa38a5b-9bad-4e96-9993-eac30bebda2f}; !- Object Name

OS:AdditionalProperties,
  {68093703-40cc-4761-8b97-2bfb818bbe3f}, !- Handle
  {89629340-b15a-44a2-8828-7f3f3c28ccf8}; !- Object Name

OS:AdditionalProperties,
  {60c189bd-7940-404a-be7b-877589d2b588}, !- Handle
  {9b0f5b14-f737-4a3b-8683-e2d1c0130c15}; !- Object Name

OS:AdditionalProperties,
  {689e2e93-5b00-4017-a089-c9ee7cae9859}, !- Handle
  {57b271df-4b55-4144-83cc-e0ccc51c6af0}; !- Object Name

OS:AdditionalProperties,
  {c434eefa-ae70-4f97-8137-ff3e862122aa}, !- Handle
  {f3df9a58-fb44-4047-a4b2-96c7d28755f5}; !- Object Name

OS:AdditionalProperties,
  {97045f0a-adf3-4066-abab-65d28930318c}, !- Handle
  {27d8a314-cfea-46d4-9b2d-c1b59e17bf09}; !- Object Name

OS:AdditionalProperties,
  {8e60ede8-a041-4898-a40c-65ed916dfa28}, !- Handle
  {88c297ee-a20e-44e1-a7e9-ddee22a5f17b}; !- Object Name

OS:AdditionalProperties,
  {2dc2214c-7254-436c-91c1-c06c79089f9c}, !- Handle
  {4027344f-fa6a-4a91-8d6b-a02f0cc8acbc}; !- Object Name

OS:Construction,
  {d7522553-5100-4811-822b-53540aa12c8c}, !- Handle
  Surface 100 c tbd,                      !- Name
  ,                                       !- Surface Rendering Name
  {d8097070-c948-4b11-9bb9-37987e15ccb5}, !- Layer 1
  {73d3f1ef-0e44-4442-b825-98bdfd298300}, !- Layer 2
  {134bd7db-081e-4ac9-9907-839075b329f6}, !- Layer 3
  {73d3f1ef-0e44-4442-b825-98bdfd298300}; !- Layer 4

OS:StandardsInformation:Construction,
  {065dde8f-1fe6-45ab-ba02-964c0380fdb0}, !- Handle
  {d7522553-5100-4811-822b-53540aa12c8c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {134bd7db-081e-4ac9-9907-839075b329f6}, !- Handle
  Surface 100 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.613020078664306,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ae3ae2b6-22b0-4360-a4ac-e4345156cf79}, !- Handle
  Surface 102 c tbd,                      !- Name
  ,                                       !- Surface Rendering Name
  {2e042cf4-824d-4256-b53b-8006f60045d1}, !- Layer 1
  {8da44207-6050-4b19-8ef3-8754be179022}, !- Layer 2
  {a43c4091-ec1a-40ce-bc60-f62dbafade8c}; !- Layer 3

OS:StandardsInformation:Construction,
  {16dd50e9-87f8-491b-a373-2bb446a799e8}, !- Handle
  {ae3ae2b6-22b0-4360-a4ac-e4345156cf79}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8da44207-6050-4b19-8ef3-8754be179022}, !- Handle
  Surface 102 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.11989776787279,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {646fed8c-7b50-4bc5-b922-45d3248d099b}, !- Handle
  Surface 105 c tbd,                      !- Name
  ,                                       !- Surface Rendering Name
  {d8097070-c948-4b11-9bb9-37987e15ccb5}, !- Layer 1
  {73d3f1ef-0e44-4442-b825-98bdfd298300}, !- Layer 2
  {ee1bbe3a-23b8-4a26-a28a-b93b99a39f2d}, !- Layer 3
  {73d3f1ef-0e44-4442-b825-98bdfd298300}; !- Layer 4

OS:StandardsInformation:Construction,
  {3aba6fad-1a27-4d72-be3b-2c461bd13e0b}, !- Handle
  {646fed8c-7b50-4bc5-b922-45d3248d099b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {ee1bbe3a-23b8-4a26-a28a-b93b99a39f2d}, !- Handle
  Surface 105 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.641737527454138,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {baeec05f-ada5-484d-ac9d-b62f4457036d}, !- Handle
  Surface 106 c tbd,                      !- Name
  ,                                       !- Surface Rendering Name
  {d8097070-c948-4b11-9bb9-37987e15ccb5}, !- Layer 1
  {73d3f1ef-0e44-4442-b825-98bdfd298300}, !- Layer 2
  {2964aea3-f9cf-4e15-981c-f2479f074ec3}, !- Layer 3
  {73d3f1ef-0e44-4442-b825-98bdfd298300}; !- Layer 4

OS:StandardsInformation:Construction,
  {f431b99d-b3a0-41ac-b03c-34024c12c675}, !- Handle
  {baeec05f-ada5-484d-ac9d-b62f4457036d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {2964aea3-f9cf-4e15-981c-f2479f074ec3}, !- Handle
  Surface 106 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.632213503096511,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {05f253bd-e28a-4f3a-b2aa-e1dfe8083e2f}, !- Handle
  Surface 108 c tbd,                      !- Name
  ,                                       !- Surface Rendering Name
  {2e042cf4-824d-4256-b53b-8006f60045d1}, !- Layer 1
  {e5d285d3-ada0-4c37-876a-02fc05f9a2ee}, !- Layer 2
  {a43c4091-ec1a-40ce-bc60-f62dbafade8c}; !- Layer 3

OS:StandardsInformation:Construction,
  {b54caf77-d7ca-4e2c-ad04-07971682f811}, !- Handle
  {05f253bd-e28a-4f3a-b2aa-e1dfe8083e2f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e5d285d3-ada0-4c37-876a-02fc05f9a2ee}, !- Handle
  Surface 108 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.99094020524523,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a6bd4d4f-6512-43c3-a95d-537fc876837b}, !- Handle
  Surface 12 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {2e042cf4-824d-4256-b53b-8006f60045d1}, !- Layer 1
  {151d74c2-4790-498c-be39-918a1c41150f}, !- Layer 2
  {a43c4091-ec1a-40ce-bc60-f62dbafade8c}; !- Layer 3

OS:StandardsInformation:Construction,
  {73c5de23-5f5c-487f-b22a-a5d21a9f6ebd}, !- Handle
  {a6bd4d4f-6512-43c3-a95d-537fc876837b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {151d74c2-4790-498c-be39-918a1c41150f}, !- Handle
  Surface 12 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  2.10458204845711,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c2a9878d-01f2-45fa-b951-0f20c3050f30}, !- Handle
  Surface 14 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {d8097070-c948-4b11-9bb9-37987e15ccb5}, !- Layer 1
  {73d3f1ef-0e44-4442-b825-98bdfd298300}, !- Layer 2
  {b6671c6b-bab2-468b-aeba-d98edeacbacf}, !- Layer 3
  {73d3f1ef-0e44-4442-b825-98bdfd298300}; !- Layer 4

OS:StandardsInformation:Construction,
  {a3a93c44-c96c-4991-97d9-c6a61e608e34}, !- Handle
  {c2a9878d-01f2-45fa-b951-0f20c3050f30}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {b6671c6b-bab2-468b-aeba-d98edeacbacf}, !- Handle
  Surface 14 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.632213503096511,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cee0c90a-acce-4a25-875c-5b34e6602dc0}, !- Handle
  Surface 15 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {d8097070-c948-4b11-9bb9-37987e15ccb5}, !- Layer 1
  {73d3f1ef-0e44-4442-b825-98bdfd298300}, !- Layer 2
  {aacde48b-c695-447a-b253-8621679814e6}, !- Layer 3
  {73d3f1ef-0e44-4442-b825-98bdfd298300}; !- Layer 4

OS:StandardsInformation:Construction,
  {3b841ad5-0f87-4cba-9203-dc8ec5f1c907}, !- Handle
  {cee0c90a-acce-4a25-875c-5b34e6602dc0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {aacde48b-c695-447a-b253-8621679814e6}, !- Handle
  Surface 15 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.632213503096511,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a2bb4326-c213-4523-a883-91bbf1b7c8ad}, !- Handle
  Surface 18 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {2e042cf4-824d-4256-b53b-8006f60045d1}, !- Layer 1
  {a48b3d08-85a5-43ba-ab9e-fe283d451c1a}, !- Layer 2
  {a43c4091-ec1a-40ce-bc60-f62dbafade8c}; !- Layer 3

OS:StandardsInformation:Construction,
  {9c7684be-3ee9-4af7-b1ca-807141e535ba}, !- Handle
  {a2bb4326-c213-4523-a883-91bbf1b7c8ad}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a48b3d08-85a5-43ba-ab9e-fe283d451c1a}, !- Handle
  Surface 18 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.97742524064552,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e4183b79-6e24-4c71-8f6a-ff56c9e24169}, !- Handle
  Surface 2 c tbd,                        !- Name
  ,                                       !- Surface Rendering Name
  {d8097070-c948-4b11-9bb9-37987e15ccb5}, !- Layer 1
  {73d3f1ef-0e44-4442-b825-98bdfd298300}, !- Layer 2
  {1791bccd-04d2-43a1-ba3c-8c5a705aedba}, !- Layer 3
  {73d3f1ef-0e44-4442-b825-98bdfd298300}; !- Layer 4

OS:StandardsInformation:Construction,
  {1682d020-f646-43d0-a3cd-530aa2229a1d}, !- Handle
  {e4183b79-6e24-4c71-8f6a-ff56c9e24169}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {1791bccd-04d2-43a1-ba3c-8c5a705aedba}, !- Handle
  Surface 2 m tbd,                        !- Name
  Smooth,                                 !- Roughness
  0.632213503096511,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b72af9ff-e143-47d9-8ccb-95e795e5d330}, !- Handle
  Surface 23 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {d8097070-c948-4b11-9bb9-37987e15ccb5}, !- Layer 1
  {73d3f1ef-0e44-4442-b825-98bdfd298300}, !- Layer 2
  {b3634bef-083e-4c42-9a9a-6c2f44d0618f}, !- Layer 3
  {73d3f1ef-0e44-4442-b825-98bdfd298300}; !- Layer 4

OS:StandardsInformation:Construction,
  {293989a0-6225-40f8-b35d-60325bd5c1ba}, !- Handle
  {b72af9ff-e143-47d9-8ccb-95e795e5d330}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {b3634bef-083e-4c42-9a9a-6c2f44d0618f}, !- Handle
  Surface 23 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.641636622853762,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {317afa74-eb92-4710-826c-c409a5c409ba}, !- Handle
  Surface 24 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {2e042cf4-824d-4256-b53b-8006f60045d1}, !- Layer 1
  {88c7f46f-636b-4829-bb0c-d54b4cc60f8b}, !- Layer 2
  {a43c4091-ec1a-40ce-bc60-f62dbafade8c}; !- Layer 3

OS:StandardsInformation:Construction,
  {5f6fa0ac-f625-4bdc-94e2-3929c1b511c9}, !- Handle
  {317afa74-eb92-4710-826c-c409a5c409ba}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {88c7f46f-636b-4829-bb0c-d54b4cc60f8b}, !- Handle
  Surface 24 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  2.10458204845711,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a090149d-acf6-46cf-8427-4f3a7efd4412}, !- Handle
  Surface 33 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {d8097070-c948-4b11-9bb9-37987e15ccb5}, !- Layer 1
  {73d3f1ef-0e44-4442-b825-98bdfd298300}, !- Layer 2
  {2f05e1ce-e69a-46f6-b971-b86b52f54de3}, !- Layer 3
  {73d3f1ef-0e44-4442-b825-98bdfd298300}; !- Layer 4

OS:StandardsInformation:Construction,
  {21133f9a-1f2d-4f50-ab53-dd73b4266fc3}, !- Handle
  {a090149d-acf6-46cf-8427-4f3a7efd4412}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {2f05e1ce-e69a-46f6-b971-b86b52f54de3}, !- Handle
  Surface 33 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.641636622853762,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ef0097c5-33e9-45d1-9da3-e43261f9ca32}, !- Handle
  Surface 36 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {2e042cf4-824d-4256-b53b-8006f60045d1}, !- Layer 1
  {76fa354b-f873-4d56-83b6-baa0ed8b179a}, !- Layer 2
  {a43c4091-ec1a-40ce-bc60-f62dbafade8c}; !- Layer 3

OS:StandardsInformation:Construction,
  {0c9ad2ca-172f-41ed-8f4d-08f9d9067b08}, !- Handle
  {ef0097c5-33e9-45d1-9da3-e43261f9ca32}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {76fa354b-f873-4d56-83b6-baa0ed8b179a}, !- Handle
  Surface 36 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  2.10458204845711,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bb93852e-93fe-4ba8-9355-37a21b476a90}, !- Handle
  Surface 41 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {d8097070-c948-4b11-9bb9-37987e15ccb5}, !- Layer 1
  {73d3f1ef-0e44-4442-b825-98bdfd298300}, !- Layer 2
  {6b4e343a-502e-42f1-b2e8-507cac2a2d68}, !- Layer 3
  {73d3f1ef-0e44-4442-b825-98bdfd298300}; !- Layer 4

OS:StandardsInformation:Construction,
  {ce0e362c-800b-4e57-bfac-68f5d8317a09}, !- Handle
  {bb93852e-93fe-4ba8-9355-37a21b476a90}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {6b4e343a-502e-42f1-b2e8-507cac2a2d68}, !- Handle
  Surface 41 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.57775944826701,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {471c963d-a05e-455a-91aa-73a47feb23be}, !- Handle
  Surface 42 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {2e042cf4-824d-4256-b53b-8006f60045d1}, !- Layer 1
  {7c78db33-f2b4-42a7-9589-8d7f21ff1638}, !- Layer 2
  {a43c4091-ec1a-40ce-bc60-f62dbafade8c}; !- Layer 3

OS:StandardsInformation:Construction,
  {319d9f7f-282c-46f4-b2c8-b6d17adc3df6}, !- Handle
  {471c963d-a05e-455a-91aa-73a47feb23be}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {7c78db33-f2b4-42a7-9589-8d7f21ff1638}, !- Handle
  Surface 42 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  2.10458204845711,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {334760c3-3f73-4f8b-9548-8dc0b15d1da0}, !- Handle
  Surface 5 c tbd,                        !- Name
  ,                                       !- Surface Rendering Name
  {d8097070-c948-4b11-9bb9-37987e15ccb5}, !- Layer 1
  {73d3f1ef-0e44-4442-b825-98bdfd298300}, !- Layer 2
  {b68ff71b-8bfe-450b-b6ce-5b9d5614f075}, !- Layer 3
  {73d3f1ef-0e44-4442-b825-98bdfd298300}; !- Layer 4

OS:StandardsInformation:Construction,
  {235fc4f7-8caa-42f1-82fd-c9ceba5720d1}, !- Handle
  {334760c3-3f73-4f8b-9548-8dc0b15d1da0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {b68ff71b-8bfe-450b-b6ce-5b9d5614f075}, !- Handle
  Surface 5 m tbd,                        !- Name
  Smooth,                                 !- Roughness
  0.632213503096511,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1f2c8316-46f2-460a-9060-5183b555b8ea}, !- Handle
  Surface 51 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {d8097070-c948-4b11-9bb9-37987e15ccb5}, !- Layer 1
  {73d3f1ef-0e44-4442-b825-98bdfd298300}, !- Layer 2
  {29ecb58c-4384-4ff0-8b15-c8bf44008afb}, !- Layer 3
  {73d3f1ef-0e44-4442-b825-98bdfd298300}; !- Layer 4

OS:StandardsInformation:Construction,
  {4a7fc18c-ab02-433d-8c4a-c60645887c38}, !- Handle
  {1f2c8316-46f2-460a-9060-5183b555b8ea}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {29ecb58c-4384-4ff0-8b15-c8bf44008afb}, !- Handle
  Surface 51 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.57775944826701,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {97cd56c0-6cb7-49f1-965a-33507d49d476}, !- Handle
  Surface 54 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {2e042cf4-824d-4256-b53b-8006f60045d1}, !- Layer 1
  {942b4ae7-b933-400b-b4f7-0d4524563f6a}, !- Layer 2
  {a43c4091-ec1a-40ce-bc60-f62dbafade8c}; !- Layer 3

OS:StandardsInformation:Construction,
  {2665bfcf-379a-4058-b6fc-e1b764340c5a}, !- Handle
  {97cd56c0-6cb7-49f1-965a-33507d49d476}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {942b4ae7-b933-400b-b4f7-0d4524563f6a}, !- Handle
  Surface 54 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  2.10458204845711,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {efdee11d-ac75-4c80-8f1b-cf2bc3c9b5e6}, !- Handle
  Surface 59 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {d8097070-c948-4b11-9bb9-37987e15ccb5}, !- Layer 1
  {73d3f1ef-0e44-4442-b825-98bdfd298300}, !- Layer 2
  {cd0ea6d8-b99b-4454-8e58-dc97ac5410f1}, !- Layer 3
  {73d3f1ef-0e44-4442-b825-98bdfd298300}; !- Layer 4

OS:StandardsInformation:Construction,
  {4f2fa1a4-3bc7-4850-a18d-da3bf54e91cb}, !- Handle
  {efdee11d-ac75-4c80-8f1b-cf2bc3c9b5e6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {cd0ea6d8-b99b-4454-8e58-dc97ac5410f1}, !- Handle
  Surface 59 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.649926300511968,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1320c311-ee49-4de2-b450-98b9062aabef}, !- Handle
  Surface 6 c tbd,                        !- Name
  ,                                       !- Surface Rendering Name
  {2e042cf4-824d-4256-b53b-8006f60045d1}, !- Layer 1
  {4d2bccaa-e21d-4640-839f-079f920ed0e5}, !- Layer 2
  {a43c4091-ec1a-40ce-bc60-f62dbafade8c}; !- Layer 3

OS:StandardsInformation:Construction,
  {94ea68de-1b7a-4fb6-86ab-c48887856494}, !- Handle
  {1320c311-ee49-4de2-b450-98b9062aabef}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {4d2bccaa-e21d-4640-839f-079f920ed0e5}, !- Handle
  Surface 6 m tbd,                        !- Name
  Smooth,                                 !- Roughness
  1.97742524064552,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7109508b-d5be-4aab-b0a7-003e83f1e4cc}, !- Handle
  Surface 60 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {2e042cf4-824d-4256-b53b-8006f60045d1}, !- Layer 1
  {27ffcfd2-0d1a-4874-b2ac-5c03f1eeba1a}, !- Layer 2
  {a43c4091-ec1a-40ce-bc60-f62dbafade8c}; !- Layer 3

OS:StandardsInformation:Construction,
  {d48220c6-aaa3-4001-9423-c4f616a9b3eb}, !- Handle
  {7109508b-d5be-4aab-b0a7-003e83f1e4cc}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {27ffcfd2-0d1a-4874-b2ac-5c03f1eeba1a}, !- Handle
  Surface 60 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  2.10458204845711,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {91b93688-345c-4dbb-b5d6-b30a5d6fe605}, !- Handle
  Surface 69 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {d8097070-c948-4b11-9bb9-37987e15ccb5}, !- Layer 1
  {73d3f1ef-0e44-4442-b825-98bdfd298300}, !- Layer 2
  {ff293938-f62b-4870-a745-8bd613f37970}, !- Layer 3
  {73d3f1ef-0e44-4442-b825-98bdfd298300}; !- Layer 4

OS:StandardsInformation:Construction,
  {a1f425e5-886d-4fdf-8eb3-64e87cd608a2}, !- Handle
  {91b93688-345c-4dbb-b5d6-b30a5d6fe605}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {ff293938-f62b-4870-a745-8bd613f37970}, !- Handle
  Surface 69 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.649926300511968,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {52c7975c-8bcf-461c-9e3e-91b741e879b9}, !- Handle
  Surface 72 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {2e042cf4-824d-4256-b53b-8006f60045d1}, !- Layer 1
  {a9ca2ff8-e4f3-4cef-bf19-38ebc0ad8c02}, !- Layer 2
  {a43c4091-ec1a-40ce-bc60-f62dbafade8c}; !- Layer 3

OS:StandardsInformation:Construction,
  {fd8610d4-4ce4-4324-857e-564e9b1f55d2}, !- Handle
  {52c7975c-8bcf-461c-9e3e-91b741e879b9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a9ca2ff8-e4f3-4cef-bf19-38ebc0ad8c02}, !- Handle
  Surface 72 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  2.10458204845711,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dc0c2eb0-5f55-40ea-bc08-28007a95ab75}, !- Handle
  Surface 77 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {d8097070-c948-4b11-9bb9-37987e15ccb5}, !- Layer 1
  {73d3f1ef-0e44-4442-b825-98bdfd298300}, !- Layer 2
  {2bfb6305-433e-4bb1-a600-1c3c17135b7f}, !- Layer 3
  {73d3f1ef-0e44-4442-b825-98bdfd298300}; !- Layer 4

OS:StandardsInformation:Construction,
  {ee4d9fe1-e16a-4757-866c-b22fac49ea9e}, !- Handle
  {dc0c2eb0-5f55-40ea-bc08-28007a95ab75}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {2bfb6305-433e-4bb1-a600-1c3c17135b7f}, !- Handle
  Surface 77 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.649926300511967,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {19dcb386-91d5-4c0b-89dd-a3a22503a18a}, !- Handle
  Surface 78 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {2e042cf4-824d-4256-b53b-8006f60045d1}, !- Layer 1
  {c6c0484f-143d-4023-be03-1d83969befd2}, !- Layer 2
  {a43c4091-ec1a-40ce-bc60-f62dbafade8c}; !- Layer 3

OS:StandardsInformation:Construction,
  {8370d830-8351-474c-9449-9b7b790356b2}, !- Handle
  {19dcb386-91d5-4c0b-89dd-a3a22503a18a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c6c0484f-143d-4023-be03-1d83969befd2}, !- Handle
  Surface 78 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  2.10458204845711,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4f762538-d6de-4892-8d31-7192110cf176}, !- Handle
  Surface 8 c tbd,                        !- Name
  ,                                       !- Surface Rendering Name
  {d8097070-c948-4b11-9bb9-37987e15ccb5}, !- Layer 1
  {73d3f1ef-0e44-4442-b825-98bdfd298300}, !- Layer 2
  {0b3e236f-2f1a-4dcd-af8b-58b8c7a25ab4}, !- Layer 3
  {73d3f1ef-0e44-4442-b825-98bdfd298300}; !- Layer 4

OS:StandardsInformation:Construction,
  {ae442e20-6580-4723-b666-76e2ce5ed7d9}, !- Handle
  {4f762538-d6de-4892-8d31-7192110cf176}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {0b3e236f-2f1a-4dcd-af8b-58b8c7a25ab4}, !- Handle
  Surface 8 m tbd,                        !- Name
  Smooth,                                 !- Roughness
  0.613020078664306,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a2b31097-fa8d-43c7-b677-db9025351bfc}, !- Handle
  Surface 87 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {d8097070-c948-4b11-9bb9-37987e15ccb5}, !- Layer 1
  {73d3f1ef-0e44-4442-b825-98bdfd298300}, !- Layer 2
  {94f2f3fd-0c76-4385-abe6-319798aa5c3c}, !- Layer 3
  {73d3f1ef-0e44-4442-b825-98bdfd298300}; !- Layer 4

OS:StandardsInformation:Construction,
  {c4078517-2a90-4d30-af13-baa06054787d}, !- Handle
  {a2b31097-fa8d-43c7-b677-db9025351bfc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {94f2f3fd-0c76-4385-abe6-319798aa5c3c}, !- Handle
  Surface 87 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.649926300511967,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {daf1733c-5283-4386-9e9d-2bdd44501fff}, !- Handle
  Surface 90 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {2e042cf4-824d-4256-b53b-8006f60045d1}, !- Layer 1
  {6be73181-5577-40b0-9390-659813728976}, !- Layer 2
  {a43c4091-ec1a-40ce-bc60-f62dbafade8c}; !- Layer 3

OS:StandardsInformation:Construction,
  {d9a6f3be-cb7c-425e-a11a-fcfa0d556899}, !- Handle
  {daf1733c-5283-4386-9e9d-2bdd44501fff}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6be73181-5577-40b0-9390-659813728976}, !- Handle
  Surface 90 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  2.10458204845711,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5fc9af99-c746-40ad-90b3-11a3afeca94b}, !- Handle
  Surface 94 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {d8097070-c948-4b11-9bb9-37987e15ccb5}, !- Layer 1
  {73d3f1ef-0e44-4442-b825-98bdfd298300}, !- Layer 2
  {883a178d-9514-4b5c-a046-205e9062ed04}, !- Layer 3
  {73d3f1ef-0e44-4442-b825-98bdfd298300}; !- Layer 4

OS:StandardsInformation:Construction,
  {f49377c2-ec4c-4ff1-8e40-c0f566f525c4}, !- Handle
  {5fc9af99-c746-40ad-90b3-11a3afeca94b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {883a178d-9514-4b5c-a046-205e9062ed04}, !- Handle
  Surface 94 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.632213503096511,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d8d06e6e-3330-4207-9b15-31e81c72464e}, !- Handle
  Surface 95 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {d8097070-c948-4b11-9bb9-37987e15ccb5}, !- Layer 1
  {73d3f1ef-0e44-4442-b825-98bdfd298300}, !- Layer 2
  {d40faecc-1e5e-41e6-9ba4-a36bcb99d2be}, !- Layer 3
  {73d3f1ef-0e44-4442-b825-98bdfd298300}; !- Layer 4

OS:StandardsInformation:Construction,
  {79180d48-9241-4b27-aea1-855c9b1e4259}, !- Handle
  {d8d06e6e-3330-4207-9b15-31e81c72464e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {d40faecc-1e5e-41e6-9ba4-a36bcb99d2be}, !- Handle
  Surface 95 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.641737527454139,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {49e79de2-d680-42f8-a393-1f4f7a5fc0e8}, !- Handle
  Surface 96 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {2e042cf4-824d-4256-b53b-8006f60045d1}, !- Layer 1
  {a040615d-0eb5-480c-9981-bbb497468e12}, !- Layer 2
  {a43c4091-ec1a-40ce-bc60-f62dbafade8c}; !- Layer 3

OS:StandardsInformation:Construction,
  {24f8db05-aff4-4faf-8d0a-414c471f68e4}, !- Handle
  {49e79de2-d680-42f8-a393-1f4f7a5fc0e8}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a040615d-0eb5-480c-9981-bbb497468e12}, !- Handle
  Surface 96 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.99094020524523,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

