 ! The following Location and Design Day data are produced as possible from the indicated data source.
 ! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
 ! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
 ! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.

 Site:Location,
  CA_LOS-ANGELES-DOWNTOWN-_USA Design_Conditions,     !- Location Name
      34.03,     !- Latitude {N+ S-}
    -118.30,     !- Longitude {W- E+}
      -8.00,     !- Time Zone Relative to GMT {GMT+/-}
      56.00;     !- Elevation {m}

 !  WMO=722874 Time Zone=NAP: (GMT-08:00) Pacific Time (US & Canada); Tijuana
 !  Data Source=ASHRAE 2009 Annual Design Conditions
 RunPeriodControl:DaylightSavingTime,
   2nd Sunday in March,    !- StartDate
   1st Sunday in November;    !- EndDate

 ! Using Design Conditions from "Climate Design Data 2013 ASHRAE Handbook"
 ! CA_LOS-ANGELES-DOWNTOWN-_USA Extreme Annual Wind Speeds, 1%=4.4m/s, 2.5%=3.6m/s, 5%=3m/s
 ! CA_LOS-ANGELES-DOWNTOWN-_USA Extreme Annual Temperatures, Max Drybulb=4°C Min Drybulb=37.4°C

 ! CA_LOS-ANGELES-DOWNTOWN-_USA Annual Heating Design Conditions Wind Speed=0.2m/s Wind Dir=N/A
 ! Coldest Month=DEC
 ! CA_LOS-ANGELES-DOWNTOWN-_USA Annual Heating 99.6%, MaxDB=6.2°C
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-DOWNTOWN- Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        6.2,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100654.,      !- Barometric Pressure {Pa}
        0.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
          0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 ! CA_LOS-ANGELES-DOWNTOWN-_USA Annual Heating 99%, MaxDB=7.3°C
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-DOWNTOWN- Ann Htg 99% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        7.3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100654.,      !- Barometric Pressure {Pa}
        0.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
          0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 ! CA_LOS-ANGELES-DOWNTOWN-_USA Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-10.9°C
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-DOWNTOWN- Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       17.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -10.9,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100654.,      !- Barometric Pressure {Pa}
        0.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
          0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 ! CA_LOS-ANGELES-DOWNTOWN-_USA Annual Humidification 99% Design Conditions DP=>MCDB, DP=-7.8°C
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-DOWNTOWN- Ann Hum_n 99% Condns DP=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       16.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       -7.8,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100654.,      !- Barometric Pressure {Pa}
        0.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
          0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 ! CA_LOS-ANGELES-DOWNTOWN-_USA Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=4.7m/s
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-DOWNTOWN- Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       13.6,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100654.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
          0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 ! CA_LOS-ANGELES-DOWNTOWN-_USA Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=4m/s
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-DOWNTOWN- Ann Htg Wind 99% Condns WS=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       14.2,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100654.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
          0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 ! CA_LOS-ANGELES-DOWNTOWN- Annual Cooling Design Conditions Wind Speed=1.5m/s Wind Dir=N/A
 ! Hottest Month=AUG
 ! CA_LOS-ANGELES-DOWNTOWN-_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.8°C MWB=18.9°C
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg .4% Condns DB=>MWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.8,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100654.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.361,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.436;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-DOWNTOWN-_USA Annual Cooling (DB=>MWB) 1%, MaxDB=31.2°C MWB=19.1°C
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg 1% Condns DB=>MWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.2,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100654.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.361,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.436;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-DOWNTOWN-_USA Annual Cooling (DB=>MWB) 2%, MaxDB=29.1°C MWB=19°C
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg 2% Condns DB=>MWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.1,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
         19,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100654.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.361,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.436;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-DOWNTOWN-_USA Annual Cooling (WB=>MDB) .4%, MDB=29.2°C WB=22°C
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg .4% Condns WB=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.2,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
         22,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100654.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.361,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.436;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-DOWNTOWN-_USA Annual Cooling (WB=>MDB) 1%, MDB=28.1°C WB=21.3°C
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg 1% Condns WB=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.1,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100654.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.361,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.436;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-DOWNTOWN-_USA Annual Cooling (WB=>MDB) 2%, MDB=27°C WB=20.7°C
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg 2% Condns WB=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
         27,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100654.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.361,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.436;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-DOWNTOWN-_USA Annual Cooling (DP=>MDB) .4%, MDB=24.9°C DP=19.7°C HR=0.0145
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg .4% Condns DP=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.9,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       19.7,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100654.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.361,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.436;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-DOWNTOWN-_USA Annual Cooling (DP=>MDB) 1%, MDB=24.2°C DP=18.9°C HR=0.0138
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg 1% Condns DP=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.2,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       18.9,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100654.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.361,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.436;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-DOWNTOWN-_USA Annual Cooling (DP=>MDB) 2%, MDB=23.5°C DP=18.1°C HR=0.0131
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg 2% Condns DP=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.5,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       18.1,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100654.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.361,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.436;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-DOWNTOWN-_USA Annual Cooling (Enthalpy=>MDB) .4%, MDB=28.8°C Enthalpy=64600.0J/kg
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg .4% Condns Enth=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.8,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    64600.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100654.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.361,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.436;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-DOWNTOWN-_USA Annual Cooling (Enthalpy=>MDB) 1%, MDB=28.1°C Enthalpy=61900.0J/kg
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg 1% Condns Enth=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.1,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    61900.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100654.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.361,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.436;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-DOWNTOWN-_USA Annual Cooling (Enthalpy=>MDB) 2%, MDB=27.2°C Enthalpy=59600.0J/kg
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg 2% Condns Enth=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.2,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    59600.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100654.,      !- Barometric Pressure {Pa}
        1.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.361,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.436;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

  ! Van Nuys CA USA April (DB=>MCWB) .4%, MaxDB=35.3°C MWB=15°C taub=0.321 taud=2.520
  SizingPeriod:DesignDay,
   Van Nuys April .4% Condns DB=>MCWB,     !- Name
           4,      !- Month
          21,      !- Day of Month
   SummerDesignDay,!- Day Type
        35.3,      !- Maximum Dry-Bulb Temperature {C}
        11.5,      !- Daily Dry-Bulb Temperature Range {C}
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
            ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
     Wetbulb,      !- Humidity Condition Type
          15,      !- Wetbulb at Maximum Dry-Bulb {C}
            ,      !- Humidity Indicating Day Schedule Name
            ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
            ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
            ,      !- Daily Wet-Bulb Temperature Range {deltaC}
      98428.,      !- Barometric Pressure {Pa}
         3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         130,      !- Wind Direction {Degrees; N=0, S=180}
          No,      !- Rain {Yes/No}
          No,      !- Snow on ground {Yes/No}
          No,      !- Daylight Savings Time Indicator
        ASHRAETau, !- Solar Model Indicator
            ,      !- Beam Solar Day Schedule Name
            ,      !- Diffuse Solar Day Schedule Name
       0.321,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.520;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

  ! Van Nuys CA USA May (DB=>MCWB) .4%, MaxDB=36.2°C MWB=17.4°C taub=0.334 taud=2.436
  SizingPeriod:DesignDay,
   Van Nuys May .4% Condns DB=>MCWB,     !- Name
           5,      !- Month
          21,      !- Day of Month
   SummerDesignDay,!- Day Type
        36.2,      !- Maximum Dry-Bulb Temperature {C}
        11.9,      !- Daily Dry-Bulb Temperature Range {C}
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
            ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
     Wetbulb,      !- Humidity Condition Type
        17.4,      !- Wetbulb at Maximum Dry-Bulb {C}
            ,      !- Humidity Indicating Day Schedule Name
            ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
            ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
            ,      !- Daily Wet-Bulb Temperature Range {deltaC}
      98428.,      !- Barometric Pressure {Pa}
         3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         130,      !- Wind Direction {Degrees; N=0, S=180}
          No,      !- Rain {Yes/No}
          No,      !- Snow on ground {Yes/No}
          No,      !- Daylight Savings Time Indicator
        ASHRAETau, !- Solar Model Indicator
            ,      !- Beam Solar Day Schedule Name
            ,      !- Diffuse Solar Day Schedule Name
       0.334,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.436;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

  ! Van Nuys CA USA June (DB=>MCWB) .4%, MaxDB=39°C MWB=17.9°C taub=0.332 taud=2.429
  SizingPeriod:DesignDay,
   Van Nuys June .4% Condns DB=>MCWB,     !- Name
           6,      !- Month
          21,      !- Day of Month
   SummerDesignDay,!- Day Type
          39,      !- Maximum Dry-Bulb Temperature {C}
        12.3,      !- Daily Dry-Bulb Temperature Range {C}
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
            ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
     Wetbulb,      !- Humidity Condition Type
        17.9,      !- Wetbulb at Maximum Dry-Bulb {C}
            ,      !- Humidity Indicating Day Schedule Name
            ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
            ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
            ,      !- Daily Wet-Bulb Temperature Range {deltaC}
      98428.,      !- Barometric Pressure {Pa}
         3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         130,      !- Wind Direction {Degrees; N=0, S=180}
          No,      !- Rain {Yes/No}
          No,      !- Snow on ground {Yes/No}
          No,      !- Daylight Savings Time Indicator
        ASHRAETau, !- Solar Model Indicator
            ,      !- Beam Solar Day Schedule Name
            ,      !- Diffuse Solar Day Schedule Name
       0.332,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.429;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

  ! Van Nuys CA USA July (DB=>MCWB) .4%, MaxDB=38°C MWB=21.6°C taub=0.347 taud=2.416
  SizingPeriod:DesignDay,
   Van Nuys July .4% Condns DB=>MCWB,     !- Name
           7,      !- Month
          21,      !- Day of Month
   SummerDesignDay,!- Day Type
          38,      !- Maximum Dry-Bulb Temperature {C}
          14,      !- Daily Dry-Bulb Temperature Range {C}
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
            ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
     Wetbulb,      !- Humidity Condition Type
        21.6,      !- Wetbulb at Maximum Dry-Bulb {C}
            ,      !- Humidity Indicating Day Schedule Name
            ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
            ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
            ,      !- Daily Wet-Bulb Temperature Range {deltaC}
      98428.,      !- Barometric Pressure {Pa}
         3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         130,      !- Wind Direction {Degrees; N=0, S=180}
          No,      !- Rain {Yes/No}
          No,      !- Snow on ground {Yes/No}
          No,      !- Daylight Savings Time Indicator
        ASHRAETau, !- Solar Model Indicator
            ,      !- Beam Solar Day Schedule Name
            ,      !- Diffuse Solar Day Schedule Name
       0.347,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.416;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

  ! Van Nuys CA USA August (DB=>MCWB) .4%, MaxDB=39.9°C MWB=20.4°C taub=0.355 taud=2.432
  SizingPeriod:DesignDay,
   Van Nuys August .4% Condns DB=>MCWB,     !- Name
           8,      !- Month
          21,      !- Day of Month
   SummerDesignDay,!- Day Type
        39.9,      !- Maximum Dry-Bulb Temperature {C}
        14.6,      !- Daily Dry-Bulb Temperature Range {C}
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
            ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
     Wetbulb,      !- Humidity Condition Type
        20.4,      !- Wetbulb at Maximum Dry-Bulb {C}
            ,      !- Humidity Indicating Day Schedule Name
            ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
            ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
            ,      !- Daily Wet-Bulb Temperature Range {deltaC}
      98428.,      !- Barometric Pressure {Pa}
         3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         130,      !- Wind Direction {Degrees; N=0, S=180}
          No,      !- Rain {Yes/No}
          No,      !- Snow on ground {Yes/No}
          No,      !- Daylight Savings Time Indicator
        ASHRAETau, !- Solar Model Indicator
            ,      !- Beam Solar Day Schedule Name
            ,      !- Diffuse Solar Day Schedule Name
       0.355,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.432;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

  ! Van Nuys CA USA September (DB=>MCWB) .4%, MaxDB=41°C MWB=21.6°C taub=0.359 taud=2.470
  SizingPeriod:DesignDay,
   Van Nuys September .4% Condns DB=>MCWB,     !- Name
           9,      !- Month
          21,      !- Day of Month
   SummerDesignDay,!- Day Type
          41,      !- Maximum Dry-Bulb Temperature {C}
        13.9,      !- Daily Dry-Bulb Temperature Range {C}
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
            ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
     Wetbulb,      !- Humidity Condition Type
        21.6,      !- Wetbulb at Maximum Dry-Bulb {C}
            ,      !- Humidity Indicating Day Schedule Name
            ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
            ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
            ,      !- Daily Wet-Bulb Temperature Range {deltaC}
      98428.,      !- Barometric Pressure {Pa}
         3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         130,      !- Wind Direction {Degrees; N=0, S=180}
          No,      !- Rain {Yes/No}
          No,      !- Snow on ground {Yes/No}
          No,      !- Daylight Savings Time Indicator
        ASHRAETau, !- Solar Model Indicator
            ,      !- Beam Solar Day Schedule Name
            ,      !- Diffuse Solar Day Schedule Name
       0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.470;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

  ! Van Nuys CA USA October (DB=>MCWB) .4%, MaxDB=36.1°C MWB=17.2°C taub=0.357 taud=2.485
  SizingPeriod:DesignDay,
   Van Nuys October .4% Condns DB=>MCWB,     !- Name
          10,      !- Month
          21,      !- Day of Month
   SummerDesignDay,!- Day Type
        36.1,      !- Maximum Dry-Bulb Temperature {C}
        12.7,      !- Daily Dry-Bulb Temperature Range {C}
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
            ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
     Wetbulb,      !- Humidity Condition Type
        17.2,      !- Wetbulb at Maximum Dry-Bulb {C}
            ,      !- Humidity Indicating Day Schedule Name
            ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
            ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
            ,      !- Daily Wet-Bulb Temperature Range {deltaC}
      98428.,      !- Barometric Pressure {Pa}
         3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         130,      !- Wind Direction {Degrees; N=0, S=180}
          No,      !- Rain {Yes/No}
          No,      !- Snow on ground {Yes/No}
          No,      !- Daylight Savings Time Indicator
        ASHRAETau, !- Solar Model Indicator
            ,      !- Beam Solar Day Schedule Name
            ,      !- Diffuse Solar Day Schedule Name
       0.357,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.485;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)  
