\begin{table}
\small
\centering
\caption[Design Outdoor Air Rates---Outside California]{Design Outdoor Air Rates by Building Type and HVAC Code Template for Buildings Outside California}
\label{tab:outdoor_air_table}
\begin{tabular}{|p{2.5cm}|p{1.4cm}|p{1.4cm}|p{1.4cm}|p{1.4cm}|p{1.4cm}|p{1.4cm}|}
\hline
\textbf{Building   Type} &
  \textbf{Pre-1980 (cfm/sf)} &
  \textbf{1980--2004   (cfm/sf)} &
  \textbf{90.1-2004 (cfm/sf)} &
  \textbf{90.1-2007 (cfm/sf)} &
  \textbf{90.1-2010 (cfm/sf)} &
  \textbf{90.1-2013 (cfm/sf)} \\ \hline
\textbf{FullService\-Restaurant}  & 1.103 & 1.103 & 1.107 & 1.048 & 1.067 & 1.077 \\ \hline
\textbf{Hospital}                 & -     & 0.258 & 0.254 & 0.258 & 0.258 & 0.258 \\ \hline
\textbf{LargeHotel}               & 0.240 & 0.240 & 0.240 & 0.224 & 0.234 & 0.226 \\ \hline
\textbf{LargeOffice}              & 0.098 & 0.098 & 0.098 & 0.098 & 0.098 & 0.098 \\ \hline
\textbf{MediumOffice}             & 0.100 & 0.100 & 0.100 & 0.098 & 0.098 & 0.098 \\ \hline
\textbf{Outpatient}               & 0.215 & 0.215 & 0.223 & 0.215 & 0.215 & 0.215 \\ \hline
\textbf{PrimarySchool}            & 0.376 & 0.376 & 0.378 & 0.374 & 0.374 & 0.374 \\ \hline
\textbf{QuickService\-Restaurant} & 0.935 & 0.935 & 0.935 & 0.849 & 0.884 & 0.886 \\ \hline
\textbf{RetailStandalone}         & 0.276 & 0.276 & 0.276 & 0.268 & 0.270 & 0.270 \\ \hline
\textbf{RetailStripmall}          & 0.449 & 0.461 & 0.461 & 0.449 & 0.451 & 0.453 \\ \hline
\textbf{SecondarySchool}          & 0.547 & 0.547 & 0.547 & 0.543 & 0.542 & 0.542 \\ \hline
\textbf{SmallHotel}               & -     & -     & 0.138 & 0.100 & 0.100 & 0.100 \\ \hline
\textbf{SmallOffice}              & 0.100 & 0.100 & 0.100 & 0.100 & 0.098 & 0.098 \\ \hline
\textbf{Warehouse}                & 0.049 & 0.049 & 0.049 & 0.051 & 0.051 & 0.051 \\ \hline
\end{tabular}
\end{table}