\begin{table}[hb!]
\small
\centering
\caption[Fuel Type Category for ComStock HVAC System Types]{Fuel Type Category for ComStock HVAC System Types}
\label{tab:hvac_system_heating_fuel_categories}
\begin{tabular}{|l|l|}
\hline
\textbf{HVAC System Type}                                   & \textbf{Heating Fuel Category} \\ \hline
Packaged variable air volume (PVAV) with gas heat with electric reheat                     & Electricity                           \\ \hline
DOAS with fan coil district chilled water with district hot water & District\_Heating        \\ \hline
Variable air volume (VAV) district chilled water with district hot water reheat         & District\_Heating        \\ \hline
PSZ-AC with gas coil                                        & Fuel                           \\ \hline
VAV chiller with PFP boxes                                  & Electricity                    \\ \hline
VAV chiller with gas boiler reheat                          & Fuel                           \\ \hline
VAV air-cooled chiller with gas boiler reheat               & Fuel                           \\ \hline
Packaged terminal air conditioner (PTAC) with electric coil                                     & Electricity                    \\ \hline
PSZ-AC with gas boiler                                      & Fuel                           \\ \hline
VAV air-cooled chiller with district hot water reheat       & District\_Heating              \\ \hline
Residential AC with residential forced air furnace          & Fuel                           \\ \hline
PSZ-AC with electric coil                                   & Electricity                    \\ \hline
VAV air-cooled chiller with parallel fan-powered (PFP) boxes                       & Electricity                    \\ \hline
Packaged terminal heat pump (PTHP)                                                        & Electricity                    \\ \hline
PVAV with gas boiler reheat                                 & Fuel                           \\ \hline
PVAV with PFP boxes                                         & Electricity                    \\ \hline
VAV chiller with district hot water reheat                  & District\_Heating              \\ \hline
DOAS with fan coil air-cooled chiller with boiler           & Fuel                           \\ \hline
DOAS with fan coil chiller with boiler                      & Fuel                           \\ \hline
DOAS with variable refrigerant flow (VRF)                                               & Electricity                    \\ \hline
Residential forced air furnace                              & Fuel                           \\ \hline
DOAS with water source heat pumps with ground source heat pump    & Electricity              \\ \hline
DOAS with water source heat pumps cooling tower with boiler & Electricity                    \\ \hline
Direct evap coolers with forced air furnace                 & Fuel                           \\ \hline
VAV district chilled water with PFP boxes                   & Electricity                    \\ \hline
PVAV with district hot water reheat                         & District\_Heating              \\ \hline
DOAS with fan coil chiller with district hot water          & District\_Heating              \\ \hline
Direct evap coolers with baseboard gas boiler               & Fuel                           \\ \hline
PTAC with gas boiler                                        & Fuel                           \\ \hline
Packaged single-zone air conditioner (PSZ-AC) with district hot water                              & District\_Heating              \\ \hline
Packaged single-zone heat pump (PSZ-HP)                                                      & Electricity                    \\ \hline
Gas unit heaters                                            & Fuel                           \\ \hline
DOAS with fan coil chiller with baseboard electric          & Electricity                    \\ \hline
PSZ-AC district chilled water with district hot water       & District\_Heating              \\ \hline
Direct evap coolers with baseboard electric                 & Electricity                    \\ \hline
VAV district chilled water with gas boiler reheat           & Fuel                           \\ \hline
Baseboard electric                                          & Electricity                    \\ \hline
DOAS with fan coil air-cooled chiller with district hot water     & District\_Heating        \\ \hline
PSZ-AC district chilled water with electric coil            & Electricity                    \\ \hline
DOAS with fan coil district chilled water with boiler       & Fuel                           \\ \hline
PTAC with gas coil                                          & Fuel                           \\ \hline
DOAS with fan coil district chilled water with baseboard electric & Electricity              \\ \hline
Baseboard gas boiler                                        & Fuel                           \\ \hline
PTAC with baseboard district hot water                      & District\_Heating              \\ \hline
DOAS with fan coil air-cooled chiller with baseboard electric     & Electricity       \\ \hline
\end{tabular}
\end{table}