\begin{table}
\small
\caption[Infiltration Rates]{Infiltration Rates}
\label{tab:infiltration_rates}
\centering
\begin{tabular}{lrr}
\hline
Energy Code &
\multicolumn{1}{p{3cm}}{Baseline Infiltration Rate at 75 Pa 
(cfm/ft\textsuperscript{2} ext. above grade wall area)} &
\multicolumn{1}{p{3cm}}{Baseline Infiltration Rate at 1.91 Pa
(cfm/ft\textsuperscript{2} ext. above grade wall area)} \\ \hline
Pre-1980      & 1.8  & 0.202 \\
1980--2004     & 1.8  & 0.202 \\
90.1-2004     & 1.8  & 0.202 \\
90.1-2007     & 1.8  & 0.202 \\
90.1-2010     & 1.0  & 0.112 \\
90.1-2013     & 1.0  & 0.112 \\
DEER Pre-1975 & 0.34 & 0.038 \\
DEER 1985     & 0.34 & 0.038 \\
DEER 1996     & 0.34 & 0.038 \\
DEER 2003     & 0.34 & 0.038 \\
DEER 2007     & 0.34 & 0.038 \\
DEER 2011     & 0.34 & 0.038 \\
DEER 2014     & 0.34 & 0.038 \\
DEER 2015     & 0.34 & 0.038 \\
DEER 2017     & 0.34 & 0.038 \\
\end{tabular}
\end{table}
