\begin{table}
\scriptsize
\centering
\caption[Interior Lighting Technologies Example]{Interior Lighting Technologies Example}
\label{tab:int_light_techs}
\begin{tabular}{|p{0.5in}|p{0.5in}|p{0.5in}|p{0.5in}|p{0.5in}|p{0.5in}|p{0.5in}|p{0.5in}|}
\hline
\textbf{lighting technology} & \textbf{lighting generation} & \textbf{lighting system type} & \textbf{fixture min height ft} & \textbf{source efficacy lumens per watt} & \textbf{source efficacy reference} & \textbf{radiant fraction} & \textbf{radiant fraction reference} \\ \hline
T8 & gen2\_t8\_halogen & general & 0 & 94.1 & doe\_2015\_lmc\_tableC3 & 0.31 & ashrae\_rp\_1282 \\ \hline
HID High Bay Metal Halide & gen2\_t8\_halogen & general & 20 & 90.2 & doe\_2015\_lmc\_tableC3 & 0.465 & ashrae\_rp\_1681 \\ \hline
Halogen Decorative & gen2\_t8\_halogen & supplemental & 0 & 15 & doe\_2015\_lmc\_tableC3 & 0.125 & ashrae\_rp\_1282 \\ \hline
Halogen A-Shape & gen2\_t8\_halogen & task & 0 & 17.5 & doe\_2015\_lmc\_tableC3 & 0.125 & ashrae\_rp\_1282 \\ \hline
Halogen Decorative & gen2\_t8\_halogen & wall\_wash & 0 & 15 & doe\_2015\_lmc\_tableC3 & 0.125 & ashrae\_rp\_1282\\ \hline
\end{tabular}
\end{table}