\begin{table}[h]
\small
\centering
\caption[Kitchen Gas Equipment Energy Intensity]{Kitchen Gas Equipment Energy Intensity (Btu/hr*ft\textsuperscript{2})}
\label{tab:kitchen_gas}
\begin{tabular}{|p{1.27in}|p{0.48in}|p{0.5in}|p{0.5in}|p{0.5in}|p{0.5in}|p{0.5in}|p{0.5in}|}
\hline
\textbf{Building Type} & \textbf{Space Type} & \textbf{DOE Ref Pre-1980} & \textbf{DOE Ref 1980--2004} & \textbf{90.1-2004} & \textbf{90.1-2007} & \textbf{90.1-2010} & \textbf{90.1-2013} \\ \hline
{FullServiceRestaurant}  & {Kitchen}    & {378.8}  & {378.8}  & {205.8} & {205.8}   & {205.8} & {205.8} \\ \hline
{Hospital}               & {Kitchen}    & {96.7}   & {96.7}   & {51.2}  & {51.2}    & {51.2}  & {51.2}  \\ \hline
{LargeHotel}             & {Kitchen}    & {511.0}  & {511.0}  & {767.0} & {767.0}   & {767.0} & {767.0} \\ \hline
{PrimarySchool}          & {Kitchen}    & {302.6}  & {302.6}  & {453.7} & {453.7}   & {453.7} & {453.7} \\ \hline
{QuickServiceRestaurant} & {Kitchen}    & {409.6}  & {409.6}  & {250.9} & {250.9}   & {250.9} & {250.9} \\ \hline
{SecondarySchool}        & {Kitchen}    & {354.9}  & {354.9}  & {532.1} & {532.1}   & {532.1} & {532.1} \\ \hline
\end{tabular}
\end{table}