\begin{table}[t]
\small
\centering
\caption[Occupant Density for Food Service]{Food Service (Full Service Restaurant and Quick Service Restaurant) Occupant Density Values by Space Type}
\label{tab:food_service_occupancy_density}
\begin{tabular}{|c|c|c|c|c|}
\hline
\textbf{Building Type} & \textbf{DOE Space Type} & \textbf{\begin{tabular}[c]{@{}c@{}}DOE Occupancy per Area\\ (people/1000 ft\textsuperscript{2})\end{tabular}} & \textbf{DEER Space Type} & \textbf{\begin{tabular}[c]{@{}c@{}}DEER Occupancy per Area\\ (people/1000 ft\textsuperscript{2})\end{tabular}} \\ \hline
QuickServiceRestaurant & Dining                  & 70                                                                                                            & Dining                   & 44.4                                                                                                           \\ \hline
QuickServiceRestaurant & Kitchen                 & 5                                                                                                             & Kitchen                  & 3.3                                                                                                            \\ \hline
QuickServiceRestaurant & Attic                   & 0                                                                                                             & StockRoom                & 2.2                                                                                                            \\ \hline
QuickServiceRestaurant & --                      & --                                                                                                            & CorridorStairway         & 6.7                                                                                                            \\ \hline
QuickServiceRestaurant & --                      & --                                                                                                            & LobbyWaiting             & 6.7                                                                                                            \\ \hline
QuickServiceRestaurant & --                      & --                                                                                                            & OfficeGeneral            & 4.4                                                                                                            \\ \hline
QuickServiceRestaurant & --                      & --                                                                                                            & Restroom                 & 19                                                                                                             \\ \hline
FullServiceRestaurant  & Dining                  & 70                                                                                                            & Dining                   & 44.4                                                                                                           \\ \hline
FullServiceRestaurant  & Kitchen                 & 5                                                                                                             & Kitchen                  & 3.3                                                                                                            \\ \hline
FullServiceRestaurant  & Attic                   & 0                                                                                                             & StockRoom                & 2.2                                                                                                            \\ \hline
FullServiceRestaurant  & --                      & --                                                                                                            & CorridorStairway         & 6.7                                                                                                            \\ \hline
FullServiceRestaurant  & --                      & --                                                                                                            & LobbyWaiting             & 6.7                                                                                                            \\ \hline
FullServiceRestaurant  & --                      & --                                                                                                            & OfficeGeneral            & 4.4                                                                                                            \\ \hline
FullServiceRestaurant  & --                      & --                                                                                                            & Restroom                 & 19                                                                                                             \\ \hline
\end{tabular}
\end{table}
