\begin{table}
\small
\caption[Roof Construction Types]{Roof Construction Types}
\label{tab:roof_construction_types}
\centering
\begin{tabular}{|p{1.2in}|p{1in}|p{1in}|p{1in}|p{1in}|}
\hline
~                      & \multicolumn{2}{l}{DOE Ref and 90.1} & \multicolumn{2}{l|}{DEER (CA only)} \\ \hline
Building Type & Construction Type & Building Category for Exterior Roofs & Construction Type & Building Category for Exterior Roofs \\ \hline
FullServiceRestaurant  & IEAD                & Nonresidential                     & WoodFramed & Nonresidential \\
Hospital               & IEAD                & Nonresidential                     & Mass       & Nonresidential \\
LargeHotel             & IEAD                & Residential                        & IEAD       & Residential    \\
LargeOffice            & IEAD                & Nonresidential                     & Mass       & Nonresidential \\
MediumOffice           & IEAD                & Nonresidential                     & Mass       & Nonresidential \\
Outpatient             & IEAD                & Nonresidential                     & Mass       & Nonresidential \\
PrimarySchool          & IEAD                & Nonresidential                     & WoodFramed & Nonresidential \\
QuickServiceRestaurant & IEAD                & Nonresidential                     & WoodFramed & Nonresidential \\
Retail                 & IEAD                & Nonresidential                     & IEAD       & Nonresidential \\
SecondarySchool        & IEAD                & Nonresidential                     & WoodFramed & Nonresidential \\
SmallHotel             & IEAD                & Residential                        & WoodFramed & Residential    \\
SmallOffice            & IEAD                & Nonresidential                     & WoodFramed & Nonresidential \\
StripMall              & IEAD                & Nonresidential                     & WoodFramed & Nonresidential \\
Warehouse              & Metal Building*     & Semiheated                         & WoodFramed & Nonresidential \\ \hline
\multicolumn{5}{l}{*Except pre-1980, which assumes IEAD} \\
\end{tabular}
\end{table}