\begin{table}
\scriptsize
\caption[Roof Assembly Thermal Performance (Outside California)]{Roof Assembly Thermal Performance (Outside California)}
\label{tab:roof_r_values}
\centering
\begin{tabular}{p{0.4in}p{0.5in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}}
\hline
                &                   & \multicolumn{16}{l}{Whole Roof Assembly R-Value by ASHRAE Climate Zone (ft$^2$*F*hr/Btu)} \\
                &                   & \multicolumn{16}{l}{Includes interior and exterior air films} \\ \hline
Roof Type       & Energy Code       & 1A & 2A & 2B & 3A & 3B & 3C & 4A & 4B & 4C & 5A & 5B & 5C & 6A & 6B & 7  & 8   \\ \hline
Attic and Other & Pre-1980  & 10 & 10 & 10 & 10 & 10 & 10 & 12 & 11 & 12 & 14 & 13 & 13 & 17 & 17 & 17 & 17  \\
                &1980--2004 & 14 & 15 & 22 & 14 & 21 & 11 & 17 & 17 & 16 & 19 & 20 & 20 & 22 & 20 & 25 & 32  \\
                & 90.1-2004         & 29 & 29 & 29 & 29 & 29 & 29 & 29 & 29 & 29 & 29 & 29 & 29 & 37 & 37 & 37 & 37  \\
                & 90.1-2007         & 29 & 37 & 37 & 37 & 37 & 37 & 37 & 37 & 37 & 37 & 37 & 37 & 37 & 37 & 37 & 48  \\
                & 90.1-2010         & 29 & 37 & 37 & 37 & 37 & 37 & 37 & 37 & 37 & 37 & 37 & 37 & 37 & 37 & 37 & 48  \\
                & 90.1-2013         & 37 & 37 & 37 & 37 & 37 & 37 & 48 & 48 & 48 & 48 & 48 & 48 & 48 & 48 & 59 & 59  \\
IEAD            & Pre-1980  & 10 & 10 & 10 & 10 & 10 & 10 & 12 & 11 & 12 & 14 & 13 & 13 & 17 & 17 & 17 & 17  \\
                & 1980--2004 & 14 & 15 & 22 & 14 & 21 & 11 & 17 & 17 & 16 & 19 & 20 & 20 & 22 & 20 & 25 & 32  \\
                & 90.1-2004         & 16 & 16 & 16 & 16 & 16 & 16 & 16 & 16 & 16 & 16 & 16 & 16 & 16 & 16 & 16 & 21  \\
                & 90.1-2007         & 16 & 21 & 21 & 21 & 21 & 21 & 21 & 21 & 21 & 21 & 21 & 21 & 21 & 21 & 21 & 21  \\
                & 90.1-2010         & 16 & 21 & 21 & 21 & 21 & 21 & 21 & 21 & 21 & 21 & 21 & 21 & 21 & 21 & 21 & 21  \\
                & 90.1-2013         & 21 & 26 & 26 & 26 & 26 & 26 & 31 & 31 & 31 & 31 & 31 & 31 & 31 & 31 & 36 & 36  \\
Metal Building  & 1980--2004 & 10 & 10 & 10 & 10 & 10 & 10 & 12 & 11 & 12 & 14 & 13 & 13 & 22 & 20 & 25 & 32  \\
                & 90.1-2004         & 15 & 15 & 15 & 15 & 15 & 15 & 15 & 15 & 15 & 15 & 15 & 15 & 15 & 15 & 15 & 20  \\
                & 90.1-2007         & 15 & 15 & 15 & 15 & 15 & 15 & 15 & 15 & 15 & 15 & 15 & 15 & 15 & 15 & 15 & 20  \\
                & 90.1-2010         & 15 & 18 & 18 & 18 & 18 & 18 & 18 & 18 & 18 & 18 & 18 & 18 & 20 & 20 & 20 & 29  \\
                & 90.1-2013         & 24 & 24 & 24 & 24 & 24 & 24 & 27 & 27 & 27 & 27 & 27 & 27 & 32 & 32 & 34 & 38 
\end{tabular}
\end{table}