\begin{table}
\small
\centering
\caption[Wall Construction Types]{Input Distribution of Wall Construction Types by Climate Zone and Number of Stories}
\label{tab:wall_constuction_types}
\begin{tabular}{lrrrr}
\textbf{Climate}          & \multicolumn{1}{l}{\textbf{Mass}} & \multicolumn{1}{l}{\textbf{Metal Building}} & \multicolumn{1}{l}{\textbf{Steel Framed}} & \multicolumn{1}{l}{\textbf{Wood Framed}}  \\ \hline
Cold (Zones 5--8) & 51\%                     & 0\%                                & 40\%                             & 9\%                              \\ \hline
1--2 stories      & 23\%                     & 1\%                                & 46\%                             & 30\%                             \\
3--5 stories      & 38\%                     & 0\%                                & 35\%                             & 27\%                             \\
6--10 stories     & 71\%                     & 0\%                                & 29\%                             & 0\%                              \\
11--14 stories    & 57\%                     & 0\%                                & 43\%                             & 0\%                              \\
15--25 stories    & 41\%                     & 0\%                                & 59\%                             & 0\%                              \\
over 25 stories  & 33\%                     & 0\%                                & 67\%                             & 0\%                              \\ \hline
Hot (Zones 1--3)  & 52\%                     & 0\%                                & 43\%                             & 5\%                              \\ \hline 
1--2 stories      & 46\%                     & 1\%                                & 33\%                             & 19\%                             \\
3--5 stories      & 49\%                     & 0\%                                & 39\%                             & 12\%                             \\
6--10 stories     & 64\%                     & 0\%                                & 36\%                             & 0\%                              \\
11--14 stories    & 53\%                     & 0\%                                & 47\%                             & 0\%                              \\
15--25 stories    & 34\%                     & 0\%                                & 66\%                             & 0\%                              \\
over 25 stories  & 23\%                     & 0\%                                & 77\%                             & 0\%                              \\ \hline
Mixed (Zone 4)   & 65\%                     & 0\%                                & 31\%                             & 4\%                              \\ \hline
1--2 stories      & 43\%                     & 1\%                                & 40\%                             & 16\%                             \\
3--5 stories      & 60\%                     & 0\%                                & 28\%                             & 12\%                             \\
6--10 stories     & 78\%                     & 0\%                                & 22\%                             & 0\%                              \\
11--14 stories    & 69\%                     & 0\%                                & 31\%                             & 0\%                              \\
15--25 stories    & 56\%                     & 0\%                                & 44\%                             & 0\%                              \\
over 25 stories  & 47\%                     & 0\%                                & 53\%                             & 0\%                              \\ \hline
Grand Total      & 54\%                     & 0\%                                & 40\%                             & 7\%                             
\end{tabular}
\end{table}