\begin{table}
\scriptsize
\centering
\caption[Wall Assembly Thermal Performance (Outside California)]{Wall Assembly Thermal Performance (Outside California)}
\label{tab:wall_r_values}
\begin{tabular}{p{0.4in}p{0.5in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}p{0.1in}}
\hline
\multicolumn{2}{l}{} & \multicolumn{12}{l}{Whole Wall Assembly R-value by ASHRAE Climate Zone (ft$^2$*F*hr/Btu)} \\
\multicolumn{2}{l}{} & \multicolumn{12}{l}{Includes interior and exterior air films} &\multicolumn{1}{l}{} \\ \hline
Wall Type     & Energy Code             & 1A   & 2A   & 2B   & 3A   & 3B   & 4A   & 4B   & 4C   & 5A   & 5B   & 6A   & 6B   & 7    & 8     \\ \hline
Mass          & Pre-1980                & 4.3  & 4.3  & 4.3  & 4.4  & 4.3  & 5.6  & 5.4  & 5.7  & 6.4  & 6.2  & 6.9  & 6.9  & 7.4  & 8     \\
              & 1980--2004               & 1    & 2.9  & 2.4  & 3.4  & 3.4  & 8.3  & 5.3  & 10   & 10   & 7.1  & 14.1 & 12.7 & 16.4 & 21.3  \\
              & 90.1-2004               & 1.7  & 1.7  & 1.7  & 6.6  & 6.6  & 6.6  & 6.6  & 6.6  & 8.1  & 8.1  & 9.6  & 9.6  & 11.1 & 12.5  \\
              & 90.1-2007               & 1.7  & 6.6  & 6.6  & 8.1  & 8.1  & 9.6  & 9.6  & 9.6  & 11.1 & 11.1 & 12.5 & 12.5 & 14.1 & 14.1  \\
              & 90.1-2010               & 1.7  & 6.6  & 6.6  & 8.1  & 8.1  & 9.6  & 9.6  & 9.6  & 11.1 & 11.1 & 12.5 & 12.5 & 14.1 & 14.1  \\
              & 90.1-2013               & 1.7  & 6.6  & 6.6  & 8.1  & 8.1  & 9.6  & 9.6  & 9.6  & 11.1 & 11.1 & 12.5 & 12.5 & 14.1 & 20.8  \\
Metal Building & Pre-1980               & 4.3  & 4.3  & 4.3  & 4.4  & 4.3  & 5.6  & 5.4  & 5.7  & 6.4  & 6.2  & 6.9  & 6.9  & 7.4  & 8     \\
              & 1980--2004               & 1    & 6.7  & 4.2  & 7.7  & 6.3  & 11.2 & 10   & 10.9 & 12.2 & 12.2 & 15.4 & 13.9 & 17.2 & 22.2  \\
              & 90.1-2004               & 8.8  & 8.8  & 8.8  & 8.8  & 8.8  & 8.8  & 8.8  & 8.8  & 8.8  & 8.8  & 8.8  & 8.8  & 17.5 & 17.5  \\
              & 90.1-2007               & 8.8  & 8.8  & 8.8  & 8.8  & 8.8  & 8.8  & 8.8  & 8.8  & 8.8  & 8.8  & 8.8  & 8.8  & 17.5 & 17.5  \\
              & 90.1-2010               & 10.8 & 10.8 & 10.8 & 11.9 & 11.9 & 11.9 & 11.9 & 11.9 & 14.5 & 14.5 & 14.5 & 14.5 & 17.5 & 17.5  \\
              & 90.1-2013               & 10.6 & 10.6 & 10.6 & 10.6 & 10.6 & 16.7 & 16.7 & 16.7 & 20   & 20   & 20   & 20   & 22.7 & 25.6  \\
Steel Framed     & Pre-1980              & 4.3  & 4.3  & 4.3  & 4.4  & 4.3  & 5.6  & 5.4  & 5.7  & 6.4  & 6.2  & 6.9  & 6.9  & 7.4  & 8     \\
              & 1980--2004               & 1    & 6.7  & 4.2  & 7.7  & 6.3  & 11.2 & 10   & 10.9 & 12.2 & 12.2 & 15.4 & 13.9 & 17.2 & 22.2  \\
              & 90.1-2004               & 8.1  & 8.1  & 8.1  & 8.1  & 8.1  & 8.1  & 8.1  & 8.1  & 11.9 & 11.9 & 11.9 & 11.9 & 15.6 & 15.6  \\
              & 90.1-2007               & 8.1  & 8.1  & 8.1  & 11.9 & 11.9 & 15.6 & 15.6 & 15.6 & 15.6 & 15.6 & 15.6 & 15.6 & 15.6 & 15.6  \\
              & 90.1-2010               & 8.1  & 8.1  & 8.1  & 11.9 & 11.9 & 15.6 & 15.6 & 15.6 & 15.6 & 15.6 & 15.6 & 15.6 & 15.6 & 15.6  \\
              & 90.1-2013               & 8.1  & 11.9 & 11.9 & 13   & 13   & 15.6 & 15.6 & 15.6 & 18.2 & 18.2 & 20.4 & 20.4 & 20.4 & 27    \\
Wood Framed      & Pre-1980              & 4.3  & 4.3  & 4.3  & 4.4  & 4.3  & 5.6  & 5.4  & 5.7  & 6.4  & 6.2  & 6.9  & 6.9  & 7.4  & 8     \\
              & 1980--2004               & 1    & 6.7  & 4.2  & 7.7  & 6.3  & 11.2 & 10   & 10.9 & 12.2 & 12.2 & 15.4 & 13.9 & 17.2 & 22.2  \\
              & 90.1-2004               & 11.2 & 11.2 & 11.2 & 11.2 & 11.2 & 11.2 & 11.2 & 11.2 & 11.2 & 11.2 & 11.2 & 11.2 & 11.2 & 19.6  \\
              & 90.1-2007               & 11.2 & 11.2 & 11.2 & 11.2 & 11.2 & 11.2 & 11.2 & 11.2 & 15.6 & 15.6 & 19.6 & 19.6 & 19.6 & 27.8  \\
              & 90.1-2010               & 11.2 & 11.2 & 11.2 & 11.2 & 11.2 & 11.2 & 11.2 & 11.2 & 15.6 & 15.6 & 19.6 & 19.6 & 19.6 & 27.8  \\
              & 90.1-2013               & 11.2 & 11.2 & 11.2 & 11.2 & 11.2 & 15.6 & 15.6 & 15.6 & 19.6 & 19.6 & 19.6 & 19.6 & 19.6 & 31.3 
\end{tabular}
\end{table}